{"knowledge_type": "parameter_spec", "title": "LSBLX2000 nominal cooling capacity", "canonical_key_hint": "LSBLX2000", "summary": "Nominal cooling capacity of LSBLX2000 is 2000 kW", "structured_payload": {"parameter_name": "制冷量", "value": "2000", "unit": "kW", "model": "LSBLX2000"}, "evidence_quote": "型号 LSBLX2000 LSBLX2400 LSBLX2800\n制冷量kW 2000 2400 2800", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2400 nominal cooling capacity", "canonical_key_hint": "LSBLX2400", "summary": "Nominal cooling capacity of LSBLX2400 is 2400 kW", "structured_payload": {"parameter_name": "制冷量", "value": "2400", "unit": "kW", "model": "LSBLX2400"}, "evidence_quote": "型号 LSBLX2000 LSBLX2400 LSBLX2800\n制冷量kW 2000 2400 2800", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2800 nominal cooling capacity", "canonical_key_hint": "LSBLX2800", "summary": "Nominal cooling capacity of LSBLX2800 is 2800 kW", "structured_payload": {"parameter_name": "制冷量", "value": "2800", "unit": "kW", "model": "LSBLX2800"}, "evidence_quote": "型号 LSBLX2000 LSBLX2400 LSBLX2800\n制冷量kW 2000 2400 2800", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX3200 nominal cooling capacity", "canonical_key_hint": "LSBLX3200", "summary": "Nominal cooling capacity of LSBLX3200 is 3200 kW", "structured_payload": {"parameter_name": "制冷量", "value": "3200", "unit": "kW", "model": "LSBLX3200"}, "evidence_quote": "型号 LSBLX3200 LSBLX3600 LSBLX4000\n制冷量kW 3200 3600 4000", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX3600 nominal cooling capacity", "canonical_key_hint": "LSBLX3600", "summary": "Nominal cooling capacity of LSBLX3600 is 3600 kW", "structured_payload": {"parameter_name": "制冷量", "value": "3600", "unit": "kW", "model": "LSBLX3600"}, "evidence_quote": "型号 LSBLX3200 LSBLX3600 LSBLX4000\n制冷量kW 3200 3600 4000", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX4000 nominal cooling capacity", "canonical_key_hint": "LSBLX4000", "summary": "Nominal cooling capacity of LSBLX4000 is 4000 kW", "structured_payload": {"parameter_name": "制冷量", "value": "4000", "unit": "kW", "model": "LSBLX4000"}, "evidence_quote": "型号 LSBLX3200 LSBLX3600 LSBLX4000\n制冷量kW 3200 3600 4000", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Capacity adjustment range", "canonical_key_hint": "冷量调节", "summary": "Capacity adjustment range is 10% to 100% for all models", "structured_payload": {"parameter_name": "冷量调节", "value": "10～100%", "unit": "%"}, "evidence_quote": "冷量调节  % 10～100%", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2000 motor power", "canonical_key_hint": "LSBLX2000 电机功率", "summary": "Motor power for LSBLX2000 is 383 kW", "structured_payload": {"parameter_name": "电机功率", "value": "383", "unit": "kW", "model": "LSBLX2000"}, "evidence_quote": "电机\n功率 kW 383 452 520 590 665 750", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2400 motor power", "canonical_key_hint": "LSBLX2400 电机功率", "summary": "Motor power for LSBLX2400 is 452 kW", "structured_payload": {"parameter_name": "电机功率", "value": "452", "unit": "kW", "model": "LSBLX2400"}, "evidence_quote": "电机\n功率 kW 383 452 520 590 665 750", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2800 motor power", "canonical_key_hint": "LSBLX2800 电机功率", "summary": "Motor power for LSBLX2800 is 520 kW", "structured_payload": {"parameter_name": "电机功率", "value": "520", "unit": "kW", "model": "LSBLX2800"}, "evidence_quote": "电机\n功率 kW 383 452 520 590 665 750", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX3200 motor power", "canonical_key_hint": "LSBLX3200 电机功率", "summary": "Motor power for LSBLX3200 is 590 kW", "structured_payload": {"parameter_name": "电机功率", "value": "590", "unit": "kW", "model": "LSBLX3200"}, "evidence_quote": "电机\n功率 kW 383 452 520 590 665 750", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX3600 motor power", "canonical_key_hint": "LSBLX3600 电机功率", "summary": "Motor power for LSBLX3600 is 665 kW", "structured_payload": {"parameter_name": "电机功率", "value": "665", "unit": "kW", "model": "LSBLX3600"}, "evidence_quote": "电机\n功率 kW 383 452 520 590 665 750", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX4000 motor power", "canonical_key_hint": "LSBLX4000 电机功率", "summary": "Motor power for LSBLX4000 is 750 kW", "structured_payload": {"parameter_name": "电机功率", "value": "750", "unit": "kW", "model": "LSBLX4000"}, "evidence_quote": "电机\n功率 kW 383 452 520 590 665 750", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant type", "canonical_key_hint": "制冷剂", "summary": "Refrigerant is R134a", "structured_payload": {"parameter_name": "制冷剂", "value": "R134a"}, "evidence_quote": "名称  R134a", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2000 refrigerant charge", "canonical_key_hint": "LSBLX2000 充注量", "summary": "Refrigerant charge for LSBLX2000 is 750 kg", "structured_payload": {"parameter_name": "充注量", "value": "750", "unit": "kg", "model": "LSBLX2000"}, "evidence_quote": "充注量 kg 750 800 850 950 1000 1050", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2400 refrigerant charge", "canonical_key_hint": "LSBLX2400 充注量", "summary": "Refrigerant charge for LSBLX2400 is 800 kg", "structured_payload": {"parameter_name": "充注量", "value": "800", "unit": "kg", "model": "LSBLX2400"}, "evidence_quote": "充注量 kg 750 800 850 950 1000 1050", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2800 refrigerant charge", "canonical_key_hint": "LSBLX2800 充注量", "summary": "Refrigerant charge for LSBLX2800 is 850 kg", "structured_payload": {"parameter_name": "充注量", "value": "850", "unit": "kg", "model": "LSBLX2800"}, "evidence_quote": "充注量 kg 750 800 850 950 1000 1050", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX3200 refrigerant charge", "canonical_key_hint": "LSBLX3200 充注量", "summary": "Refrigerant charge for LSBLX3200 is 950 kg", "structured_payload": {"parameter_name": "充注量", "value": "950", "unit": "kg", "model": "LSBLX3200"}, "evidence_quote": "充注量 kg 750 800 850 950 1000 1050", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX3600 refrigerant charge", "canonical_key_hint": "LSBLX3600 充注量", "summary": "Refrigerant charge for LSBLX3600 is 1000 kg", "structured_payload": {"parameter_name": "充注量", "value": "1000", "unit": "kg", "model": "LSBLX3600"}, "evidence_quote": "充注量 kg 750 800 850 950 1000 1050", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX4000 refrigerant charge", "canonical_key_hint": "LSBLX4000 充注量", "summary": "Refrigerant charge for LSBLX4000 is 1050 kg", "structured_payload": {"parameter_name": "充注量", "value": "1050", "unit": "kg", "model": "LSBLX4000"}, "evidence_quote": "充注量 kg 750 800 850 950 1000 1050", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Lubricant type", "canonical_key_hint": "冷冻油", "summary": "Lubricant is 68 synthetic ester oil", "structured_payload": {"parameter_name": "冷冻油", "value": "68 号合成脂类润滑油"}, "evidence_quote": "种类  68 号合成脂类润滑油", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2000 oil charge", "canonical_key_hint": "LSBLX2000 灌注量", "summary": "Oil charge for LSBLX2000 is 80 L", "structured_payload": {"parameter_name": "灌注量", "value": "80", "unit": "L", "model": "LSBLX2000"}, "evidence_quote": "灌注量 L 80 80 80 100 100 125", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2400 oil charge", "canonical_key_hint": "LSBLX2400 灌注量", "summary": "Oil charge for LSBLX2400 is 80 L", "structured_payload": {"parameter_name": "灌注量", "value": "80", "unit": "L", "model": "LSBLX2400"}, "evidence_quote": "灌注量 L 80 80 80 100 100 125", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2800 oil charge", "canonical_key_hint": "LSBLX2800 灌注量", "summary": "Oil charge for LSBLX2800 is 80 L", "structured_payload": {"parameter_name": "灌注量", "value": "80", "unit": "L", "model": "LSBLX2800"}, "evidence_quote": "灌注量 L 80 80 80 100 100 125", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX3200 oil charge", "canonical_key_hint": "LSBLX3200 灌注量", "summary": "Oil charge for LSBLX3200 is 100 L", "structured_payload": {"parameter_name": "灌注量", "value": "100", "unit": "L", "model": "LSBLX3200"}, "evidence_quote": "灌注量 L 80 80 80 100 100 125", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX3600 oil charge", "canonical_key_hint": "LSBLX3600 灌注量", "summary": "Oil charge for LSBLX3600 is 100 L", "structured_payload": {"parameter_name": "灌注量", "value": "100", "unit": "L", "model": "LSBLX3600"}, "evidence_quote": "灌注量 L 80 80 80 100 100 125", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX4000 oil charge", "canonical_key_hint": "LSBLX4000 灌注量", "summary": "Oil charge for LSBLX4000 is 125 L", "structured_payload": {"parameter_name": "灌注量", "value": "125", "unit": "L", "model": "LSBLX4000"}, "evidence_quote": "灌注量 L 80 80 80 100 100 125", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2000 evaporator water flow", "canonical_key_hint": "LSBLX2000 蒸发器水流量", "summary": "Evaporator water flow for LSBLX2000 is 345 m³/h", "structured_payload": {"parameter_name": "水流量", "value": "345", "unit": "m3/h", "model": "LSBLX2000", "component": "蒸发器"}, "evidence_quote": "水流量 m3/h 345 414 485 550 620 688", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2400 evaporator water flow", "canonical_key_hint": "LSBLX2400 蒸发器水流量", "summary": "Evaporator water flow for LSBLX2400 is 414 m³/h", "structured_payload": {"parameter_name": "水流量", "value": "414", "unit": "m3/h", "model": "LSBLX2400", "component": "蒸发器"}, "evidence_quote": "水流量 m3/h 345 414 485 550 620 688", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2800 evaporator water flow", "canonical_key_hint": "LSBLX2800 蒸发器水流量", "summary": "Evaporator water flow for LSBLX2800 is 485 m³/h", "structured_payload": {"parameter_name": "水流量", "value": "485", "unit": "m3/h", "model": "LSBLX2800", "component": "蒸发器"}, "evidence_quote": "水流量 m3/h 345 414 485 550 620 688", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX3200 evaporator water flow", "canonical_key_hint": "LSBLX3200 蒸发器水流量", "summary": "Evaporator water flow for LSBLX3200 is 550 m³/h", "structured_payload": {"parameter_name": "水流量", "value": "550", "unit": "m3/h", "model": "LSBLX3200", "component": "蒸发器"}, "evidence_quote": "水流量 m3/h 345 414 485 550 620 688", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX3600 evaporator water flow", "canonical_key_hint": "LSBLX3600 蒸发器水流量", "summary": "Evaporator water flow for LSBLX3600 is 620 m³/h", "structured_payload": {"parameter_name": "水流量", "value": "620", "unit": "m3/h", "model": "LSBLX3600", "component": "蒸发器"}, "evidence_quote": "水流量 m3/h 345 414 485 550 620 688", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX4000 evaporator water flow", "canonical_key_hint": "LSBLX4000 蒸发器水流量", "summary": "Evaporator water flow for LSBLX4000 is 688 m³/h", "structured_payload": {"parameter_name": "水流量", "value": "688", "unit": "m3/h", "model": "LSBLX4000", "component": "蒸发器"}, "evidence_quote": "水流量 m3/h 345 414 485 550 620 688", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2000 evaporator pressure drop", "canonical_key_hint": "LSBLX2000 蒸发器水压降", "summary": "Evaporator pressure drop for LSBLX2000 is 90 kPa", "structured_payload": {"parameter_name": "水压降", "value": "90", "unit": "kPa", "model": "LSBLX2000", "component": "蒸发器"}, "evidence_quote": "水压降 kPa 90 90 90 115 115 115", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2400 evaporator pressure drop", "canonical_key_hint": "LSBLX2400 蒸发器水压降", "summary": "Evaporator pressure drop for LSBLX2400 is 90 kPa", "structured_payload": {"parameter_name": "水压降", "value": "90", "unit": "kPa", "model": "LSBLX2400", "component": "蒸发器"}, "evidence_quote": "水压降 kPa 90 90 90 115 115 115", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX2800 evaporator pressure drop", "canonical_key_hint": "LSBLX2800 蒸发器水压降", "summary": "Evaporator pressure drop for LSBLX2800 is 90 kPa", "structured_payload": {"parameter_name": "水压降", "value": "90", "unit": "kPa", "model": "LSBLX2800", "component": "蒸发器"}, "evidence_quote": "水压降 kPa 90 90 90 115 115 115", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX3200 evaporator pressure drop", "canonical_key_hint": "LSBLX3200 蒸发器水压降", "summary": "Evaporator pressure drop for LSBLX3200 is 115 kPa", "structured_payload": {"parameter_name": "水压降", "value": "115", "unit": "kPa", "model": "LSBLX3200", "component": "蒸发器"}, "evidence_quote": "水压降 kPa 90 90 90 115 115 115", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX3600 evaporator pressure drop", "canonical_key_hint": "LSBLX3600 蒸发器水压降", "summary": "Evaporator pressure drop for LSBLX3600 is 115 kPa", "structured_payload": {"parameter_name": "水压降", "value": "115", "unit": "kPa", "model": "LSBLX3600", "component": "蒸发器"}, "evidence_quote": "水压降 kPa 90 90 90 115 115 115", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLX4000 evaporator pressure drop", "canonical_key_hint": "LSBLX4000 蒸发器水压降", "summary": "Evaporator pressure drop for LSBLX4000 is 115 kPa", "structured_payload": {"parameter_name": "水压降", "value": "115", "unit": "kPa", "model": "LSBLX4000", "component": "蒸发器"}, "evidence_quote": "水压降 kPa 90 90 90 115 115 115", "page_hint": 7, "confidence": 0.95}
