{"knowledge_type": "parameter_spec", "title": "L35/S-D cooling capacity", "canonical_key_hint": "L35/S-D", "summary": "Cooling capacity 32 kW, rated power 9.85 kW, rated current 16.7 A, 380V 3N~50Hz", "structured_payload": {"parameter_name": "cooling_capacity", "value": "32", "unit": "kW"}, "evidence_quote": "制冷量 kW 32", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L35/S-D compressor output power", "canonical_key_hint": "L35/S-D", "summary": "Compressor output power 4.1×2 kW, hermetic scroll, direct start", "structured_payload": {"parameter_name": "compressor_output_power", "value": "4.1×2", "unit": "kW"}, "evidence_quote": "输出功率  kW 4.1×2", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L35/S-D refrigerant charge", "canonical_key_hint": "L35/S-D", "summary": "Refrigerant R22, charge 8 kg", "structured_payload": {"parameter_name": "refrigerant_charge", "value": "8", "unit": "kg"}, "evidence_quote": "冷媒 规格 R22\nkg 8", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L35/S-D high pressure protection", "canonical_key_hint": "L35/S-D", "summary": "High pressure protection 24 kgf/cm2", "structured_payload": {"parameter_name": "high_pressure_protection", "value": "24", "unit": "kgf/cm2"}, "evidence_quote": "高压保护  kgf/cm2 24", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L35/S-D low pressure protection", "canonical_key_hint": "L35/S-D", "summary": "Low pressure protection 0.5 kgf/cm2", "structured_payload": {"parameter_name": "low_pressure_protection", "value": "0.5", "unit": "kgf/cm2"}, "evidence_quote": "低压保护  kgf/cm2 0.5", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L35/S-D noise level", "canonical_key_hint": "L35/S-D", "summary": "Noise 60 dB(A)", "structured_payload": {"parameter_name": "noise", "value": "60", "unit": "dB(A)"}, "evidence_quote": "噪    音 dB(A) 60", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L35/S-D water flow rate", "canonical_key_hint": "L35/S-D", "summary": "Cooling water flow 7.5 m3/h, water resistance 9806 Pa", "structured_payload": {"parameter_name": "water_flow_rate", "value": "7.5", "unit": "m3/h"}, "evidence_quote": "水量 m3/h 7.5", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L35/S-D air flow and external static pressure", "canonical_key_hint": "L35/S-D", "summary": "Air flow 6500 m3/h, external static pressure 147 Pa", "structured_payload": {"parameter_name": "air_flow", "value": "6500", "unit": "m3/h"}, "evidence_quote": "循环风量  m3/h 6500\n机外静压  Pa 147", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L165/S-D cooling capacity", "canonical_key_hint": "L165/S-D", "summary": "Cooling capacity 165 kW, rated power 52.05 kW, rated current 86.43 A", "structured_payload": {"parameter_name": "cooling_capacity", "value": "165", "unit": "kW"}, "evidence_quote": "制冷量 kW 165", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L165/S-D low pressure protection", "canonical_key_hint": "L165/S-D", "summary": "Low pressure protection 0.3 kgf/cm2", "structured_payload": {"parameter_name": "low_pressure_protection", "value": "0.3", "unit": "kgf/cm2"}, "evidence_quote": "低压保护  kgf/cm2 0.3", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L165/S-D noise level", "canonical_key_hint": "L165/S-D", "summary": "Noise 73 dB(A)", "structured_payload": {"parameter_name": "noise", "value": "73", "unit": "dB(A)"}, "evidence_quote": "噪    音 dB(A) 73", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L165/S-D water flow rate", "canonical_key_hint": "L165/S-D", "summary": "Cooling water flow 37.8 m3/h, water resistance 9806 Pa", "structured_payload": {"parameter_name": "water_flow_rate", "value": "37.8", "unit": "m3/h"}, "evidence_quote": "水量 m3/h 37.8", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L165/S-D air flow and external static pressure", "canonical_key_hint": "L165/S-D", "summary": "Air flow 30000 m3/h, external static pressure 300 Pa", "structured_payload": {"parameter_name": "air_flow", "value": "30000", "unit": "m3/h"}, "evidence_quote": "循环风量  m3/h 30000\n机外静压  Pa 300", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L35/SD-D electric heater capacity", "canonical_key_hint": "L35/SD-D", "summary": "Electric heater capacity 18 kW, rated power 19.5 kW, rated current 34.5 A", "structured_payload": {"parameter_name": "electric_heater_capacity", "value": "18", "unit": "kW"}, "evidence_quote": "制热量（电加热管）  KW 18", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L165/SD-D electric heater capacity", "canonical_key_hint": "L165/SD-D", "summary": "Electric heater capacity 60 kW, rated power 75 kW, rated current 121.5 A", "structured_payload": {"parameter_name": "electric_heater_capacity", "value": "60", "unit": "kW"}, "evidence_quote": "制热量（电加热管）  KW 60", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "SR-200W/S-ZW-A cooling capacity", "canonical_key_hint": "SR-200W/S-ZW-A", "summary": "Nominal cooling capacity 20000 W, heating capacity 22300 W", "structured_payload": {"parameter_name": "cooling_capacity", "value": "20000", "unit": "W"}, "evidence_quote": "名义制冷量  W 20000", "page_hint": 38, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "SR-200W/S-ZW-A water flow rate", "canonical_key_hint": "SR-200W/S-ZW-A", "summary": "Water flow 4.4 m3/h, water pressure drop 32 kPa", "structured_payload": {"parameter_name": "water_flow_rate", "value": "4.4", "unit": "m3/h"}, "evidence_quote": "水流量 m3/h 4.4", "page_hint": 38, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "SR-200W/S-ZW-A noise level", "canonical_key_hint": "SR-200W/S-ZW-A", "summary": "Noise 53 dB(A)", "structured_payload": {"parameter_name": "noise", "value": "53", "unit": "dB(A)"}, "evidence_quote": "噪声 dB(A) 53", "page_hint": 38, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "S-35Q4W-B cooling capacity", "canonical_key_hint": "S-35Q4W-B", "summary": "Cooling capacity 3500 W, input power 860 W, 220V~50Hz", "structured_payload": {"parameter_name": "cooling_capacity", "value": "3500", "unit": "W"}, "evidence_quote": "制冷量 W 3500", "page_hint": 45, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "S-35Q4W-B water flow rate", "canonical_key_hint": "S-35Q4W-B", "summary": "Water flow 0.78 m3/h, water pressure drop 20 kPa", "structured_payload": {"parameter_name": "water_flow_rate", "value": "0.78", "unit": "m3/h"}, "evidence_quote": "水流量 m3/h 0.78", "page_hint": 45, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "S-35T2W-B cooling capacity", "canonical_key_hint": "S-35T2W-B", "summary": "Cooling capacity 3500 W, input power 860 W, air flow 600 m3/h, external static pressure 30 Pa", "structured_payload": {"parameter_name": "cooling_capacity", "value": "3500", "unit": "W"}, "evidence_quote": "制冷量 W 3500", "page_hint": 55, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "S-35T2W-B air flow and static pressure", "canonical_key_hint": "S-35T2W-B", "summary": "Air flow 600 m3/h, external static pressure 30 Pa", "structured_payload": {"parameter_name": "air_flow", "value": "600", "unit": "m3/h"}, "evidence_quote": "循环风量  m3/h 600\n机外静压  Pa 30", "page_hint": 55, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "S-160T2W/S-B cooling capacity", "canonical_key_hint": "S-160T2W/S-B", "summary": "Cooling capacity 16000 W, input power 3990 W, 380V 3N~50Hz", "structured_payload": {"parameter_name": "cooling_capacity", "value": "16000", "unit": "W"}, "evidence_quote": "制冷量 W 16000", "page_hint": 58, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "S-160T2W/S-B water flow rate", "canonical_key_hint": "S-160T2W/S-B", "summary": "Water flow 3.3 m3/h, water pressure drop 36 kPa", "structured_payload": {"parameter_name": "water_flow_rate", "value": "3.3", "unit": "m3/h"}, "evidence_quote": "水流量 m3/h 3.3", "page_hint": 58, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "S-160T2W/S-B noise level", "canonical_key_hint": "S-160T2W/S-B", "summary": "Noise 48 dB(A)", "structured_payload": {"parameter_name": "noise", "value": "48", "unit": "dB(A)"}, "evidence_quote": "噪声 dB(A) 48", "page_hint": 58, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water quality pH standard", "canonical_key_hint": "water_quality_pH", "summary": "Cooling water pH 6.5~8.2 for circulating water, 6.0~8.0 for supply water", "structured_payload": {"parameter_name": "pH", "value": "6.5~8.2", "unit": ""}, "evidence_quote": "标准特性 pH (25℃) 6.5 ~ 8.2 6.0 ~ 8.0", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water quality chloride ion limit", "canonical_key_hint": "water_quality_chloride", "summary": "Chloride ion less than 200 mg/l for circulating water, less than 50 mg/l for supply water", "structured_payload": {"parameter_name": "chloride_ion", "value": "<200", "unit": "mg/l"}, "evidence_quote": "氯离子(Cl―mg/ l ) 少于200 少于50", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water quality total hardness limit", "canonical_key_hint": "water_quality_hardness", "summary": "Total hardness less than 200 mg/l CaCO3 for circulating water, less than 70 mg/l for supply water", "structured_payload": {"parameter_name": "total_hardness", "value": "<200", "unit": "mg/l CaCO3"}, "evidence_quote": "总硬度 (CaCO 3mg/ l ) 少于200 少于70", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water system maximum pressure", "canonical_key_hint": "water_system_max_pressure", "summary": "Water system maximum pressure 1 MPa", "structured_payload": {"parameter_name": "max_pressure", "value": "1", "unit": "MPa"}, "evidence_quote": "水系统最大承压 1Mpa", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Operating environment temperature range", "canonical_key_hint": "operating_environment", "summary": "Operating environment 17°C to 38°C dry bulb, inlet water temperature ≤34°C, relative humidity 30%~95%", "structured_payload": {"parameter_name": "environment_temperature", "value": "17~38", "unit": "°C"}, "evidence_quote": "38℃≥整机工作环境≥17℃（ 干球温度） ，进水温度≤3 4℃，相对湿度 30%～95%", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Rated test conditions", "canonical_key_hint": "rated_test_conditions", "summary": "Rated conditions: indoor 27°C DB/19°C WB, inlet water 30°C, outlet water 35°C", "structured_payload": {"parameter_name": "rated_conditions", "value": "indoor 27/19, water 30/35", "unit": "°C"}, "evidence_quote": "标称能力测试条件：室内干球温度 27℃、湿球温度 19℃、出水温度 35℃、进水温度 30℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Power supply voltage range", "canonical_key_hint": "power_supply_voltage_range", "summary": "Power supply 380V 3N~50Hz, allowable range 342V to 418V", "structured_payload": {"parameter_name": "voltage_range", "value": "342~418", "unit": "V"}, "evidence_quote": "机组只能使用 380V 3N～50Hz额定电源，电压最大可允许范围 [342V--- 418V]", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum installation spacing", "canonical_key_hint": "installation_spacing", "summary": "Minimum spacing A, B, C, D ≥1200 mm", "structured_payload": {"parameter_name": "spacing", "value": "≥1200", "unit": "mm"}, "evidence_quote": "安装间距（ mm）\nA B C D\n≥1200 ≥1200 ≥1200 ≥1200", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant additional charge for long piping", "canonical_key_hint": "refrigerant_additional_charge", "summary": "For 35,50 models add 0.015 kg/m for pipe length over 5m; for 71,80,90 add 0.03 kg/m; for 112,120,140,160 add 0.06 kg/m", "structured_payload": {"parameter_name": "additional_charge", "value": "0.015", "unit": "kg/m"}, "evidence_quote": "35、50机型 0.015kg/m ×L", "page_hint": 67, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum piping length and height difference", "canonical_key_hint": "piping_limits", "summary": "Maximum height difference 10 m, maximum pipe length 30 m, maximum bends 10", "structured_payload": {"parameter_name": "max_height_difference", "value": "10", "unit": "m"}, "evidence_quote": "高度差最大 10m，管道长度最大 30m，弯曲处数目最多 10处", "page_hint": 66, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "V-belt tension adjustment", "canonical_key_hint": "v_belt_tension", "summary": "V-belt tension: deformation about 20 mm when pressed with one finger", "structured_payload": {"parameter_name": "belt_tension", "value": "20", "unit": "mm"}, "evidence_quote": "用一个手指压住皮带，变形约为 20mm", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water source heat pump operating limits", "canonical_key_hint": "heat_pump_operating_limits", "summary": "Heating: water 15~30°C, best 20°C, indoor ≤27°C; Cooling: water ≤40°C, indoor ≥18°C; Dehumidification: indoor ≥16°C, RH≥80%", "structured_payload": {"parameter_name": "heating_water_temp", "value": "15~30", "unit": "°C"}, "evidence_quote": "制热运行：水温 15℃以上， 30℃以下，最佳 20℃，室内温度 27℃以下；\n制冷运行：水温 40℃以下，室内温度 18℃以上；\n除湿运行：室内温度 16℃以上，相对湿度在 80%以上", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling tower water quality pH requirement", "canonical_key_hint": "cooling_tower_water_quality", "summary": "Circulating water pH 6~8, turbidity ≤5.0 mg/L, iron ≤0.3 mg/L, total hardness CaCO3 ≤50 ppm", "structured_payload": {"parameter_name": "pH", "value": "6~8", "unit": ""}, "evidence_quote": "循环水要求 PH值为6～8，浑浊度不大于 5.0毫克/升，含铁量不大于 0.3毫克/升，全硬度 CaCO 3不大于50ppm", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Power supply manual switch and fuse ratings for L35/S(D)-D", "canonical_key_hint": "L35/S(D)-D", "summary": "Manual switch 75 A, fuse 50 A, power cable 10 mm2 (<30m)", "structured_payload": {"parameter_name": "manual_switch", "value": "75", "unit": "A"}, "evidence_quote": "L35/S(D)-D    L35/S(D)-D1\n380V 3N～50Hz 75 50 10", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Power supply manual switch and fuse ratings for L165/S(D)-D", "canonical_key_hint": "L165/S(D)-D", "summary": "Manual switch 200 A, fuse 150 A, power cable 50 mm2 (<30m)", "structured_payload": {"parameter_name": "manual_switch", "value": "200", "unit": "A"}, "evidence_quote": "L165/S(D)-D 200 150 50", "page_hint": 27, "confidence": 0.95}
