{"knowledge_type": "parameter_spec", "title": "Outdoor unit nominal cooling capacity", "canonical_key_hint": "KVR-80W/D522B cooling capacity", "summary": "KVR-80W/D522B nominal cooling capacity is 8 kW", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "8", "unit": "kW", "model": "KVR-80W/D522B"}, "evidence_quote": "名义制冷能力（KW） 8", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit nominal heating capacity", "canonical_key_hint": "KVR-80W/D522B heating capacity", "summary": "KVR-80W/D522B nominal heating capacity is 9.5 kW", "structured_payload": {"parameter_name": "nominal_heating_capacity", "value": "9.5", "unit": "kW", "model": "KVR-80W/D522B"}, "evidence_quote": "名义制热能力（KW） 9.5", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit power supply", "canonical_key_hint": "KVR-80W/D522B power supply", "summary": "KVR-80W/D522B power supply is 1PH, 220V~, 50Hz", "structured_payload": {"parameter_name": "power_supply", "value": "1PH, 220V~, 50Hz", "model": "KVR-80W/D522B"}, "evidence_quote": "电源 1PH，220V~，50Hz", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit cooling operating current", "canonical_key_hint": "KVR-80W/D522B cooling current", "summary": "KVR-80W/D522B cooling operating current is 13.5 A", "structured_payload": {"parameter_name": "cooling_operating_current", "value": "13.5", "unit": "A", "model": "KVR-80W/D522B"}, "evidence_quote": "制冷运转电流(A) 13.5", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit cooling power consumption", "canonical_key_hint": "KVR-80W/D522B cooling power", "summary": "KVR-80W/D522B cooling power consumption is 2.85 kW", "structured_payload": {"parameter_name": "cooling_power_consumption", "value": "2.85", "unit": "kW", "model": "KVR-80W/D522B"}, "evidence_quote": "消耗功率（KW） 2.85", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit maximum cooling power/current", "canonical_key_hint": "KVR-80W/D522B max cooling power/current", "summary": "KVR-80W/D522B maximum cooling power/current is 3.4 kW / 16 A", "structured_payload": {"parameter_name": "max_cooling_power_current", "value": "3.4/16", "unit": "kW/A", "model": "KVR-80W/D522B"}, "evidence_quote": "最大运转功率/电流（kW/A） 3.4/16", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit heating operating current", "canonical_key_hint": "KVR-80W/D522B heating current", "summary": "KVR-80W/D522B heating operating current is 13.4 A", "structured_payload": {"parameter_name": "heating_operating_current", "value": "13.4", "unit": "A", "model": "KVR-80W/D522B"}, "evidence_quote": "制热运转电流(A) 13.4", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit heating power consumption", "canonical_key_hint": "KVR-80W/D522B heating power", "summary": "KVR-80W/D522B heating power consumption is 2.85 kW", "structured_payload": {"parameter_name": "heating_power_consumption", "value": "2.85", "unit": "kW", "model": "KVR-80W/D522B"}, "evidence_quote": "消耗功率（KW） 2.85", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit maximum heating power/current", "canonical_key_hint": "KVR-80W/D522B max heating power/current", "summary": "KVR-80W/D522B maximum heating power/current is 3.3 kW / 15 A", "structured_payload": {"parameter_name": "max_heating_power_current", "value": "3.3/15", "unit": "kW/A", "model": "KVR-80W/D522B"}, "evidence_quote": "最大运转功率/电流（kW/A） 3.3/15", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit fan motor output", "canonical_key_hint": "KVR-80W/D522B fan motor output", "summary": "KVR-80W/D522B outdoor fan motor output is 0.06 kW x 1", "structured_payload": {"parameter_name": "outdoor_fan_motor_output", "value": "0.06*1", "unit": "kW", "model": "KVR-80W/D522B"}, "evidence_quote": "室外风机输出功率（KW） 0.06*1", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit dimensions", "canonical_key_hint": "KVR-80W/D522B dimensions", "summary": "KVR-80W/D522B dimensions are 960*380*830 mm", "structured_payload": {"parameter_name": "dimensions", "value": "960*380*830", "unit": "mm", "model": "KVR-80W/D522B"}, "evidence_quote": "外形尺寸(mm) 960*380*830", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit weight", "canonical_key_hint": "KVR-80W/D522B weight", "summary": "KVR-80W/D522B weight is 74 kg", "structured_payload": {"parameter_name": "weight", "value": "74", "unit": "kg", "model": "KVR-80W/D522B"}, "evidence_quote": "重量(Kg) 74", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit compressor type", "canonical_key_hint": "KVR-80W/D522B compressor type", "summary": "KVR-80W/D522B compressor type is twin rotary", "structured_payload": {"parameter_name": "compressor_type", "value": "双转子式", "model": "KVR-80W/D522B"}, "evidence_quote": "压缩机型式 双转子式", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit refrigerant charge", "canonical_key_hint": "KVR-80W/D522B refrigerant charge", "summary": "KVR-80W/D522B R410A refrigerant charge is 2.4 kg", "structured_payload": {"parameter_name": "refrigerant_charge", "value": "2.4", "unit": "kg", "model": "KVR-80W/D522B"}, "evidence_quote": "冷媒封入量 R410A(Kg) 2.4", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit noise level", "canonical_key_hint": "KVR-80W/D522B noise level", "summary": "KVR-80W/D522B noise level is 56 dB(A)", "structured_payload": {"parameter_name": "noise_level", "value": "56", "unit": "dB(A)", "model": "KVR-80W/D522B"}, "evidence_quote": "噪音值（dB(A)） 56", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B nominal cooling capacity", "canonical_key_hint": "KVR(d)-22N/522B cooling capacity", "summary": "KVR(d)-22N/522B nominal cooling capacity is 2.2 kW", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "2.2", "unit": "kW", "model": "KVR(d)-22N/522B"}, "evidence_quote": "名义制冷能力（KW） 2.2", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B nominal heating capacity", "canonical_key_hint": "KVR(d)-22N/522B heating capacity", "summary": "KVR(d)-22N/522B nominal heating capacity is 2.5 kW", "structured_payload": {"parameter_name": "nominal_heating_capacity", "value": "2.5", "unit": "kW", "model": "KVR(d)-22N/522B"}, "evidence_quote": "名义制热能力（KW） 2.5", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B electric heater capacity/current", "canonical_key_hint": "KVR(d)-22N/522B electric heater", "summary": "KVR(d)-22N/522B electric heater capacity is 0.8 kW, current 3.6 A", "structured_payload": {"parameter_name": "electric_heater_capacity_current", "value": "0.8/3.6", "unit": "kW/A", "model": "KVR(d)-22N/522B"}, "evidence_quote": "电热能力（KW）/电流（A） 0.8/3.6", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B operating current", "canonical_key_hint": "KVR(d)-22N/522B operating current", "summary": "KVR(d)-22N/522B operating current is 0.15 A", "structured_payload": {"parameter_name": "operating_current", "value": "0.15", "unit": "A", "model": "KVR(d)-22N/522B"}, "evidence_quote": "运转电流(A) 0.15", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B power consumption", "canonical_key_hint": "KVR(d)-22N/522B power consumption", "summary": "KVR(d)-22N/522B power consumption is 0.03 kW", "structured_payload": {"parameter_name": "power_consumption", "value": "0.03", "unit": "kW", "model": "KVR(d)-22N/522B"}, "evidence_quote": "消耗功率（KW） 0.03", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B fan type and quantity", "canonical_key_hint": "KVR(d)-22N/522B fan", "summary": "KVR(d)-22N/522B fan is centrifugal x 1", "structured_payload": {"parameter_name": "fan_type_quantity", "value": "离心×1", "model": "KVR(d)-22N/522B"}, "evidence_quote": "风扇类别及数量 离心×1", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B motor output", "canonical_key_hint": "KVR(d)-22N/522B motor output", "summary": "KVR(d)-22N/522B motor output is 0.012 kW", "structured_payload": {"parameter_name": "motor_output", "value": "0.012", "unit": "kW", "model": "KVR(d)-22N/522B"}, "evidence_quote": "电机输出功率（KW） 0.012", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B standard airflow", "canonical_key_hint": "KVR(d)-22N/522B airflow", "summary": "KVR(d)-22N/522B standard airflow is 400 m3/h", "structured_payload": {"parameter_name": "standard_airflow", "value": "400", "unit": "m3/h", "model": "KVR(d)-22N/522B"}, "evidence_quote": "标准风量(m3/h) 400", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B standard static pressure", "canonical_key_hint": "KVR(d)-22N/522B static pressure", "summary": "KVR(d)-22N/522B standard static pressure is 0 Pa", "structured_payload": {"parameter_name": "standard_static_pressure", "value": "0", "unit": "Pa", "model": "KVR(d)-22N/522B"}, "evidence_quote": "标准静压（Pa） 0", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B maximum static pressure", "canonical_key_hint": "KVR(d)-22N/522B max static pressure", "summary": "KVR(d)-22N/522B maximum static pressure is 20 Pa", "structured_payload": {"parameter_name": "max_static_pressure", "value": "20", "unit": "Pa", "model": "KVR(d)-22N/522B"}, "evidence_quote": "最大静压（Pa） 20", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B dimensions", "canonical_key_hint": "KVR(d)-22N/522B dimensions", "summary": "KVR(d)-22N/522B dimensions are 610×483.5×220 mm", "structured_payload": {"parameter_name": "dimensions", "value": "610×483.5×220", "unit": "mm", "model": "KVR(d)-22N/522B"}, "evidence_quote": "外形尺寸(mm) 610×483.5×220", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B air outlet size", "canonical_key_hint": "KVR(d)-22N/522B outlet size", "summary": "KVR(d)-22N/522B air outlet size is 418×131 mm", "structured_payload": {"parameter_name": "air_outlet_size", "value": "418×131", "unit": "mm", "model": "KVR(d)-22N/522B"}, "evidence_quote": "出风口尺寸(mm) 418×131", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B return air inlet size", "canonical_key_hint": "KVR(d)-22N/522B return inlet size", "summary": "KVR(d)-22N/522B return air inlet size is 480×218 mm", "structured_payload": {"parameter_name": "return_air_inlet_size", "value": "480×218", "unit": "mm", "model": "KVR(d)-22N/522B"}, "evidence_quote": "回风口尺寸(mm) 480×218", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B weight", "canonical_key_hint": "KVR(d)-22N/522B weight", "summary": "KVR(d)-22N/522B weight is 13/13.5 kg", "structured_payload": {"parameter_name": "weight", "value": "13/13.5", "unit": "kg", "model": "KVR(d)-22N/522B"}, "evidence_quote": "重量(Kg) 13/13.5", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B throttling method", "canonical_key_hint": "KVR(d)-22N/522B throttling", "summary": "KVR(d)-22N/522B throttling method is electronic expansion valve", "structured_payload": {"parameter_name": "throttling_method", "value": "电子膨胀阀", "model": "KVR(d)-22N/522B"}, "evidence_quote": "节流方式 电子膨胀阀", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B gas pipe size", "canonical_key_hint": "KVR(d)-22N/522B gas pipe", "summary": "KVR(d)-22N/522B gas pipe size is ￠9.52 mm", "structured_payload": {"parameter_name": "gas_pipe_size", "value": "￠9.52", "unit": "mm", "model": "KVR(d)-22N/522B"}, "evidence_quote": "气管(mm) ￠9.52", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B liquid pipe size", "canonical_key_hint": "KVR(d)-22N/522B liquid pipe", "summary": "KVR(d)-22N/522B liquid pipe size is ￠6.35 mm", "structured_payload": {"parameter_name": "liquid_pipe_size", "value": "￠6.35", "unit": "mm", "model": "KVR(d)-22N/522B"}, "evidence_quote": "液管(mm) ￠6.35", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B drain pipe size", "canonical_key_hint": "KVR(d)-22N/522B drain pipe", "summary": "KVR(d)-22N/522B drain pipe size is ￠24 mm", "structured_payload": {"parameter_name": "drain_pipe_size", "value": "￠24", "unit": "mm", "model": "KVR(d)-22N/522B"}, "evidence_quote": "水管(mm) ￠24", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B refrigerant connection type", "canonical_key_hint": "KVR(d)-22N/522B connection type", "summary": "KVR(d)-22N/522B refrigerant pipe connection is flare type", "structured_payload": {"parameter_name": "refrigerant_connection_type", "value": "喇叭口", "model": "KVR(d)-22N/522B"}, "evidence_quote": "冷媒配管连接方式 喇叭口", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit KVR(d)-22N/522B noise level", "canonical_key_hint": "KVR(d)-22N/522B noise level", "summary": "KVR(d)-22N/522B noise level is 35/32/30 dB(A)", "structured_payload": {"parameter_name": "noise_level", "value": "35/32/30", "unit": "dB(A)", "model": "KVR(d)-22N/522B"}, "evidence_quote": "噪音值（dB(A)） 35/32/30", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "High pressure switch OFF setting", "canonical_key_hint": "HP switch setting", "summary": "High pressure switch OFF setting is 4.15 MPa", "structured_payload": {"parameter_name": "high_pressure_switch_off_setting", "value": "4.15", "unit": "MPa"}, "evidence_quote": "压力开关HP 高压压力保护控制 4.15Mpa，OFF设定", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low pressure switch OFF setting", "canonical_key_hint": "LP switch setting", "summary": "Low pressure switch OFF setting is 0.05 MPa", "structured_payload": {"parameter_name": "low_pressure_switch_off_setting", "value": "0.05", "unit": "MPa"}, "evidence_quote": "LP 低压压力保护控制 0.05Mpa，OFF设定", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit TE sensor resistance at 25°C", "canonical_key_hint": "TE sensor resistance", "summary": "TE sensor resistance at 25°C is 10KΩ ±3%, B(25/50)=3741K ±70K", "structured_payload": {"parameter_name": "TE_sensor_resistance", "value": "10KΩ ±3%, B(25/50)=3741K ±70K"}, "evidence_quote": "R(25℃)=10KΩ+ 3% B(25/50)=3741K+ 70K", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor unit TD sensor resistance at 80°C", "canonical_key_hint": "TD sensor resistance", "summary": "TD sensor resistance at 80°C is 50KΩ, B(25/80)=4450K", "structured_payload": {"parameter_name": "TD_sensor_resistance", "value": "50KΩ, B(25/80)=4450K"}, "evidence_quote": "R（80℃）＝50K B(25/80℃))=4450K", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Indoor unit TC1 sensor resistance at 25°C", "canonical_key_hint": "TC1 sensor resistance", "summary": "TC1 sensor resistance at 25°C is 10KΩ, B(25/50)=3700K", "structured_payload": {"parameter_name": "TC1_sensor_resistance", "value": "10KΩ, B(25/50)=3700K"}, "evidence_quote": "R（25℃）＝10K B(25/50℃))=3700K", "page_hint": 8, "confidence": 0.95}
