{"knowledge_type": "parameter_spec", "title": "L(D)25 nominal cooling capacity", "canonical_key_hint": null, "summary": "L(D)25 model has a nominal cooling capacity of 25 kW.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "25", "unit": "kW", "model": "L(D)25"}, "evidence_quote": "L(D)25 25", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)32S nominal cooling capacity", "canonical_key_hint": null, "summary": "L(D)32S model has a nominal cooling capacity of 32 kW.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "32", "unit": "kW", "model": "L(D)32S"}, "evidence_quote": "L(D)32S 32", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)40 nominal cooling capacity", "canonical_key_hint": null, "summary": "L(D)40 model has a nominal cooling capacity of 40 kW.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "40", "unit": "kW", "model": "L(D)40"}, "evidence_quote": "L(D)40 40", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)25 rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)25 rated power for cooling is 7.3 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "7.3", "unit": "kW", "model": "L(D)25"}, "evidence_quote": "额定功率(制冷) kW 7.3", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)32S rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)32S rated power for cooling is 8.1 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "8.1", "unit": "kW", "model": "L(D)32S"}, "evidence_quote": "额定功率(制冷) kW 8.1", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)32 rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)32 rated power for cooling is 7.9 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "7.9", "unit": "kW", "model": "L(D)32"}, "evidence_quote": "额定功率(制冷) kW 7.9", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)40S rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)40S rated power for cooling is 10.5 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "10.5", "unit": "kW", "model": "L(D)40S"}, "evidence_quote": "额定功率(制冷) kW 10.5", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)40 rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)40 rated power for cooling is 9.1 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "9.1", "unit": "kW", "model": "L(D)40"}, "evidence_quote": "额定功率(制冷) kW 9.1", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)49S rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)49S rated power for cooling is 13.3 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "13.3", "unit": "kW", "model": "L(D)49S"}, "evidence_quote": "额定功率(制冷) kW 13.3", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)65S rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)65S rated power for cooling is 17.6 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "17.6", "unit": "kW", "model": "L(D)65S"}, "evidence_quote": "额定功率(制冷) kW 17.6", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)80S rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)80S rated power for cooling is 19.7 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "19.7", "unit": "kW", "model": "L(D)80S"}, "evidence_quote": "额定功率（制冷） kW 19.7", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)98S rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)98S rated power for cooling is 26.7 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "26.7", "unit": "kW", "model": "L(D)98S"}, "evidence_quote": "额定功率（制冷） kW 26.7", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)116S rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)116S rated power for cooling is 29.7 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "29.7", "unit": "kW", "model": "L(D)116S"}, "evidence_quote": "额定功率（制冷） kW 29.7", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)130S rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)130S rated power for cooling is 34.5 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "34.5", "unit": "kW", "model": "L(D)130S"}, "evidence_quote": "额定功率（制冷） kW 34.5", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)145S rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)145S rated power for cooling is 39.9 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "39.9", "unit": "kW", "model": "L(D)145S"}, "evidence_quote": "额定功率（制冷） kW 39.9", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)160S rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)160S rated power for cooling is 46.2 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "46.2", "unit": "kW", "model": "L(D)160S"}, "evidence_quote": "额定功率（制冷） kW 46.2", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)196S rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)196S rated power for cooling is 55.7 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "55.7", "unit": "kW", "model": "L(D)196S"}, "evidence_quote": "额定功率（制冷） kW 55.7", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)28/B-N1 rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)28/B-N1 rated power for cooling is 7.6 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "7.6", "unit": "kW", "model": "L(D)28/B-N1"}, "evidence_quote": "额定功率（制冷） kW 7.6", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)32S/B-N1 rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)32S/B-N1 rated power for cooling is 9.1 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "9.1", "unit": "kW", "model": "L(D)32S/B-N1"}, "evidence_quote": "额定功率（制冷） kW 9.1/8.6", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)32/B-N1 rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)32/B-N1 rated power for cooling is 8.6 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "8.6", "unit": "kW", "model": "L(D)32/B-N1"}, "evidence_quote": "额定功率（制冷） kW 9.1/8.6", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)49S/B-N1 rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)49S/B-N1 rated power for cooling is 13.9 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "13.9", "unit": "kW", "model": "L(D)49S/B-N1"}, "evidence_quote": "额定功率（制冷） kW 13.9/13.2", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)49/B-N1 rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)49/B-N1 rated power for cooling is 13.2 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "13.2", "unit": "kW", "model": "L(D)49/B-N1"}, "evidence_quote": "额定功率（制冷） kW 13.9/13.2", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)65S/B-N1 rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)65S/B-N1 rated power for cooling is 18.6 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "18.6", "unit": "kW", "model": "L(D)65S/B-N1"}, "evidence_quote": "额定功率（制冷） kW 18.6", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)80S/B-N1 rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)80S/B-N1 rated power for cooling is 21.1 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "21.1", "unit": "kW", "model": "L(D)80S/B-N1"}, "evidence_quote": "额定功率（制冷） kW 21.1", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)98S/B-N1 rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)98S/B-N1 rated power for cooling is 27.9 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "27.9", "unit": "kW", "model": "L(D)98S/B-N1"}, "evidence_quote": "额定功率 kW 27.9", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)116S/B-N1 rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)116S/B-N1 rated power for cooling is 32.9 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "32.9", "unit": "kW", "model": "L(D)116S/B-N1"}, "evidence_quote": "额定功率 kW 32.9", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)130S/B-N1 rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)130S/B-N1 rated power for cooling is 36.2 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "36.2", "unit": "kW", "model": "L(D)130S/B-N1"}, "evidence_quote": "额定功率 kW 36.2", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "L(D)145S/B-N1 rated power (cooling)", "canonical_key_hint": null, "summary": "L(D)145S/B-N1 rated power for cooling is 40.3 kW.", "structured_payload": {"parameter_name": "rated_power_cooling", "value": "40.3", "unit": "kW", "model": "L(D)145S/B-N1"}, "evidence_quote": "额定功率 kW 40.3", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E1: System 1 high pressure protection", "canonical_key_hint": null, "summary": "Fault code E1 indicates system 1 high pressure protection triggered by pressure switch.", "structured_payload": {"fault_code": "E1", "fault_name": "系统1高压保护", "source": "压力开关"}, "evidence_quote": "E1 系统1高压保护 压力开关", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E2: System 1 anti-freeze protection", "canonical_key_hint": null, "summary": "Fault code E2 indicates system 1 anti-freeze protection triggered by anti-freeze sensor.", "structured_payload": {"fault_code": "E2", "fault_name": "系统1防冻保护", "source": "防冻感温头"}, "evidence_quote": "E2 系统1防冻保护 防冻感温头", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E3: System 1 low pressure protection", "canonical_key_hint": null, "summary": "Fault code E3 indicates system 1 low pressure protection triggered by pressure switch.", "structured_payload": {"fault_code": "E3", "fault_name": "系统1低压保护", "source": "压力开关"}, "evidence_quote": "E3 系统1低压保护  压力开关", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E4: Compressor 1 discharge temperature protection", "canonical_key_hint": null, "summary": "Fault code E4 indicates compressor 1 discharge temperature protection triggered by discharge sensor.", "structured_payload": {"fault_code": "E4", "fault_name": "压缩机1排气温度保护", "source": "排气感温头"}, "evidence_quote": "E4 压缩机1排气温度保护 排气感温头", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E5: Compressor 1 overload protection", "canonical_key_hint": null, "summary": "Fault code E5 indicates compressor 1 overload protection triggered by overload protector.", "structured_payload": {"fault_code": "E5", "fault_name": "压缩机1过载保护", "source": "过流保护器"}, "evidence_quote": "E5 压缩机1过载保护 过流保护器", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "F9(E0): Water flow switch fault", "canonical_key_hint": null, "summary": "Fault code F9(E0) indicates water flow switch fault.", "structured_payload": {"fault_code": "F9(E0)", "fault_name": "水流开关故障", "source": "水流开关"}, "evidence_quote": "F9(E0) 水流开关故障 水流开关", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "b1: System 2 high pressure protection", "canonical_key_hint": null, "summary": "Fault code b1 indicates system 2 high pressure protection triggered by pressure switch.", "structured_payload": {"fault_code": "b1", "fault_name": "系统2高压保护", "source": "压力开关"}, "evidence_quote": "b1 系统2高压保护 压力开关", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "b2: System 2 anti-freeze protection", "canonical_key_hint": null, "summary": "Fault code b2 indicates system 2 anti-freeze protection triggered by anti-freeze sensor.", "structured_payload": {"fault_code": "b2", "fault_name": "系统2防冻结保护", "source": "防冻感温头"}, "evidence_quote": "b2 系统2防冻结保护 防冻感温头", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "b3: System 2 low pressure protection", "canonical_key_hint": null, "summary": "Fault code b3 indicates system 2 low pressure protection triggered by pressure switch.", "structured_payload": {"fault_code": "b3", "fault_name": "系统2低压保护", "source": "压力开关"}, "evidence_quote": "b3 系统2低压保护  压力开关", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "b4: Compressor 2 discharge temperature protection", "canonical_key_hint": null, "summary": "Fault code b4 indicates compressor 2 discharge temperature protection triggered by discharge sensor.", "structured_payload": {"fault_code": "b4", "fault_name": "压缩机2排气温度保护", "source": "排气感温头"}, "evidence_quote": "b4 压缩机2排气温度保护 排气感温头", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "b5: Compressor 2 overload protection", "canonical_key_hint": null, "summary": "Fault code b5 indicates compressor 2 overload protection triggered by overload protector.", "structured_payload": {"fault_code": "b5", "fault_name": "压缩机2过载保护", "source": "过流保护器"}, "evidence_quote": "b5 压缩机2过载保护 过流保护器", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "F0: Return air sensor fault", "canonical_key_hint": null, "summary": "Fault code F0 indicates return air sensor fault.", "structured_payload": {"fault_code": "F0", "fault_name": "回风感温包故障", "source": "回风感温包"}, "evidence_quote": "F0 回风感温包故障 回风感温包", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "F2: Anti-freeze 1 sensor fault", "canonical_key_hint": null, "summary": "Fault code F2 indicates anti-freeze 1 sensor fault.", "structured_payload": {"fault_code": "F2", "fault_name": "防冻1感温包故障", "source": "防冻1感温包"}, "evidence_quote": "F2 防冻1感温包故障", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "F3: Anti-freeze 2 sensor fault", "canonical_key_hint": null, "summary": "Fault code F3 indicates anti-freeze 2 sensor fault.", "structured_payload": {"fault_code": "F3", "fault_name": "防冻2感温包故障", "source": "防冻2感温包"}, "evidence_quote": "F3 防冻2感温包故障", "page_hint": 31, "confidence": 0.95}
