{"knowledge_type": "parameter_spec", "title": "30HXC-HP1 名义制热量", "canonical_key_hint": null, "summary": "30HXC-HP1 名义制热量 525-1542 kW", "structured_payload": {"parameter_name": "名义制热量"}, "evidence_quote": "名义制热量 kW 525 633 760 1043 1161 1388 1542", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC-HP1 名义制冷量", "canonical_key_hint": null, "summary": "30HXC-HP1 名义制冷量 447-1281 kW", "structured_payload": {"parameter_name": "名义制冷量"}, "evidence_quote": "名义制冷量 kW 447 539 628 888 960 1186 1281", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC-HP2 名义制热量", "canonical_key_hint": null, "summary": "30HXC-HP2 名义制热量 498-1548 kW", "structured_payload": {"parameter_name": "名义制热量"}, "evidence_quote": "名义制热量 kW 498 598 772 971 1167 1288 1548", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC-HP2 名义制冷量", "canonical_key_hint": null, "summary": "30HXC-HP2 名义制冷量 448-1251 kW", "structured_payload": {"parameter_name": "名义制冷量"}, "evidence_quote": "名义制冷量 kW 448 529 624 851 940 1135 1251", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制冷剂充注量", "canonical_key_hint": null, "summary": "30HXC-HP 制冷剂充注量 HFC134a，回路A/B kg 51/47 至 119/137", "structured_payload": {"parameter_name": "制冷剂充注量"}, "evidence_quote": "制冷剂充注量 HFC134a 回路 A/B kg 51/47 54/57 70/70 117/75 132/80 96/109 119/137", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "润滑油参数", "canonical_key_hint": null, "summary": "润滑油为合成酯类油，开利零件号 PP 47-32，回路A/B L 15/15 至 30/30", "structured_payload": {"parameter_name": "润滑油"}, "evidence_quote": "润滑油  合成酯类油 开利零件号 PP 47-32 回路 A/B L 15/15 15/15 15/15 30/15 30/15 30/30 30/30", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "蒸发器运行范围", "canonical_key_hint": null, "summary": "蒸发器进水温度 6.8-21°C，出水温度 4-15°C", "structured_payload": {"parameter_name": "蒸发器运行范围"}, "evidence_quote": "蒸发器进水温度 6.8 21 蒸发器出水温度 4 15", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷凝器运行范围", "canonical_key_hint": null, "summary": "冷凝器进水温度 20-42/55°C，出水温度 25-47/60°C", "structured_payload": {"parameter_name": "冷凝器运行范围"}, "evidence_quote": "冷凝器进水温度 20 42 55 冷凝器出水温度 25 47 60", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "最小蒸发器水流量", "canonical_key_hint": null, "summary": "最小蒸发器水流量 30-83 T/h", "structured_payload": {"parameter_name": "最小蒸发器水流量"}, "evidence_quote": "30HXC-HP 最小* 最大** 130A 30 120 165A 34 136 200A 42 165 250A 66 264 300A 66 264 350-400A 83 330", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "最大蒸发器水流量", "canonical_key_hint": null, "summary": "最大蒸发器水流量 120-330 T/h", "structured_payload": {"parameter_name": "最大蒸发器水流量"}, "evidence_quote": "30HXC-HP 最小* 最大** 130A 30 120 165A 34 136 200A 42 165 250A 66 264 300A 66 264 350-400A 83 330", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷凝器水流量范围", "canonical_key_hint": null, "summary": "冷凝器水流量范围 最小 13-25 T/h，最大 133-345 T/h", "structured_payload": {"parameter_name": "冷凝器水流量范围"}, "evidence_quote": "30HXC-HP 最小*  最大** 闭式回路 开式回路 130A 13 34 133 165A 14 40 160 200A 16 47 186 250A-300A 25 73 289 350A-400A 25 87 345", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "电压不平衡允许值", "canonical_key_hint": null, "summary": "电压不平衡超过2%或电流不平衡超过10%会导致报警", "structured_payload": {"parameter_name": "电压不平衡允许值"}, "evidence_quote": "如果机组电压的 3相不平衡超过 2% 或电流的 不平衡超过 10% 请立即和你当地的电力部门联系", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "油过滤器更换压差", "canonical_key_hint": null, "summary": "油过滤器前后压力差超过2.1bar应立即更换", "structured_payload": {"parameter_name": "油过滤器更换压差"}, "evidence_quote": "一旦该油过滤器前后的压力差超过 2.1bar 就应该立即予以更换", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "油过滤器更换步骤", "canonical_key_hint": null, "summary": "更换主油过滤器的正确方法：关闭压缩机并掉电，确认供油电磁阀关闭，关闭维修阀，释放压力，取出旧滤芯，安装新滤芯并排空空气，打开维修阀。", "structured_payload": {"parameter_name": "油过滤器更换步骤"}, "evidence_quote": "1. 关闭压缩机并且使压缩机掉电 确认供油电磁阀关闭 2. 关闭油过滤器维修阀 3. 通过油过滤器维修口释放油过滤器内的压力 4. 取出油过滤器封塞 取走旧的油过滤器芯子 5. 在安装新的油过滤器芯子前 先在 O 形圈抹上油 安装 过好 滤器并更换封塞 6. 完成后 通过过滤器维修口排空过滤器内腔空气 打开过滤器维修阀", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "报警代码 44：回路A排气压力过高", "canonical_key_hint": null, "summary": "回路A排气压力过高，饱和冷凝温度超过上限，回路A停车，10分钟后自动修正", "structured_payload": {"parameter_name": "报警代码 44"}, "evidence_quote": "44. 回路 A排气压力过高 凝温度超过 回路 A停车 分钟后自动修 正 只运行一级上载而饱 和冷 上限 10传感器 /高压开关故 障 冷凝管堵或冷 凝 器进水温度过高", "page_hint": 71, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "报警代码 45：回路B排气压力过高", "canonical_key_hint": null, "summary": "回路B排气压力过高，饱和冷凝温度超过上限，回路B停车，10分钟后自动修正", "structured_payload": {"parameter_name": "报警代码 45"}, "evidence_quote": "45. 回路 B排气压力过高 凝温度超过 回路 B停车 分钟后自动修 正 只运行一级上载而饱 和冷 上限 10传感器 /高压开关故 障 冷凝管堵或冷 凝 器进水温度过高", "page_hint": 71, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "报警代码 54：回路A油位开关断", "canonical_key_hint": null, "summary": "回路A油位开关断，运行中油位开关触点打开，回路A停车，手动复位", "structured_payload": {"parameter_name": "报警代码 54"}, "evidence_quote": "54. 回路 A油位开关断 位开关触 回路 A停车 手动 障或油充 足 运行中油 点打开油位开关故 注量不", "page_hint": 72, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "报警代码 55：回路B油位开关断", "canonical_key_hint": null, "summary": "回路B油位开关断，运行中油位开关触点打开，回路B停车，手动复位", "structured_payload": {"parameter_name": "报警代码 55"}, "evidence_quote": "55. 回路 B油位开关断 同上 回路 B停车 手动 同上", "page_hint": 72, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "报警代码 56：回路A饱和吸气温度低", "canonical_key_hint": null, "summary": "回路A饱和吸气温度低于结霜设定点-3.3°C持续3分钟，回路A停车，手动复位", "structured_payload": {"parameter_name": "报警代码 56"}, "evidence_quote": "56. 回路 A饱和吸气温度低 饱和吸气温度低于 结霜设定点*-3.3 3分钟 回路 A停车 手动 制冷剂充注量少 干 燥过滤器堵塞 电子 膨胀阀 蒸发压力变 送器故障 蒸发器流 量低 蒸发器温度低", "page_hint": 72, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "报警代码 57：回路B饱和吸气温度低", "canonical_key_hint": null, "summary": "回路B饱和吸气温度低于结霜设定点-3.3°C持续3分钟，回路B停车，手动复位", "structured_payload": {"parameter_name": "报警代码 57"}, "evidence_quote": "57. 回路 B饱和吸气温度低 回路 B停车 手动 同上 同上", "page_hint": 72, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "报警代码 68：压缩机A1油压低", "canonical_key_hint": null, "summary": "压缩机A1油压-经济器压力过低超过15秒，压缩机A1停车，手动复位", "structured_payload": {"parameter_name": "报警代码 68"}, "evidence_quote": "68. 压缩机 A1油压低 油 力压-经济器压 过低超过 15秒 压缩机 A1停车 手动 冷凝器水低温 油过 滤器堵塞 供油电磁 阀或油压变送器故障", "page_hint": 72, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "报警代码 69：压缩机A2油压低", "canonical_key_hint": null, "summary": "压缩机A2油压-经济器压力过低超过15秒，压缩机A2停车，手动复位", "structured_payload": {"parameter_name": "报警代码 69"}, "evidence_quote": "69. 压缩机 A2油压低 同上 压缩机 A2停车  手动 同上", "page_hint": 72, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "报警代码 70：压缩机B1油压低", "canonical_key_hint": null, "summary": "压缩机B1油压-经济器压力过低超过15秒，压缩机B1停车，手动复位", "structured_payload": {"parameter_name": "报警代码 70"}, "evidence_quote": "70. 压缩机 B1油压低 同上 压缩机 B1停车  手动 同上", "page_hint": 73, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "报警代码 71：压缩机B2油压低", "canonical_key_hint": null, "summary": "压缩机B2油压-经济器压力过低超过15秒，压缩机B2停车，手动复位", "structured_payload": {"parameter_name": "报警代码 71"}, "evidence_quote": "71. 压缩机 B2油压低 压缩机 B1停车 同上 同上 手动", "page_hint": 73, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "报警代码 72：蒸发器结霜保护", "canonical_key_hint": null, "summary": "蒸发器进水或出水温度低于结霜设定点，停车，蒸发器水泵继续运行，若同一天内无重复报警将自动修正", "structured_payload": {"parameter_name": "报警代码 72"}, "evidence_quote": "72. 蒸发器结霜保护 低于结霜设定蒸发器进水或出水 温 度 点* 停车 系统控制蒸 发 器水泵继续运行 正 器故障或水 流量低 若同一天内无重复 报警将自动修水温传感", "page_hint": 73, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "报警代码 75：蒸发器水流量控制故障", "canonical_key_hint": null, "summary": "蒸发器水流量控制故障，启动延时结束前流量开关没有闭合或在运行过程中打开，停车，手动复位", "structured_payload": {"parameter_name": "报警代码 75"}, "evidence_quote": "75. 蒸发器水流量控制故障 1- 启动延时结束前 流量开关没 有闭合或在运行 2- 流停车 过程中打开 蒸发器水泵被关闭超过 2分钟而 量开关仍闭合 停泵 手动 发器水流量开关故障 蒸发器水泵控制或蒸", "page_hint": 73, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "报警代码 76：冷凝器水流量中断", "canonical_key_hint": null, "summary": "冷凝器水流量中断，机组启动后或运行过程中流量开关断开，停车，手动复位", "structured_payload": {"parameter_name": "报警代码 76"}, "evidence_quote": "76. 冷凝器水流量中断 停车 手动 机组启动后或运行 过 程中流量开关断 开 水流量低 冷凝器水 泵 水流量开关故障", "page_hint": 73, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "SCPM故障代码 01：电机温度过高", "canonical_key_hint": null, "summary": "电机温度超过110°C持续10秒钟，压缩机停车，手动复位", "structured_payload": {"parameter_name": "SCPM故障代码 01"}, "evidence_quote": "01. 电机温度过高 检 到 电机温度超过 110SCPM电路板 测 持续 10秒钟 压缩机停车 手动  电机冷却电磁阀损坏 制冷剂充注量不足 电 S 机温度传感器或 CPM 电路板损坏", "page_hint": 74, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "SCPM故障代码 03：高压开关报警", "canonical_key_hint": null, "summary": "高压开关跳断，压缩机停车，手动复位", "structured_payload": {"parameter_name": "SCPM故障代码 03"}, "evidence_quote": "03. 高压开关报警 高压开关跳断 同上 手动 冷凝器水流量不足 冷 凝器水阀堵塞或冷凝器进水温度过高", "page_hint": 74, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "SCPM故障代码 04：电机电流过载", "canonical_key_hint": null, "summary": "基于MTA的设定值，SCPM电路板检测到过载电流，压缩机停车，手动复位", "structured_payload": {"parameter_name": "SCPM故障代码 04"}, "evidence_quote": "04. 电机电流过载 的设定值 基于 MTA SCPM电路板检测到同上 手动 压缩机超载或电机损 过载电流 坏 MTA设置开关坏", "page_hint": 74, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制冷设定点范围", "canonical_key_hint": null, "summary": "制冷设定点范围：出水控制最小3.3°C，进水控制最小9.3°C；制热最大设定点MCT-4.0或MCT-10.0", "structured_payload": {"parameter_name": "制冷设定点范围"}, "evidence_quote": "最小设定点 -水 3.3 9.3 制冷 -盐水  -6 0 制热 最大设定点 MCT-4.0 MCT-10.0", "page_hint": 50, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "能量限制设定点范围", "canonical_key_hint": null, "summary": "能量限制设定点范围 0~100%", "structured_payload": {"parameter_name": "能量限制设定点"}, "evidence_quote": "5 nnn % 0~100 能量限制设定点 当能量限制触点闭合时 此项用于定义机组允许运行的最 大能量%", "page_hint": 49, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制冷上载速率范围", "canonical_key_hint": null, "summary": "制冷上载速率范围 0.1~1.1 °C/min", "structured_payload": {"parameter_name": "制冷上载速率"}, "evidence_quote": "6  [ 1 ] nn.n /min 0.1~1.1 制冷上载速率  此项称为温降速率 控制蒸发器水出水温度变化速率", "page_hint": 49, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制热上载速率范围", "canonical_key_hint": null, "summary": "制热上载速率范围 0.1~1.1 °C/min", "structured_payload": {"parameter_name": "制热上载速率"}, "evidence_quote": "7[1] nn.n /min 0.1~1.1 制热上载速率  此项称为温升速率 控制冷凝器出水温度变化速率", "page_hint": 49, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "启动延时分钟数范围", "canonical_key_hint": null, "summary": "启动延时分钟数范围 1-15 分钟，默认值 1", "structured_payload": {"parameter_name": "启动延时分钟数"}, "evidence_quote": "4 1-15 分钟 1 启动延时分钟数 机组接到开机命令后开始计时", "page_hint": 55, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "水泵运行时间差设定值范围", "canonical_key_hint": null, "summary": "水泵运行时间差设定值范围 24-3000 小时，默认值 48", "structured_payload": {"parameter_name": "水泵运行时间差设定值"}, "evidence_quote": "6[1] 24-3000 小时 48 水泵运行时间差设定值 该项目在水泵顺序选择为自动切换后显示", "page_hint": 55, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "夜间模式能量限制值范围", "canonical_key_hint": null, "summary": "夜间模式能量限制值范围 0-100 %", "structured_payload": {"parameter_name": "夜间模式能量限制值"}, "evidence_quote": "4[1] 0-100 % - 夜间模式能量限制值 指定夜间能量限定值", "page_hint": 56, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "CCN元素地址范围", "canonical_key_hint": null, "summary": "CCN元素地址范围 1-239，默认值 1", "structured_payload": {"parameter_name": "CCN元素地址"}, "evidence_quote": "7[1] 1-239 - 1 CCN元素地址 不允许两个 CCN元素具有相同的元素地址和总线地址", "page_hint": 56, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "CCN总线地址范围", "canonical_key_hint": null, "summary": "CCN总线地址范围 0-239，默认值 0", "structured_payload": {"parameter_name": "CCN总线地址"}, "evidence_quote": "8[1] 0-239 - 0 CCN总线地址 不允许两个 CCN元素具有相同的元素地址和总线地址", "page_hint": 56, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "电机冷却电磁阀控制温度", "canonical_key_hint": null, "summary": "电机绕组的温度被控制于 82°C", "structured_payload": {"parameter_name": "电机冷却电磁阀控制温度"}, "evidence_quote": "电机绕组的温度被控制于 82", "page_hint": 65, "confidence": 0.95}
