{"knowledge_type": "parameter_spec", "title": "30HXY110A nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity for model 30HXY110A is 335 kW.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "335", "unit": "kW", "model": "30HXY110A"}, "evidence_quote": "30HXY  30HXC 型号\n110A  130A  165A 200A  250A 300A  350A 400A\nkW 335 464 580 696 870 1044 1218 1392 名义制冷量", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC130A nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity for model 30HXC130A is 464 kW.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "464", "unit": "kW", "model": "30HXC130A"}, "evidence_quote": "30HXY  30HXC 型号\n110A  130A  165A 200A  250A 300A  350A 400A\nkW 335 464 580 696 870 1044 1218 1392 名义制冷量", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC165A nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity for model 30HXC165A is 580 kW.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "580", "unit": "kW", "model": "30HXC165A"}, "evidence_quote": "30HXY  30HXC 型号\n110A  130A  165A 200A  250A 300A  350A 400A\nkW 335 464 580 696 870 1044 1218 1392 名义制冷量", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC200A nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity for model 30HXC200A is 696 kW.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "696", "unit": "kW", "model": "30HXC200A"}, "evidence_quote": "30HXY  30HXC 型号\n110A  130A  165A 200A  250A 300A  350A 400A\nkW 335 464 580 696 870 1044 1218 1392 名义制冷量", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC250A nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity for model 30HXC250A is 870 kW.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "870", "unit": "kW", "model": "30HXC250A"}, "evidence_quote": "30HXY  30HXC 型号\n110A  130A  165A 200A  250A 300A  350A 400A\nkW 335 464 580 696 870 1044 1218 1392 名义制冷量", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC300A nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity for model 30HXC300A is 1044 kW.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "1044", "unit": "kW", "model": "30HXC300A"}, "evidence_quote": "30HXY  30HXC 型号\n110A  130A  165A 200A  250A 300A  350A 400A\nkW 335 464 580 696 870 1044 1218 1392 名义制冷量", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC350A nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity for model 30HXC350A is 1218 kW.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "1218", "unit": "kW", "model": "30HXC350A"}, "evidence_quote": "30HXY  30HXC 型号\n110A  130A  165A 200A  250A 300A  350A 400A\nkW 335 464 580 696 870 1044 1218 1392 名义制冷量", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC400A nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity for model 30HXC400A is 1392 kW.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "1392", "unit": "kW", "model": "30HXC400A"}, "evidence_quote": "30HXY  30HXC 型号\n110A  130A  165A 200A  250A 300A  350A 400A\nkW 335 464 580 696 870 1044 1218 1392 名义制冷量", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evaporator design conditions", "canonical_key_hint": null, "summary": "Evaporator design conditions: entering water temperature 12°C, leaving water temperature 7°C.", "structured_payload": {"parameter_name": "evaporator_design_conditions", "value": "12/7", "unit": "°C"}, "evidence_quote": "进水温度  12\n出水温度  7", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Condenser design conditions", "canonical_key_hint": null, "summary": "Condenser design conditions: entering water temperature 30°C, leaving water temperature 35°C.", "structured_payload": {"parameter_name": "condenser_design_conditions", "value": "30/35", "unit": "°C"}, "evidence_quote": "进水温度  30\n出水温度  35", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Power supply specification", "canonical_key_hint": null, "summary": "Power supply is 380V, 3-phase, 50Hz.", "structured_payload": {"parameter_name": "power_supply", "value": "380V -3Ph-50Hz"}, "evidence_quote": "电源  380V -3Ph-50Hz", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXY110A input power", "canonical_key_hint": null, "summary": "Input power for 30HXY110A is 69 kW.", "structured_payload": {"parameter_name": "input_power", "value": "69", "unit": "kW", "model": "30HXY110A"}, "evidence_quote": "输入功率 kW 69 93 118 138 182 212 252 279", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC130A input power", "canonical_key_hint": null, "summary": "Input power for 30HXC130A is 93 kW.", "structured_payload": {"parameter_name": "input_power", "value": "93", "unit": "kW", "model": "30HXC130A"}, "evidence_quote": "输入功率 kW 69 93 118 138 182 212 252 279", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC165A input power", "canonical_key_hint": null, "summary": "Input power for 30HXC165A is 118 kW.", "structured_payload": {"parameter_name": "input_power", "value": "118", "unit": "kW", "model": "30HXC165A"}, "evidence_quote": "输入功率 kW 69 93 118 138 182 212 252 279", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC200A input power", "canonical_key_hint": null, "summary": "Input power for 30HXC200A is 138 kW.", "structured_payload": {"parameter_name": "input_power", "value": "138", "unit": "kW", "model": "30HXC200A"}, "evidence_quote": "输入功率 kW 69 93 118 138 182 212 252 279", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC250A input power", "canonical_key_hint": null, "summary": "Input power for 30HXC250A is 182 kW.", "structured_payload": {"parameter_name": "input_power", "value": "182", "unit": "kW", "model": "30HXC250A"}, "evidence_quote": "输入功率 kW 69 93 118 138 182 212 252 279", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC300A input power", "canonical_key_hint": null, "summary": "Input power for 30HXC300A is 212 kW.", "structured_payload": {"parameter_name": "input_power", "value": "212", "unit": "kW", "model": "30HXC300A"}, "evidence_quote": "输入功率 kW 69 93 118 138 182 212 252 279", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC350A input power", "canonical_key_hint": null, "summary": "Input power for 30HXC350A is 252 kW.", "structured_payload": {"parameter_name": "input_power", "value": "252", "unit": "kW", "model": "30HXC350A"}, "evidence_quote": "输入功率 kW 69 93 118 138 182 212 252 279", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC400A input power", "canonical_key_hint": null, "summary": "Input power for 30HXC400A is 279 kW.", "structured_payload": {"parameter_name": "input_power", "value": "279", "unit": "kW", "model": "30HXC400A"}, "evidence_quote": "输入功率 kW 69 93 118 138 182 212 252 279", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXY110A rated current", "canonical_key_hint": null, "summary": "Rated operating current for 30HXY110A is 132 A.", "structured_payload": {"parameter_name": "rated_current", "value": "132", "unit": "A", "model": "30HXY110A"}, "evidence_quote": "额定工况电流 A 132 163 207 242 319 372 442 489", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC130A rated current", "canonical_key_hint": null, "summary": "Rated operating current for 30HXC130A is 163 A.", "structured_payload": {"parameter_name": "rated_current", "value": "163", "unit": "A", "model": "30HXC130A"}, "evidence_quote": "额定工况电流 A 132 163 207 242 319 372 442 489", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC165A rated current", "canonical_key_hint": null, "summary": "Rated operating current for 30HXC165A is 207 A.", "structured_payload": {"parameter_name": "rated_current", "value": "207", "unit": "A", "model": "30HXC165A"}, "evidence_quote": "额定工况电流 A 132 163 207 242 319 372 442 489", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC200A rated current", "canonical_key_hint": null, "summary": "Rated operating current for 30HXC200A is 242 A.", "structured_payload": {"parameter_name": "rated_current", "value": "242", "unit": "A", "model": "30HXC200A"}, "evidence_quote": "额定工况电流 A 132 163 207 242 319 372 442 489", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC250A rated current", "canonical_key_hint": null, "summary": "Rated operating current for 30HXC250A is 319 A.", "structured_payload": {"parameter_name": "rated_current", "value": "319", "unit": "A", "model": "30HXC250A"}, "evidence_quote": "额定工况电流 A 132 163 207 242 319 372 442 489", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC300A rated current", "canonical_key_hint": null, "summary": "Rated operating current for 30HXC300A is 372 A.", "structured_payload": {"parameter_name": "rated_current", "value": "372", "unit": "A", "model": "30HXC300A"}, "evidence_quote": "额定工况电流 A 132 163 207 242 319 372 442 489", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC350A rated current", "canonical_key_hint": null, "summary": "Rated operating current for 30HXC350A is 442 A.", "structured_payload": {"parameter_name": "rated_current", "value": "442", "unit": "A", "model": "30HXC350A"}, "evidence_quote": "额定工况电流 A 132 163 207 242 319 372 442 489", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30HXC400A rated current", "canonical_key_hint": null, "summary": "Rated operating current for 30HXC400A is 489 A.", "structured_payload": {"parameter_name": "rated_current", "value": "489", "unit": "A", "model": "30HXC400A"}, "evidence_quote": "额定工况电流 A 132 163 207 242 319 372 442 489", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant type", "canonical_key_hint": null, "summary": "The unit uses HFC-134a refrigerant.", "structured_payload": {"parameter_name": "refrigerant_type", "value": "HFC134a"}, "evidence_quote": "30HXY/HXC 机组只能使用 HFC -134a工质请不要在本机组中使用任何其它类型的工质,以免造成不必要的损害", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Lubricant type and part number", "canonical_key_hint": null, "summary": "The unit uses synthetic ester oil, Carrier part number PP 47-32.", "structured_payload": {"parameter_name": "lubricant_type", "value": "合成酯类油 开利零件号 PP 47-32"}, "evidence_quote": "润滑油(升)  合成酯类油 开利零件号 PP 47-32", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evaporator operating limits", "canonical_key_hint": null, "summary": "Evaporator entering water temperature range: 6.8°C to 21°C; leaving water temperature range: 4°C to 15°C.", "structured_payload": {"parameter_name": "evaporator_operating_limits", "value": "6.8-21 / 4-15", "unit": "°C"}, "evidence_quote": "蒸发器进水温度  6.8* 21\n蒸发器出水温度  4** 15", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Condenser operating limits", "canonical_key_hint": null, "summary": "Condenser entering water temperature range: 20°C to 40°C; leaving water temperature range: 25°C to 45°C.", "structured_payload": {"parameter_name": "condenser_operating_limits", "value": "20-40 / 25-45", "unit": "°C"}, "evidence_quote": "冷凝器进水温度  20*** 40\n冷凝器出水温度  25 45", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Ambient operating temperature range", "canonical_key_hint": null, "summary": "The unit can operate in ambient temperatures from 6°C to 40°C.", "structured_payload": {"parameter_name": "ambient_temperature_range", "value": "6-40", "unit": "°C"}, "evidence_quote": "机组运行的环境温度  6 40", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum chilled water flow for 30HXY110A", "canonical_key_hint": null, "summary": "Minimum chilled water flow for 30HXY110A is 27 m³/h.", "structured_payload": {"parameter_name": "min_chilled_water_flow", "value": "27", "unit": "m³/h", "model": "30HXY110A"}, "evidence_quote": "30HX Y 110A 27 107", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum chilled water flow for 30HXY110A", "canonical_key_hint": null, "summary": "Maximum chilled water flow for 30HXY110A is 107 m³/h.", "structured_payload": {"parameter_name": "max_chilled_water_flow", "value": "107", "unit": "m³/h", "model": "30HXY110A"}, "evidence_quote": "30HX Y 110A 27 107", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum chilled water flow for 30HXC130A", "canonical_key_hint": null, "summary": "Minimum chilled water flow for 30HXC130A is 30 m³/h.", "structured_payload": {"parameter_name": "min_chilled_water_flow", "value": "30", "unit": "m³/h", "model": "30HXC130A"}, "evidence_quote": "30HXC 130A  30 120", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum chilled water flow for 30HXC130A", "canonical_key_hint": null, "summary": "Maximum chilled water flow for 30HXC130A is 120 m³/h.", "structured_payload": {"parameter_name": "max_chilled_water_flow", "value": "120", "unit": "m³/h", "model": "30HXC130A"}, "evidence_quote": "30HXC 130A  30 120", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum chilled water flow for 30HXC165A", "canonical_key_hint": null, "summary": "Minimum chilled water flow for 30HXC165A is 34 m³/h.", "structured_payload": {"parameter_name": "min_chilled_water_flow", "value": "34", "unit": "m³/h", "model": "30HXC165A"}, "evidence_quote": "30HXC 165A  34 136", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum chilled water flow for 30HXC165A", "canonical_key_hint": null, "summary": "Maximum chilled water flow for 30HXC165A is 136 m³/h.", "structured_payload": {"parameter_name": "max_chilled_water_flow", "value": "136", "unit": "m³/h", "model": "30HXC165A"}, "evidence_quote": "30HXC 165A  34 136", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum chilled water flow for 30HXC200A", "canonical_key_hint": null, "summary": "Minimum chilled water flow for 30HXC200A is 42 m³/h.", "structured_payload": {"parameter_name": "min_chilled_water_flow", "value": "42", "unit": "m³/h", "model": "30HXC200A"}, "evidence_quote": "30HXC 200A  42 165", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum chilled water flow for 30HXC200A", "canonical_key_hint": null, "summary": "Maximum chilled water flow for 30HXC200A is 165 m³/h.", "structured_payload": {"parameter_name": "max_chilled_water_flow", "value": "165", "unit": "m³/h", "model": "30HXC200A"}, "evidence_quote": "30HXC 200A  42 165", "page_hint": 19, "confidence": 0.95}
