{"candidate_id": "cand_7a24fb4cb672e690", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_29ad2fae54474ccb", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg300d_r4e_input_power", "structured_payload_candidate": {"parameter_name": "input power", "value": "214 kW", "unit": "kW", "model": "LSBLG300D/R4E", "title": "LSBLG300D/R4E input power", "summary": "Input power 214 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "11 进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 73 93 109 132 147 163 182\n压力损失 KPa 30 45 48 72 73 54 52\n接口尺寸 mm 125 125 125 125 150 150 150\n污垢系数 m2·℃/kw 0.044\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n长 mm 2640 2640 2710 3430 3430 3445 3495\n宽 mm 1440 1460 1460 1545 1545 1650 1650 外形尺\n寸\n高 mm 1775 1900 1925 2110 2110 2110 2110\n运输重量 kg 2000 2200 2500 3200 3500 3900 4500 机组重量 运行重量 kg 2150 2350 2700 3420 3750 4150 4750\n青 岛 海 尔 空 调 电 子 有 限 公 司\n满液式水冷螺杆机组技术参数\n机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量\n104KCal/h 90.8 107.7 119.4 131.0 146.6\n制冷输入功率  Kw 214 254 277 312 355\n压缩机台数 － 2 2 2 2 2\n能量调节范围  % 12.5～100\n控制系统 － PLC控制\n制冷剂 － R134A\n制冷剂节流装置 － 电子式膨胀阀\n型式 － 满液式\n进出口温度 ℃ 冷水进口 12℃，出口7℃\n流量 m3/h 182 215 239 262 293\n压力损失 KPa 25 27 32 24 23\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.018 蒸发器\n标准承压 MPaG 1.0\n型式 － 壳管式\n进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 218 259 287 316 354\n压力损失 KPa 35 40 47 35 33\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.044 冷凝器\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n外形尺寸 长 mm 4540 4610 4610 4750 4750\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_29ad2fae54474ccb"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_30220fc540a32ad7", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_29ad2fae54474ccb", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg360d_r4e_input_power", "structured_payload_candidate": {"parameter_name": "input power", "value": "254 kW", "unit": "kW", "model": "LSBLG360D/R4E", "title": "LSBLG360D/R4E input power", "summary": "Input power 254 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "11 进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 73 93 109 132 147 163 182\n压力损失 KPa 30 45 48 72 73 54 52\n接口尺寸 mm 125 125 125 125 150 150 150\n污垢系数 m2·℃/kw 0.044\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n长 mm 2640 2640 2710 3430 3430 3445 3495\n宽 mm 1440 1460 1460 1545 1545 1650 1650 外形尺\n寸\n高 mm 1775 1900 1925 2110 2110 2110 2110\n运输重量 kg 2000 2200 2500 3200 3500 3900 4500 机组重量 运行重量 kg 2150 2350 2700 3420 3750 4150 4750\n青 岛 海 尔 空 调 电 子 有 限 公 司\n满液式水冷螺杆机组技术参数\n机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量\n104KCal/h 90.8 107.7 119.4 131.0 146.6\n制冷输入功率  Kw 214 254 277 312 355\n压缩机台数 － 2 2 2 2 2\n能量调节范围  % 12.5～100\n控制系统 － PLC控制\n制冷剂 － R134A\n制冷剂节流装置 － 电子式膨胀阀\n型式 － 满液式\n进出口温度 ℃ 冷水进口 12℃，出口7℃\n流量 m3/h 182 215 239 262 293\n压力损失 KPa 25 27 32 24 23\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.018 蒸发器\n标准承压 MPaG 1.0\n型式 － 壳管式\n进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 218 259 287 316 354\n压力损失 KPa 35 40 47 35 33\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.044 冷凝器\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n外形尺寸 长 mm 4540 4610 4610 4750 4750\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_29ad2fae54474ccb"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_81c27baf85fc1d27", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_29ad2fae54474ccb", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg400d_r4e_input_power", "structured_payload_candidate": {"parameter_name": "input power", "value": "277 kW", "unit": "kW", "model": "LSBLG400D/R4E", "title": "LSBLG400D/R4E input power", "summary": "Input power 277 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "11 进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 73 93 109 132 147 163 182\n压力损失 KPa 30 45 48 72 73 54 52\n接口尺寸 mm 125 125 125 125 150 150 150\n污垢系数 m2·℃/kw 0.044\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n长 mm 2640 2640 2710 3430 3430 3445 3495\n宽 mm 1440 1460 1460 1545 1545 1650 1650 外形尺\n寸\n高 mm 1775 1900 1925 2110 2110 2110 2110\n运输重量 kg 2000 2200 2500 3200 3500 3900 4500 机组重量 运行重量 kg 2150 2350 2700 3420 3750 4150 4750\n青 岛 海 尔 空 调 电 子 有 限 公 司\n满液式水冷螺杆机组技术参数\n机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量\n104KCal/h 90.8 107.7 119.4 131.0 146.6\n制冷输入功率  Kw 214 254 277 312 355\n压缩机台数 － 2 2 2 2 2\n能量调节范围  % 12.5～100\n控制系统 － PLC控制\n制冷剂 － R134A\n制冷剂节流装置 － 电子式膨胀阀\n型式 － 满液式\n进出口温度 ℃ 冷水进口 12℃，出口7℃\n流量 m3/h 182 215 239 262 293\n压力损失 KPa 25 27 32 24 23\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.018 蒸发器\n标准承压 MPaG 1.0\n型式 － 壳管式\n进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 218 259 287 316 354\n压力损失 KPa 35 40 47 35 33\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.044 冷凝器\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n外形尺寸 长 mm 4540 4610 4610 4750 4750\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_29ad2fae54474ccb"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2044a7485a6fbaf9", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_29ad2fae54474ccb", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg450d_r4e_input_power", "structured_payload_candidate": {"parameter_name": "input power", "value": "312 kW", "unit": "kW", "model": "LSBLG450D/R4E", "title": "LSBLG450D/R4E input power", "summary": "Input power 312 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "11 进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 73 93 109 132 147 163 182\n压力损失 KPa 30 45 48 72 73 54 52\n接口尺寸 mm 125 125 125 125 150 150 150\n污垢系数 m2·℃/kw 0.044\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n长 mm 2640 2640 2710 3430 3430 3445 3495\n宽 mm 1440 1460 1460 1545 1545 1650 1650 外形尺\n寸\n高 mm 1775 1900 1925 2110 2110 2110 2110\n运输重量 kg 2000 2200 2500 3200 3500 3900 4500 机组重量 运行重量 kg 2150 2350 2700 3420 3750 4150 4750\n青 岛 海 尔 空 调 电 子 有 限 公 司\n满液式水冷螺杆机组技术参数\n机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量\n104KCal/h 90.8 107.7 119.4 131.0 146.6\n制冷输入功率  Kw 214 254 277 312 355\n压缩机台数 － 2 2 2 2 2\n能量调节范围  % 12.5～100\n控制系统 － PLC控制\n制冷剂 － R134A\n制冷剂节流装置 － 电子式膨胀阀\n型式 － 满液式\n进出口温度 ℃ 冷水进口 12℃，出口7℃\n流量 m3/h 182 215 239 262 293\n压力损失 KPa 25 27 32 24 23\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.018 蒸发器\n标准承压 MPaG 1.0\n型式 － 壳管式\n进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 218 259 287 316 354\n压力损失 KPa 35 40 47 35 33\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.044 冷凝器\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n外形尺寸 长 mm 4540 4610 4610 4750 4750\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_29ad2fae54474ccb"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7b8895ba4a25babc", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_29ad2fae54474ccb", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg500d_r4e_input_power", "structured_payload_candidate": {"parameter_name": "input power", "value": "355 kW", "unit": "kW", "model": "LSBLG500D/R4E", "title": "LSBLG500D/R4E input power", "summary": "Input power 355 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "11 进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 73 93 109 132 147 163 182\n压力损失 KPa 30 45 48 72 73 54 52\n接口尺寸 mm 125 125 125 125 150 150 150\n污垢系数 m2·℃/kw 0.044\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n长 mm 2640 2640 2710 3430 3430 3445 3495\n宽 mm 1440 1460 1460 1545 1545 1650 1650 外形尺\n寸\n高 mm 1775 1900 1925 2110 2110 2110 2110\n运输重量 kg 2000 2200 2500 3200 3500 3900 4500 机组重量 运行重量 kg 2150 2350 2700 3420 3750 4150 4750\n青 岛 海 尔 空 调 电 子 有 限 公 司\n满液式水冷螺杆机组技术参数\n机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量\n104KCal/h 90.8 107.7 119.4 131.0 146.6\n制冷输入功率  Kw 214 254 277 312 355\n压缩机台数 － 2 2 2 2 2\n能量调节范围  % 12.5～100\n控制系统 － PLC控制\n制冷剂 － R134A\n制冷剂节流装置 － 电子式膨胀阀\n型式 － 满液式\n进出口温度 ℃ 冷水进口 12℃，出口7℃\n流量 m3/h 182 215 239 262 293\n压力损失 KPa 25 27 32 24 23\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.018 蒸发器\n标准承压 MPaG 1.0\n型式 － 壳管式\n进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 218 259 287 316 354\n压力损失 KPa 35 40 47 35 33\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.044 冷凝器\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n外形尺寸 长 mm 4540 4610 4610 4750 4750\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_29ad2fae54474ccb"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fbba630be83f5583", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_92c10c50be904ee9", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:single_compressor_capacity_range", "structured_payload_candidate": {"parameter_name": "capacity range", "value": "25-100%", "unit": "%", "model": "single compressor models", "title": "Single compressor capacity range", "summary": "Capacity range 25-100% for single compressor models"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "10 1-2产品命名方式\nLS BLG  □   /   R4  E\n1-3产品技术参数\n青 岛 海 尔 空 调 电 子 有 限 公 司\n满液式水冷螺杆机组技术参数\n机组型号 LSBLG**/R4E 100S 125S 150S 185S 200S 225S 250S\nKW 351 449 528 645 718 791 886 名义制冷量\n104KCal/h 30.2 38.6 45.4 55.5 61.7 68.0 76.2\n输入功率 Kw 72 92 107 125 136 154 175\n压缩机台数 － 1\n能量调节范围  % 25～100\n控制系统 － PLC控制\n制冷剂 － R134a\n制冷剂节流装置 － 电子式膨胀阀\n型式 － 满液式\n进出口温度 ℃ 冷水进口 12℃，出口7℃\n流量 m3/h 60 77 91 111 123 136 152\n压力损失 KPa 21 33 33 61 72 50 37\n接口尺寸 mm 125 125 125 125 150 150 150\n污垢系数 m2·℃/kw 0.018 蒸发器\n标准承压 MPaG 1.0\n冷凝器 型式 － 壳管式 开发序列号\n制冷剂种类: R134a\n压缩机台数: S( 单机头 )、D（双机头）\n机组能力: Rt\n压缩机类型: 半封闭螺杆式\n冷水机组\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92c10c50be904ee9"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e27a40d6cbf2699f", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_29ad2fae54474ccb", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:dual_compressor_capacity_range", "structured_payload_candidate": {"parameter_name": "capacity range", "value": "12.5-100%", "unit": "%", "model": "dual compressor models", "title": "Dual compressor capacity range", "summary": "Capacity range 12.5-100% for dual compressor models"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "11 进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 73 93 109 132 147 163 182\n压力损失 KPa 30 45 48 72 73 54 52\n接口尺寸 mm 125 125 125 125 150 150 150\n污垢系数 m2·℃/kw 0.044\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n长 mm 2640 2640 2710 3430 3430 3445 3495\n宽 mm 1440 1460 1460 1545 1545 1650 1650 外形尺\n寸\n高 mm 1775 1900 1925 2110 2110 2110 2110\n运输重量 kg 2000 2200 2500 3200 3500 3900 4500 机组重量 运行重量 kg 2150 2350 2700 3420 3750 4150 4750\n青 岛 海 尔 空 调 电 子 有 限 公 司\n满液式水冷螺杆机组技术参数\n机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量\n104KCal/h 90.8 107.7 119.4 131.0 146.6\n制冷输入功率  Kw 214 254 277 312 355\n压缩机台数 － 2 2 2 2 2\n能量调节范围  % 12.5～100\n控制系统 － PLC控制\n制冷剂 － R134A\n制冷剂节流装置 － 电子式膨胀阀\n型式 － 满液式\n进出口温度 ℃ 冷水进口 12℃，出口7℃\n流量 m3/h 182 215 239 262 293\n压力损失 KPa 25 27 32 24 23\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.018 蒸发器\n标准承压 MPaG 1.0\n型式 － 壳管式\n进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 218 259 287 316 354\n压力损失 KPa 35 40 47 35 33\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.044 冷凝器\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n外形尺寸 长 mm 4540 4610 4610 4750 4750\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_29ad2fae54474ccb"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2a09947f3eef1f2c", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_92c10c50be904ee9", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:refrigerant_type", "structured_payload_candidate": {"parameter_name": "refrigerant", "value": "R134a", "title": "Refrigerant type", "summary": "Refrigerant R134a"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "10 1-2产品命名方式\nLS BLG  □   /   R4  E\n1-3产品技术参数\n青 岛 海 尔 空 调 电 子 有 限 公 司\n满液式水冷螺杆机组技术参数\n机组型号 LSBLG**/R4E 100S 125S 150S 185S 200S 225S 250S\nKW 351 449 528 645 718 791 886 名义制冷量\n104KCal/h 30.2 38.6 45.4 55.5 61.7 68.0 76.2\n输入功率 Kw 72 92 107 125 136 154 175\n压缩机台数 － 1\n能量调节范围  % 25～100\n控制系统 － PLC控制\n制冷剂 － R134a\n制冷剂节流装置 － 电子式膨胀阀\n型式 － 满液式\n进出口温度 ℃ 冷水进口 12℃，出口7℃\n流量 m3/h 60 77 91 111 123 136 152\n压力损失 KPa 21 33 33 61 72 50 37\n接口尺寸 mm 125 125 125 125 150 150 150\n污垢系数 m2·℃/kw 0.018 蒸发器\n标准承压 MPaG 1.0\n冷凝器 型式 － 壳管式 开发序列号\n制冷剂种类: R134a\n压缩机台数: S( 单机头 )、D（双机头）\n机组能力: Rt\n压缩机类型: 半封闭螺杆式\n冷水机组\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92c10c50be904ee9", "chunk_29ad2fae54474ccb"], "source_page_nos": [10, 11], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3639415d2329ece4", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_92c10c50be904ee9", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:evaporator_chilled_water_inlet_outlet_temperatures", "structured_payload_candidate": {"parameter_name": "evaporator water temperatures", "value": "inlet 12°C, outlet 7°C", "unit": "°C", "title": "Evaporator chilled water inlet/outlet temperatures", "summary": "Chilled water inlet 12°C, outlet 7°C"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "10 1-2产品命名方式\nLS BLG  □   /   R4  E\n1-3产品技术参数\n青 岛 海 尔 空 调 电 子 有 限 公 司\n满液式水冷螺杆机组技术参数\n机组型号 LSBLG**/R4E 100S 125S 150S 185S 200S 225S 250S\nKW 351 449 528 645 718 791 886 名义制冷量\n104KCal/h 30.2 38.6 45.4 55.5 61.7 68.0 76.2\n输入功率 Kw 72 92 107 125 136 154 175\n压缩机台数 － 1\n能量调节范围  % 25～100\n控制系统 － PLC控制\n制冷剂 － R134a\n制冷剂节流装置 － 电子式膨胀阀\n型式 － 满液式\n进出口温度 ℃ 冷水进口 12℃，出口7℃\n流量 m3/h 60 77 91 111 123 136 152\n压力损失 KPa 21 33 33 61 72 50 37\n接口尺寸 mm 125 125 125 125 150 150 150\n污垢系数 m2·℃/kw 0.018 蒸发器\n标准承压 MPaG 1.0\n冷凝器 型式 － 壳管式 开发序列号\n制冷剂种类: R134a\n压缩机台数: S( 单机头 )、D（双机头）\n机组能力: Rt\n压缩机类型: 半封闭螺杆式\n冷水机组\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92c10c50be904ee9", "chunk_29ad2fae54474ccb"], "source_page_nos": [10, 11], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2a083ed688b78a3f", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_29ad2fae54474ccb", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:condenser_cooling_water_inlet_outlet_temperatures", "structured_payload_candidate": {"parameter_name": "condenser water temperatures", "value": "inlet 30°C, outlet 35°C", "unit": "°C", "title": "Condenser cooling water inlet/outlet temperatures", "summary": "Cooling water inlet 30°C, outlet 35°C"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "11 进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 73 93 109 132 147 163 182\n压力损失 KPa 30 45 48 72 73 54 52\n接口尺寸 mm 125 125 125 125 150 150 150\n污垢系数 m2·℃/kw 0.044\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n长 mm 2640 2640 2710 3430 3430 3445 3495\n宽 mm 1440 1460 1460 1545 1545 1650 1650 外形尺\n寸\n高 mm 1775 1900 1925 2110 2110 2110 2110\n运输重量 kg 2000 2200 2500 3200 3500 3900 4500 机组重量 运行重量 kg 2150 2350 2700 3420 3750 4150 4750\n青 岛 海 尔 空 调 电 子 有 限 公 司\n满液式水冷螺杆机组技术参数\n机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量\n104KCal/h 90.8 107.7 119.4 131.0 146.6\n制冷输入功率  Kw 214 254 277 312 355\n压缩机台数 － 2 2 2 2 2\n能量调节范围  % 12.5～100\n控制系统 － PLC控制\n制冷剂 － R134A\n制冷剂节流装置 － 电子式膨胀阀\n型式 － 满液式\n进出口温度 ℃ 冷水进口 12℃，出口7℃\n流量 m3/h 182 215 239 262 293\n压力损失 KPa 25 27 32 24 23\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.018 蒸发器\n标准承压 MPaG 1.0\n型式 － 壳管式\n进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 218 259 287 316 354\n压力损失 KPa 35 40 47 35 33\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.044 冷凝器\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n外形尺寸 长 mm 4540 4610 4610 4750 4750\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_29ad2fae54474ccb"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f66ee0f6230e124e", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_92c10c50be904ee9", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:evaporator_fouling_factor", "structured_payload_candidate": {"parameter_name": "evaporator fouling factor", "value": "0.018", "unit": "m²·°C/kW", "title": "Evaporator fouling factor", "summary": "Evaporator fouling factor 0.018 m²·°C/kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "10 1-2产品命名方式\nLS BLG  □   /   R4  E\n1-3产品技术参数\n青 岛 海 尔 空 调 电 子 有 限 公 司\n满液式水冷螺杆机组技术参数\n机组型号 LSBLG**/R4E 100S 125S 150S 185S 200S 225S 250S\nKW 351 449 528 645 718 791 886 名义制冷量\n104KCal/h 30.2 38.6 45.4 55.5 61.7 68.0 76.2\n输入功率 Kw 72 92 107 125 136 154 175\n压缩机台数 － 1\n能量调节范围  % 25～100\n控制系统 － PLC控制\n制冷剂 － R134a\n制冷剂节流装置 － 电子式膨胀阀\n型式 － 满液式\n进出口温度 ℃ 冷水进口 12℃，出口7℃\n流量 m3/h 60 77 91 111 123 136 152\n压力损失 KPa 21 33 33 61 72 50 37\n接口尺寸 mm 125 125 125 125 150 150 150\n污垢系数 m2·℃/kw 0.018 蒸发器\n标准承压 MPaG 1.0\n冷凝器 型式 － 壳管式 开发序列号\n制冷剂种类: R134a\n压缩机台数: S( 单机头 )、D（双机头）\n机组能力: Rt\n压缩机类型: 半封闭螺杆式\n冷水机组\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92c10c50be904ee9", "chunk_29ad2fae54474ccb"], "source_page_nos": [10, 11], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a7e3489f9e2c5f46", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_29ad2fae54474ccb", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:condenser_fouling_factor", "structured_payload_candidate": {"parameter_name": "condenser fouling factor", "value": "0.044", "unit": "m²·°C/kW", "title": "Condenser fouling factor", "summary": "Condenser fouling factor 0.044 m²·°C/kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "11 进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 73 93 109 132 147 163 182\n压力损失 KPa 30 45 48 72 73 54 52\n接口尺寸 mm 125 125 125 125 150 150 150\n污垢系数 m2·℃/kw 0.044\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n长 mm 2640 2640 2710 3430 3430 3445 3495\n宽 mm 1440 1460 1460 1545 1545 1650 1650 外形尺\n寸\n高 mm 1775 1900 1925 2110 2110 2110 2110\n运输重量 kg 2000 2200 2500 3200 3500 3900 4500 机组重量 运行重量 kg 2150 2350 2700 3420 3750 4150 4750\n青 岛 海 尔 空 调 电 子 有 限 公 司\n满液式水冷螺杆机组技术参数\n机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量\n104KCal/h 90.8 107.7 119.4 131.0 146.6\n制冷输入功率  Kw 214 254 277 312 355\n压缩机台数 － 2 2 2 2 2\n能量调节范围  % 12.5～100\n控制系统 － PLC控制\n制冷剂 － R134A\n制冷剂节流装置 － 电子式膨胀阀\n型式 － 满液式\n进出口温度 ℃ 冷水进口 12℃，出口7℃\n流量 m3/h 182 215 239 262 293\n压力损失 KPa 25 27 32 24 23\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.018 蒸发器\n标准承压 MPaG 1.0\n型式 － 壳管式\n进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 218 259 287 316 354\n压力损失 KPa 35 40 47 35 33\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.044 冷凝器\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n外形尺寸 长 mm 4540 4610 4610 4750 4750\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_29ad2fae54474ccb"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3e6f20897fbf34cd", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_92c10c50be904ee9", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:standard_pressure_rating", "structured_payload_candidate": {"parameter_name": "standard pressure", "value": "1.0", "unit": "MPaG", "title": "Standard pressure rating", "summary": "Standard pressure 1.0 MPaG for evaporator and condenser"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "10 1-2产品命名方式\nLS BLG  □   /   R4  E\n1-3产品技术参数\n青 岛 海 尔 空 调 电 子 有 限 公 司\n满液式水冷螺杆机组技术参数\n机组型号 LSBLG**/R4E 100S 125S 150S 185S 200S 225S 250S\nKW 351 449 528 645 718 791 886 名义制冷量\n104KCal/h 30.2 38.6 45.4 55.5 61.7 68.0 76.2\n输入功率 Kw 72 92 107 125 136 154 175\n压缩机台数 － 1\n能量调节范围  % 25～100\n控制系统 － PLC控制\n制冷剂 － R134a\n制冷剂节流装置 － 电子式膨胀阀\n型式 － 满液式\n进出口温度 ℃ 冷水进口 12℃，出口7℃\n流量 m3/h 60 77 91 111 123 136 152\n压力损失 KPa 21 33 33 61 72 50 37\n接口尺寸 mm 125 125 125 125 150 150 150\n污垢系数 m2·℃/kw 0.018 蒸发器\n标准承压 MPaG 1.0\n冷凝器 型式 － 壳管式 开发序列号\n制冷剂种类: R134a\n压缩机台数: S( 单机头 )、D（双机头）\n机组能力: Rt\n压缩机类型: 半封闭螺杆式\n冷水机组\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92c10c50be904ee9", "chunk_29ad2fae54474ccb"], "source_page_nos": [10, 11], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ae384f181c04430e", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_29ad2fae54474ccb", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:power_supply_specification", "structured_payload_candidate": {"parameter_name": "power supply", "value": "380V-3-50Hz", "title": "Power supply specification", "summary": "Power supply 380V-3-50Hz"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "11 进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 73 93 109 132 147 163 182\n压力损失 KPa 30 45 48 72 73 54 52\n接口尺寸 mm 125 125 125 125 150 150 150\n污垢系数 m2·℃/kw 0.044\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n长 mm 2640 2640 2710 3430 3430 3445 3495\n宽 mm 1440 1460 1460 1545 1545 1650 1650 外形尺\n寸\n高 mm 1775 1900 1925 2110 2110 2110 2110\n运输重量 kg 2000 2200 2500 3200 3500 3900 4500 机组重量 运行重量 kg 2150 2350 2700 3420 3750 4150 4750\n青 岛 海 尔 空 调 电 子 有 限 公 司\n满液式水冷螺杆机组技术参数\n机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量\n104KCal/h 90.8 107.7 119.4 131.0 146.6\n制冷输入功率  Kw 214 254 277 312 355\n压缩机台数 － 2 2 2 2 2\n能量调节范围  % 12.5～100\n控制系统 － PLC控制\n制冷剂 － R134A\n制冷剂节流装置 － 电子式膨胀阀\n型式 － 满液式\n进出口温度 ℃ 冷水进口 12℃，出口7℃\n流量 m3/h 182 215 239 262 293\n压力损失 KPa 25 27 32 24 23\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.018 蒸发器\n标准承压 MPaG 1.0\n型式 － 壳管式\n进出口温度 ℃ 冷却水进口 30℃，出口35℃\n流量 m3/h 218 259 287 316 354\n压力损失 KPa 35 40 47 35 33\n接口尺寸 mm 150 200 200 200 200\n污垢系数 m2·℃/kw 0.044 冷凝器\n标准承压 MPaG 1.0\n型式 － 半封闭螺杆式制冷压缩机 压缩机\n电制 － 380V-3-50Hz\n外形尺寸 长 mm 4540 4610 4610 4750 4750\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_29ad2fae54474ccb"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_138128e695a399d1", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_0c2be0c650074189", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:chilled_water_flow_loss_fault", "structured_payload_candidate": {"fault_code": "循环水断水", "description": "当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关动作，控制系统声光报警，机组将分别停机。", "title": "Chilled water flow loss fault", "summary": "Chilled water flow loss triggers alarm and unit shutdown"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30 循环水断水：当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关①\n动作，控制系统声光报警，机组将分别停机。待循环水系统正常后，方可手动重新开机。\n冷却水断水：当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开②关动作，控制系统将声光报警，机组将分别停机。待冷却水系统正常后，方可手动重新开机。\n冷水出口温度过低：当系统冷水出口温度低于③ 2.8℃时，控制系统将声光报警，机组将分别停机，\n待系统冷水温度回升至启动温度，故障消除，方可手动重新开机。\n电源保护器保护：电源保护器能对三相电源的相序、欠电压、过电压进行保护。正常时触点闭合。④\n2、机头系统故障：\n吸排气压力超限：当压缩机排气压力大于设定值或吸气压力低于设定值时① ,对应保护动作 ,控制系\n统给以声光报警，本机头停机。待故障消除后，按触摸屏上【复位】键，本机头可重新投入运行。\n②电机过载保护：在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。待故障\n查明原因后，按触摸屏上【复位】键，本机头可重新投入运行。\n压缩机④ 电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩\n机排气温度过高。一旦电子控制器动作，压缩机停机，复位故障消失后，可重新开机。当系统出现\n故障时，声光报警。轻触【消音】按键即可解除报 警声。一旦出现故障，触摸屏的画面 “故障＂按\n钮闪动，点击可进入当前故障。\n四、触摸屏其它画面说明\n1、参数显示画面\n轻触【参数显示】按键，当前画面转换至“参数显示＂画面\n2、参数设定画面\n主画面中轻触【 参数设定 】按键，当前画面转换至“参数设定＂画面；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0c2be0c650074189"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_380bb8890808ad3e", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_0c2be0c650074189", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:cooling_water_flow_loss_fault", "structured_payload_candidate": {"fault_code": "冷却水断水", "description": "当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开关动作，控制系统将声光报警，机组将分别停机。", "title": "Cooling water flow loss fault", "summary": "Cooling water flow loss triggers alarm and unit shutdown"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30 循环水断水：当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关①\n动作，控制系统声光报警，机组将分别停机。待循环水系统正常后，方可手动重新开机。\n冷却水断水：当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开②关动作，控制系统将声光报警，机组将分别停机。待冷却水系统正常后，方可手动重新开机。\n冷水出口温度过低：当系统冷水出口温度低于③ 2.8℃时，控制系统将声光报警，机组将分别停机，\n待系统冷水温度回升至启动温度，故障消除，方可手动重新开机。\n电源保护器保护：电源保护器能对三相电源的相序、欠电压、过电压进行保护。正常时触点闭合。④\n2、机头系统故障：\n吸排气压力超限：当压缩机排气压力大于设定值或吸气压力低于设定值时① ,对应保护动作 ,控制系\n统给以声光报警，本机头停机。待故障消除后，按触摸屏上【复位】键，本机头可重新投入运行。\n②电机过载保护：在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。待故障\n查明原因后，按触摸屏上【复位】键，本机头可重新投入运行。\n压缩机④ 电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩\n机排气温度过高。一旦电子控制器动作，压缩机停机，复位故障消失后，可重新开机。当系统出现\n故障时，声光报警。轻触【消音】按键即可解除报 警声。一旦出现故障，触摸屏的画面 “故障＂按\n钮闪动，点击可进入当前故障。\n四、触摸屏其它画面说明\n1、参数显示画面\n轻触【参数显示】按键，当前画面转换至“参数显示＂画面\n2、参数设定画面\n主画面中轻触【 参数设定 】按键，当前画面转换至“参数设定＂画面；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0c2be0c650074189"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fd45e3d0f22e05a8", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_0c2be0c650074189", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:chilled_water_outlet_temperature_too_low_fault", "structured_payload_candidate": {"fault_code": "冷水出口温度过低", "description": "当系统冷水出口温度低于 2.8℃时，控制系统将声光报警，机组将分别停机。", "title": "Chilled water outlet temperature too low fault", "summary": "Chilled water outlet temperature below 2.8°C triggers alarm and shutdown"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30 循环水断水：当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关①\n动作，控制系统声光报警，机组将分别停机。待循环水系统正常后，方可手动重新开机。\n冷却水断水：当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开②关动作，控制系统将声光报警，机组将分别停机。待冷却水系统正常后，方可手动重新开机。\n冷水出口温度过低：当系统冷水出口温度低于③ 2.8℃时，控制系统将声光报警，机组将分别停机，\n待系统冷水温度回升至启动温度，故障消除，方可手动重新开机。\n电源保护器保护：电源保护器能对三相电源的相序、欠电压、过电压进行保护。正常时触点闭合。④\n2、机头系统故障：\n吸排气压力超限：当压缩机排气压力大于设定值或吸气压力低于设定值时① ,对应保护动作 ,控制系\n统给以声光报警，本机头停机。待故障消除后，按触摸屏上【复位】键，本机头可重新投入运行。\n②电机过载保护：在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。待故障\n查明原因后，按触摸屏上【复位】键，本机头可重新投入运行。\n压缩机④ 电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩\n机排气温度过高。一旦电子控制器动作，压缩机停机，复位故障消失后，可重新开机。当系统出现\n故障时，声光报警。轻触【消音】按键即可解除报 警声。一旦出现故障，触摸屏的画面 “故障＂按\n钮闪动，点击可进入当前故障。\n四、触摸屏其它画面说明\n1、参数显示画面\n轻触【参数显示】按键，当前画面转换至“参数显示＂画面\n2、参数设定画面\n主画面中轻触【 参数设定 】按键，当前画面转换至“参数设定＂画面；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0c2be0c650074189"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_721eccaabfe896d3", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_0c2be0c650074189", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:discharge_suction_pressure_limit_fault", "structured_payload_candidate": {"fault_code": "吸排气压力超限", "description": "当压缩机排气压力大于设定值或吸气压力低于设定值时,对应保护动作,控制系统给以声光报警，本机头停机。", "title": "Discharge/suction pressure limit fault", "summary": "Discharge pressure >1.14 MPa or suction pressure <0.18 MPa triggers alarm and compressor stop"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30 循环水断水：当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关①\n动作，控制系统声光报警，机组将分别停机。待循环水系统正常后，方可手动重新开机。\n冷却水断水：当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开②关动作，控制系统将声光报警，机组将分别停机。待冷却水系统正常后，方可手动重新开机。\n冷水出口温度过低：当系统冷水出口温度低于③ 2.8℃时，控制系统将声光报警，机组将分别停机，\n待系统冷水温度回升至启动温度，故障消除，方可手动重新开机。\n电源保护器保护：电源保护器能对三相电源的相序、欠电压、过电压进行保护。正常时触点闭合。④\n2、机头系统故障：\n吸排气压力超限：当压缩机排气压力大于设定值或吸气压力低于设定值时① ,对应保护动作 ,控制系\n统给以声光报警，本机头停机。待故障消除后，按触摸屏上【复位】键，本机头可重新投入运行。\n②电机过载保护：在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。待故障\n查明原因后，按触摸屏上【复位】键，本机头可重新投入运行。\n压缩机④ 电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩\n机排气温度过高。一旦电子控制器动作，压缩机停机，复位故障消失后，可重新开机。当系统出现\n故障时，声光报警。轻触【消音】按键即可解除报 警声。一旦出现故障，触摸屏的画面 “故障＂按\n钮闪动，点击可进入当前故障。\n四、触摸屏其它画面说明\n1、参数显示画面\n轻触【参数显示】按键，当前画面转换至“参数显示＂画面\n2、参数设定画面\n主画面中轻触【 参数设定 】按键，当前画面转换至“参数设定＂画面；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0c2be0c650074189"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b1a7164251db0a15", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_0c2be0c650074189", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:motor_overload_protection_fault", "structured_payload_candidate": {"fault_code": "电机过载保护", "description": "在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。", "title": "Motor overload protection fault", "summary": "Compressor motor overheat or overcurrent triggers shutdown"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30 循环水断水：当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关①\n动作，控制系统声光报警，机组将分别停机。待循环水系统正常后，方可手动重新开机。\n冷却水断水：当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开②关动作，控制系统将声光报警，机组将分别停机。待冷却水系统正常后，方可手动重新开机。\n冷水出口温度过低：当系统冷水出口温度低于③ 2.8℃时，控制系统将声光报警，机组将分别停机，\n待系统冷水温度回升至启动温度，故障消除，方可手动重新开机。\n电源保护器保护：电源保护器能对三相电源的相序、欠电压、过电压进行保护。正常时触点闭合。④\n2、机头系统故障：\n吸排气压力超限：当压缩机排气压力大于设定值或吸气压力低于设定值时① ,对应保护动作 ,控制系\n统给以声光报警，本机头停机。待故障消除后，按触摸屏上【复位】键，本机头可重新投入运行。\n②电机过载保护：在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。待故障\n查明原因后，按触摸屏上【复位】键，本机头可重新投入运行。\n压缩机④ 电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩\n机排气温度过高。一旦电子控制器动作，压缩机停机，复位故障消失后，可重新开机。当系统出现\n故障时，声光报警。轻触【消音】按键即可解除报 警声。一旦出现故障，触摸屏的画面 “故障＂按\n钮闪动，点击可进入当前故障。\n四、触摸屏其它画面说明\n1、参数显示画面\n轻触【参数显示】按键，当前画面转换至“参数显示＂画面\n2、参数设定画面\n主画面中轻触【 参数设定 】按键，当前画面转换至“参数设定＂画面；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0c2be0c650074189"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d5048ad84be9195a", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_0c2be0c650074189", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:compressor_electronic_controller_protection_fault", "structured_payload_candidate": {"fault_code": "压缩机电子控制器保护", "description": "压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩机排气温度过高。", "title": "Compressor electronic controller protection fault", "summary": "Compressor internal electronic controller protection due to motor overheat or high discharge temperature"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30 循环水断水：当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关①\n动作，控制系统声光报警，机组将分别停机。待循环水系统正常后，方可手动重新开机。\n冷却水断水：当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开②关动作，控制系统将声光报警，机组将分别停机。待冷却水系统正常后，方可手动重新开机。\n冷水出口温度过低：当系统冷水出口温度低于③ 2.8℃时，控制系统将声光报警，机组将分别停机，\n待系统冷水温度回升至启动温度，故障消除，方可手动重新开机。\n电源保护器保护：电源保护器能对三相电源的相序、欠电压、过电压进行保护。正常时触点闭合。④\n2、机头系统故障：\n吸排气压力超限：当压缩机排气压力大于设定值或吸气压力低于设定值时① ,对应保护动作 ,控制系\n统给以声光报警，本机头停机。待故障消除后，按触摸屏上【复位】键，本机头可重新投入运行。\n②电机过载保护：在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。待故障\n查明原因后，按触摸屏上【复位】键，本机头可重新投入运行。\n压缩机④ 电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩\n机排气温度过高。一旦电子控制器动作，压缩机停机，复位故障消失后，可重新开机。当系统出现\n故障时，声光报警。轻触【消音】按键即可解除报 警声。一旦出现故障，触摸屏的画面 “故障＂按\n钮闪动，点击可进入当前故障。\n四、触摸屏其它画面说明\n1、参数显示画面\n轻触【参数显示】按键，当前画面转换至“参数显示＂画面\n2、参数设定画面\n主画面中轻触【 参数设定 】按键，当前画面转换至“参数设定＂画面；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0c2be0c650074189"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_91b7efa9c89e541a", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_866ad1d4f3604cf0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:high_pressure_switch_setting", "structured_payload_candidate": {"parameter_name": "high pressure switch", "value": "1.14 MPa", "unit": "MPa", "title": "High pressure switch setting", "summary": "High pressure switch set at 1.14 MPa"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "24 ¾ 机组开启前请提前 5分钟打开循环水泵和冷却水泵，关机后至少过 5分钟方可关闭循环水泵和\n冷却水泵\n¾ 确保进入机组的水的清洁度，不致堵塞换热器内管路\n¾ 开机前，必须将机组内部的各种手动阀门全部打开\n¾ 在主回路空气开关接通的情况下进行试运转，检查动作顺序是否正常。\n¾ 检查压缩机的运转方向是否正确。\n（7）开机时应当注意观察事项\n¾ 压缩机视油镜内是否能够充满润滑油，且油位最低不能低于油镜的2/3\n¾ 压缩机启动后油路的视镜是否有油流动，如果没有应当检查\n¾ 稳定后蒸发器的液面位置在最上面一排管为宜\n¾ 当系统内冷却水和冷冻水比较接近时，机组无法建立压差启动时，可以调小冷却水流量，迅速\n建立压差启动机组\n¾ 制冷排气过热度 10℃-20℃之间，回气过热度 0.5℃-3℃，超过此值时应当检查\n5、操作指导\n5-1基础调试\n1、机组调试前准备（具体内容可参照海尔螺杆式水源热泵机组调试前的准备确认书）\n首次开机前应检查配电容量与机组是否相符 检查电制是否与本机组相符\n检查压缩机电机各接线桩头的绝缘性能\n给带操作面板的控制柜通电时，电源指示灯亮，此时油加热器开始接通。\n“SEM”为急停按钮，当开机出现紧急情况需马上停机时按下此急停按钮，平时不要轻易使用。\n“Q1”为单极开关，合上后系统控制回路开始通电，PLC 、触摸屏开始工作。\n在完成以下工作之后，就可以准备开启机组了。\n1.1、每次开机前应先开循环水泵和 冷却水泵，并且校正通过蒸发器及冷凝器的水流量，使之达到指\n定的流速。排出系统内的空气。 1.2、检查制冷系统的所有手动阀门，以确保它们全部打开。\n1.3、检查高、低压力值、压缩机润滑油油位，保护值设定如下：排气高压： 1.14MPa，吸气低压：\n0.18MPa，油压差： 0.16MPa，吸排气压差：0.4Mpa 注意: 机组电制三相四线制 380V±10% ，50HZ\n注意: 开机前应将机器预热至少 8小时 注意: 绝缘电阻不得低于 30MΩ\n注意: 此按钮按下自锁，PLC、触摸屏没电，按下旋动按钮复位。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_866ad1d4f3604cf0"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_90fff1a91ab83922", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_866ad1d4f3604cf0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:low_pressure_switch_setting", "structured_payload_candidate": {"parameter_name": "low pressure switch", "value": "0.18 MPa", "unit": "MPa", "title": "Low pressure switch setting", "summary": "Low pressure switch set at 0.18 MPa"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "24 ¾ 机组开启前请提前 5分钟打开循环水泵和冷却水泵，关机后至少过 5分钟方可关闭循环水泵和\n冷却水泵\n¾ 确保进入机组的水的清洁度，不致堵塞换热器内管路\n¾ 开机前，必须将机组内部的各种手动阀门全部打开\n¾ 在主回路空气开关接通的情况下进行试运转，检查动作顺序是否正常。\n¾ 检查压缩机的运转方向是否正确。\n（7）开机时应当注意观察事项\n¾ 压缩机视油镜内是否能够充满润滑油，且油位最低不能低于油镜的2/3\n¾ 压缩机启动后油路的视镜是否有油流动，如果没有应当检查\n¾ 稳定后蒸发器的液面位置在最上面一排管为宜\n¾ 当系统内冷却水和冷冻水比较接近时，机组无法建立压差启动时，可以调小冷却水流量，迅速\n建立压差启动机组\n¾ 制冷排气过热度 10℃-20℃之间，回气过热度 0.5℃-3℃，超过此值时应当检查\n5、操作指导\n5-1基础调试\n1、机组调试前准备（具体内容可参照海尔螺杆式水源热泵机组调试前的准备确认书）\n首次开机前应检查配电容量与机组是否相符 检查电制是否与本机组相符\n检查压缩机电机各接线桩头的绝缘性能\n给带操作面板的控制柜通电时，电源指示灯亮，此时油加热器开始接通。\n“SEM”为急停按钮，当开机出现紧急情况需马上停机时按下此急停按钮，平时不要轻易使用。\n“Q1”为单极开关，合上后系统控制回路开始通电，PLC 、触摸屏开始工作。\n在完成以下工作之后，就可以准备开启机组了。\n1.1、每次开机前应先开循环水泵和 冷却水泵，并且校正通过蒸发器及冷凝器的水流量，使之达到指\n定的流速。排出系统内的空气。 1.2、检查制冷系统的所有手动阀门，以确保它们全部打开。\n1.3、检查高、低压力值、压缩机润滑油油位，保护值设定如下：排气高压： 1.14MPa，吸气低压：\n0.18MPa，油压差： 0.16MPa，吸排气压差：0.4Mpa 注意: 机组电制三相四线制 380V±10% ，50HZ\n注意: 开机前应将机器预热至少 8小时 注意: 绝缘电阻不得低于 30MΩ\n注意: 此按钮按下自锁，PLC、触摸屏没电，按下旋动按钮复位。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_866ad1d4f3604cf0"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0dbdc1922434a74e", "domain_id": "hvac", "doc_id": "doc_a2a3013c1c504253", "doc_name": "【海尔】LSBLG满液式水冷螺杆机组维修手册（82页）-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_866ad1d4f3604cf0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pressure_differential_switch_setting", "structured_payload_candidate": {"parameter_name": "oil pressure differential", "value": "0.16 MPa", "unit": "MPa", "title": "Oil pressure differential switch setting", "summary": "Oil pressure differential switch set at 0.16 MPa"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "24 ¾ 机组开启前请提前 5分钟打开循环水泵和冷却水泵，关机后至少过 5分钟方可关闭循环水泵和\n冷却水泵\n¾ 确保进入机组的水的清洁度，不致堵塞换热器内管路\n¾ 开机前，必须将机组内部的各种手动阀门全部打开\n¾ 在主回路空气开关接通的情况下进行试运转，检查动作顺序是否正常。\n¾ 检查压缩机的运转方向是否正确。\n（7）开机时应当注意观察事项\n¾ 压缩机视油镜内是否能够充满润滑油，且油位最低不能低于油镜的2/3\n¾ 压缩机启动后油路的视镜是否有油流动，如果没有应当检查\n¾ 稳定后蒸发器的液面位置在最上面一排管为宜\n¾ 当系统内冷却水和冷冻水比较接近时，机组无法建立压差启动时，可以调小冷却水流量，迅速\n建立压差启动机组\n¾ 制冷排气过热度 10℃-20℃之间，回气过热度 0.5℃-3℃，超过此值时应当检查\n5、操作指导\n5-1基础调试\n1、机组调试前准备（具体内容可参照海尔螺杆式水源热泵机组调试前的准备确认书）\n首次开机前应检查配电容量与机组是否相符 检查电制是否与本机组相符\n检查压缩机电机各接线桩头的绝缘性能\n给带操作面板的控制柜通电时，电源指示灯亮，此时油加热器开始接通。\n“SEM”为急停按钮，当开机出现紧急情况需马上停机时按下此急停按钮，平时不要轻易使用。\n“Q1”为单极开关，合上后系统控制回路开始通电，PLC 、触摸屏开始工作。\n在完成以下工作之后，就可以准备开启机组了。\n1.1、每次开机前应先开循环水泵和 冷却水泵，并且校正通过蒸发器及冷凝器的水流量，使之达到指\n定的流速。排出系统内的空气。 1.2、检查制冷系统的所有手动阀门，以确保它们全部打开。\n1.3、检查高、低压力值、压缩机润滑油油位，保护值设定如下：排气高压： 1.14MPa，吸气低压：\n0.18MPa，油压差： 0.16MPa，吸排气压差：0.4Mpa 注意: 机组电制三相四线制 380V±10% ，50HZ\n注意: 开机前应将机器预热至少 8小时 注意: 绝缘电阻不得低于 30MΩ\n注意: 此按钮按下自锁，PLC、触摸屏没电，按下旋动按钮复位。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_866ad1d4f3604cf0"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
