{"knowledge_type": "parameter_spec", "title": "LSBLG100S/R4E nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 351 kW", "structured_payload": {"parameter_name": "nominal cooling capacity", "value": "351 kW", "unit": "kW", "model": "LSBLG100S/R4E"}, "evidence_quote": "机组型号 LSBLG**/R4E 100S 125S 150S 185S 200S 225S 250S\nKW 351 449 528 645 718 791 886 名义制冷量", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG125S/R4E nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 449 kW", "structured_payload": {"parameter_name": "nominal cooling capacity", "value": "449 kW", "unit": "kW", "model": "LSBLG125S/R4E"}, "evidence_quote": "机组型号 LSBLG**/R4E 100S 125S 150S 185S 200S 225S 250S\nKW 351 449 528 645 718 791 886 名义制冷量", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG150S/R4E nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 528 kW", "structured_payload": {"parameter_name": "nominal cooling capacity", "value": "528 kW", "unit": "kW", "model": "LSBLG150S/R4E"}, "evidence_quote": "机组型号 LSBLG**/R4E 100S 125S 150S 185S 200S 225S 250S\nKW 351 449 528 645 718 791 886 名义制冷量", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG185S/R4E nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 645 kW", "structured_payload": {"parameter_name": "nominal cooling capacity", "value": "645 kW", "unit": "kW", "model": "LSBLG185S/R4E"}, "evidence_quote": "机组型号 LSBLG**/R4E 100S 125S 150S 185S 200S 225S 250S\nKW 351 449 528 645 718 791 886 名义制冷量", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG200S/R4E nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 718 kW", "structured_payload": {"parameter_name": "nominal cooling capacity", "value": "718 kW", "unit": "kW", "model": "LSBLG200S/R4E"}, "evidence_quote": "机组型号 LSBLG**/R4E 100S 125S 150S 185S 200S 225S 250S\nKW 351 449 528 645 718 791 886 名义制冷量", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG225S/R4E nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 791 kW", "structured_payload": {"parameter_name": "nominal cooling capacity", "value": "791 kW", "unit": "kW", "model": "LSBLG225S/R4E"}, "evidence_quote": "机组型号 LSBLG**/R4E 100S 125S 150S 185S 200S 225S 250S\nKW 351 449 528 645 718 791 886 名义制冷量", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG250S/R4E nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 886 kW", "structured_payload": {"parameter_name": "nominal cooling capacity", "value": "886 kW", "unit": "kW", "model": "LSBLG250S/R4E"}, "evidence_quote": "机组型号 LSBLG**/R4E 100S 125S 150S 185S 200S 225S 250S\nKW 351 449 528 645 718 791 886 名义制冷量", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG300D/R4E nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 1056 kW", "structured_payload": {"parameter_name": "nominal cooling capacity", "value": "1056 kW", "unit": "kW", "model": "LSBLG300D/R4E"}, "evidence_quote": "机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG360D/R4E nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 1252 kW", "structured_payload": {"parameter_name": "nominal cooling capacity", "value": "1252 kW", "unit": "kW", "model": "LSBLG360D/R4E"}, "evidence_quote": "机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG400D/R4E nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 1389 kW", "structured_payload": {"parameter_name": "nominal cooling capacity", "value": "1389 kW", "unit": "kW", "model": "LSBLG400D/R4E"}, "evidence_quote": "机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG450D/R4E nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 1523 kW", "structured_payload": {"parameter_name": "nominal cooling capacity", "value": "1523 kW", "unit": "kW", "model": "LSBLG450D/R4E"}, "evidence_quote": "机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG500D/R4E nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 1705 kW", "structured_payload": {"parameter_name": "nominal cooling capacity", "value": "1705 kW", "unit": "kW", "model": "LSBLG500D/R4E"}, "evidence_quote": "机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG100S/R4E input power", "canonical_key_hint": null, "summary": "Input power 72 kW", "structured_payload": {"parameter_name": "input power", "value": "72 kW", "unit": "kW", "model": "LSBLG100S/R4E"}, "evidence_quote": "输入功率 Kw 72 92 107 125 136 154 175", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG125S/R4E input power", "canonical_key_hint": null, "summary": "Input power 92 kW", "structured_payload": {"parameter_name": "input power", "value": "92 kW", "unit": "kW", "model": "LSBLG125S/R4E"}, "evidence_quote": "输入功率 Kw 72 92 107 125 136 154 175", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG150S/R4E input power", "canonical_key_hint": null, "summary": "Input power 107 kW", "structured_payload": {"parameter_name": "input power", "value": "107 kW", "unit": "kW", "model": "LSBLG150S/R4E"}, "evidence_quote": "输入功率 Kw 72 92 107 125 136 154 175", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG185S/R4E input power", "canonical_key_hint": null, "summary": "Input power 125 kW", "structured_payload": {"parameter_name": "input power", "value": "125 kW", "unit": "kW", "model": "LSBLG185S/R4E"}, "evidence_quote": "输入功率 Kw 72 92 107 125 136 154 175", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG200S/R4E input power", "canonical_key_hint": null, "summary": "Input power 136 kW", "structured_payload": {"parameter_name": "input power", "value": "136 kW", "unit": "kW", "model": "LSBLG200S/R4E"}, "evidence_quote": "输入功率 Kw 72 92 107 125 136 154 175", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG225S/R4E input power", "canonical_key_hint": null, "summary": "Input power 154 kW", "structured_payload": {"parameter_name": "input power", "value": "154 kW", "unit": "kW", "model": "LSBLG225S/R4E"}, "evidence_quote": "输入功率 Kw 72 92 107 125 136 154 175", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG250S/R4E input power", "canonical_key_hint": null, "summary": "Input power 175 kW", "structured_payload": {"parameter_name": "input power", "value": "175 kW", "unit": "kW", "model": "LSBLG250S/R4E"}, "evidence_quote": "输入功率 Kw 72 92 107 125 136 154 175", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG300D/R4E input power", "canonical_key_hint": null, "summary": "Input power 214 kW", "structured_payload": {"parameter_name": "input power", "value": "214 kW", "unit": "kW", "model": "LSBLG300D/R4E"}, "evidence_quote": "制冷输入功率  Kw 214 254 277 312 355", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG360D/R4E input power", "canonical_key_hint": null, "summary": "Input power 254 kW", "structured_payload": {"parameter_name": "input power", "value": "254 kW", "unit": "kW", "model": "LSBLG360D/R4E"}, "evidence_quote": "制冷输入功率  Kw 214 254 277 312 355", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG400D/R4E input power", "canonical_key_hint": null, "summary": "Input power 277 kW", "structured_payload": {"parameter_name": "input power", "value": "277 kW", "unit": "kW", "model": "LSBLG400D/R4E"}, "evidence_quote": "制冷输入功率  Kw 214 254 277 312 355", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG450D/R4E input power", "canonical_key_hint": null, "summary": "Input power 312 kW", "structured_payload": {"parameter_name": "input power", "value": "312 kW", "unit": "kW", "model": "LSBLG450D/R4E"}, "evidence_quote": "制冷输入功率  Kw 214 254 277 312 355", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG500D/R4E input power", "canonical_key_hint": null, "summary": "Input power 355 kW", "structured_payload": {"parameter_name": "input power", "value": "355 kW", "unit": "kW", "model": "LSBLG500D/R4E"}, "evidence_quote": "制冷输入功率  Kw 214 254 277 312 355", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Single compressor capacity range", "canonical_key_hint": null, "summary": "Capacity range 25-100% for single compressor models", "structured_payload": {"parameter_name": "capacity range", "value": "25-100%", "unit": "%", "model": "single compressor models"}, "evidence_quote": "能量调节范围  % 25～100", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Dual compressor capacity range", "canonical_key_hint": null, "summary": "Capacity range 12.5-100% for dual compressor models", "structured_payload": {"parameter_name": "capacity range", "value": "12.5-100%", "unit": "%", "model": "dual compressor models"}, "evidence_quote": "能量调节范围  % 12.5～100", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant type", "canonical_key_hint": null, "summary": "Refrigerant R134a", "structured_payload": {"parameter_name": "refrigerant", "value": "R134a"}, "evidence_quote": "制冷剂 － R134a", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evaporator chilled water inlet/outlet temperatures", "canonical_key_hint": null, "summary": "Chilled water inlet 12°C, outlet 7°C", "structured_payload": {"parameter_name": "evaporator water temperatures", "value": "inlet 12°C, outlet 7°C", "unit": "°C"}, "evidence_quote": "进出口温度 ℃ 冷水进口 12℃，出口7℃", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Condenser cooling water inlet/outlet temperatures", "canonical_key_hint": null, "summary": "Cooling water inlet 30°C, outlet 35°C", "structured_payload": {"parameter_name": "condenser water temperatures", "value": "inlet 30°C, outlet 35°C", "unit": "°C"}, "evidence_quote": "进出口温度 ℃ 冷却水进口 30℃，出口35℃", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evaporator fouling factor", "canonical_key_hint": null, "summary": "Evaporator fouling factor 0.018 m²·°C/kW", "structured_payload": {"parameter_name": "evaporator fouling factor", "value": "0.018", "unit": "m²·°C/kW"}, "evidence_quote": "污垢系数 m2·℃/kw 0.018 蒸发器", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Condenser fouling factor", "canonical_key_hint": null, "summary": "Condenser fouling factor 0.044 m²·°C/kW", "structured_payload": {"parameter_name": "condenser fouling factor", "value": "0.044", "unit": "m²·°C/kW"}, "evidence_quote": "污垢系数 m2·℃/kw 0.044", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Standard pressure rating", "canonical_key_hint": null, "summary": "Standard pressure 1.0 MPaG for evaporator and condenser", "structured_payload": {"parameter_name": "standard pressure", "value": "1.0", "unit": "MPaG"}, "evidence_quote": "标准承压 MPaG 1.0", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Power supply specification", "canonical_key_hint": null, "summary": "Power supply 380V-3-50Hz", "structured_payload": {"parameter_name": "power supply", "value": "380V-3-50Hz"}, "evidence_quote": "电制 － 380V-3-50Hz", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Chilled water flow loss fault", "canonical_key_hint": null, "summary": "Chilled water flow loss triggers alarm and unit shutdown", "structured_payload": {"fault_code": "循环水断水", "description": "当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关动作，控制系统声光报警，机组将分别停机。"}, "evidence_quote": "循环水断水：当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关①动作，控制系统声光报警，机组将分别停机。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Cooling water flow loss fault", "canonical_key_hint": null, "summary": "Cooling water flow loss triggers alarm and unit shutdown", "structured_payload": {"fault_code": "冷却水断水", "description": "当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开关动作，控制系统将声光报警，机组将分别停机。"}, "evidence_quote": "冷却水断水：当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开②关动作，控制系统将声光报警，机组将分别停机。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Chilled water outlet temperature too low fault", "canonical_key_hint": null, "summary": "Chilled water outlet temperature below 2.8°C triggers alarm and shutdown", "structured_payload": {"fault_code": "冷水出口温度过低", "description": "当系统冷水出口温度低于 2.8℃时，控制系统将声光报警，机组将分别停机。"}, "evidence_quote": "冷水出口温度过低：当系统冷水出口温度低于③ 2.8℃时，控制系统将声光报警，机组将分别停机", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Discharge/suction pressure limit fault", "canonical_key_hint": null, "summary": "Discharge pressure >1.14 MPa or suction pressure <0.18 MPa triggers alarm and compressor stop", "structured_payload": {"fault_code": "吸排气压力超限", "description": "当压缩机排气压力大于设定值或吸气压力低于设定值时,对应保护动作,控制系统给以声光报警，本机头停机。"}, "evidence_quote": "吸排气压力超限：当压缩机排气压力大于设定值或吸气压力低于设定值时① ,对应保护动作 ,控制系统给以声光报警，本机头停机。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Motor overload protection fault", "canonical_key_hint": null, "summary": "Compressor motor overheat or overcurrent triggers shutdown", "structured_payload": {"fault_code": "电机过载保护", "description": "在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。"}, "evidence_quote": "②电机过载保护：在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Compressor electronic controller protection fault", "canonical_key_hint": null, "summary": "Compressor internal electronic controller protection due to motor overheat or high discharge temperature", "structured_payload": {"fault_code": "压缩机电子控制器保护", "description": "压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩机排气温度过高。"}, "evidence_quote": "压缩机④ 电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩机排气温度过高。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "High pressure switch setting", "canonical_key_hint": null, "summary": "High pressure switch set at 1.14 MPa", "structured_payload": {"parameter_name": "high pressure switch", "value": "1.14 MPa", "unit": "MPa"}, "evidence_quote": "排气高压： 1.14MPa", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low pressure switch setting", "canonical_key_hint": null, "summary": "Low pressure switch set at 0.18 MPa", "structured_payload": {"parameter_name": "low pressure switch", "value": "0.18 MPa", "unit": "MPa"}, "evidence_quote": "吸气低压：0.18MPa", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil pressure differential switch setting", "canonical_key_hint": null, "summary": "Oil pressure differential switch set at 0.16 MPa", "structured_payload": {"parameter_name": "oil pressure differential", "value": "0.16 MPa", "unit": "MPa"}, "evidence_quote": "油压差： 0.16MPa", "page_hint": 24, "confidence": 0.95}
