{"candidate_id": "cand_46aecd96610caa86", "domain_id": "hvac", "doc_id": "doc_99fc08961aa540f4", "doc_name": "【格力】C系列离心式冷水机组技术手册（69页）-.pdf", "page_no": 8, "chunk_id": "chunk_0c87945251074e0d", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:nominal_rating_conditions", "structured_payload_candidate": {"parameter_name": "nominal_rating_conditions", "title": "Nominal rating conditions", "summary": "Nominal conditions: chilled water 12/7°C, cooling water 30/35°C"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "6 名义制冷工况：\n工作范围：\n冷冻水 冷却水\n出水温度(℃ ) 进出水温差(℃) 出水温度(℃ ) 进出水温差(℃)\n5~15 2.5~8 22~37 3.5~8\n5 产品性能修正表\n56789101112130.800.850.900.951.001.051.101.151.201.251.301.351.40制冷能力\n冷却水出水温度℃\n冷冻水出水温度 ℃25\n403530\n制冷能力修正曲线\n机组实际制冷量计算：\n实际制冷量 =名义制冷量×制冷能力修正系数 （其中：名义制冷量可从机组名义工 况性能参\n数表中查得；制冷能力修正系数可从制冷能力修正曲线 中（上图）查得）。\n机组制冷能力随着冷冻水出水温度的升高而增大，随冷却水出水温度升高而降低。 冷冻水 冷却水\n进水温度(℃ ) 出水温度(℃ ) 进水温度(℃ ) 出水温度(℃ )\n12 7 30 35\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0c87945251074e0d"], "source_page_nos": [8], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6dabfa0b62aa755e", "domain_id": "hvac", "doc_id": "doc_99fc08961aa540f4", "doc_name": "【格力】C系列离心式冷水机组技术手册（69页）-.pdf", "page_no": 41, "chunk_id": "chunk_466b8e6dc1434836", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:oil_pressure_differential_alarm_protection", "structured_payload_candidate": {"fault_code": "油压差报警/保护", "title": "Oil pressure differential alarm/protection", "summary": "Fault: 油压差报警/保护. Triggered by low oil pressure differential to prevent bearing damage."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "39 维修篇\n1 机组故障一览表\n故障显示  故障名称  故障信号来源  保护说明\n油压差报\n警/保护 压缩机油\n压差报警/\n保护 供油压力\n油箱压力 如果供油不足，轴承有烧掉的危险，为保证机组主\n电动机、压缩机各轴承处润滑充分，即保证充分供\n油，需要足够的油压差，运行时当压差过低时机组\n报警或者保护停机，在机组起动时，压差低于设定\n值主机将不起动\n供油温度\n报警/保\n护 供油温度\n高温报警 /\n保护 供油温度 供油温度升高会降低润滑油的粘度，可能使轴承油\n膜刚度不足，承载能力不够而导致轴承损坏，在机\n组运行过程中控制供油温度，当温度高于一定值时\n机组会报警或者保护停机\n油泵过载\n保护 油泵过载\n保护 油泵热继电器 油泵过载可能导致油泵损坏，并可能进而导致润滑\n油供给中断，对机组造成损害，如果检测到机组油\n泵过载，机组将保护停机\n主机绕组\n过热保护  主机绕组\n过热保护 电机绕组过热\n保护开关 主机绕组过热将可能导致机组主电机损坏，机组在\n运行过程中将检测电机绕组过热保护开关，如果检\n测开关断开，机组将保护停机\n启动柜故\n障 启动动作\n异常保护 主机电流 机组起动动作异常有可能导致主机电流过大，从而\n导致主电机的损坏，为了避免这种情况，开机后将\n检测主机电流，如果电流过大，机组将保护停机\n压缩机高\n压报警/\n保护 压缩机高\n压报警/保\n护 冷凝压力 机组冷凝器按照一类压力容器设计制造，为了保证\n冷凝器的安全，机组运行过程中控制机组的冷凝压\n力，当机组压力超过设定值，机组将报警或保护停\n机\n压缩机低\n压报警/\n保护 压缩机低\n压报警/保\n护 蒸发压力 蒸发压力过低，造成蒸发温度低，过低的蒸发温度\n将可能导致蒸发器铜管内水结冰而损坏蒸发器，机\n组运行过程中控制机组的蒸发压力，当机组压力低\n于设定值，机组将报警或保护停机\n防冻保护  防冻保护 冷冻水出水温\n度 冷冻水出水温度过低，则冷冻水可能在蒸发器的蒸\n发管内结冰而损坏铜管和蒸发器，机组运行过程中\n严格控制机组的冷冻水出水温度，当机组冷冻水出\n水温度低于设定值时，机组将保护停机\n冷冻水水\n流开关保\n护/冷却\n水水流开\n关保护 冷冻水水\n流开关保\n护/冷却水\n水流开关\n保护 水流开关 水流量少或断水，导致冷凝压力过高或者蒸发压力\n过低，水流量过少将导致冷凝压力迅速升高或蒸发\n压力迅速降低而导致设备故障，为保证设备的安全，\n应当保证水流量，水流量少断水，机组将保护停机\n缺逆相保\n护 缺逆相保\n护 启动柜 机组主电机反转将可能导致机组损毁，为保护机组，\n当机组出现缺逆相时启动柜将给出信号，而机组将\n保护停机\n传感器故\n障 传感器故\n障保护 各传感器 如果传感器出现故障，将失去对机组的控制，从而\n有可能导致机组损坏，当然针对不同的传感器给出\n不同的处理方式，比如蒸发、冷凝压力传感器和水\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_466b8e6dc1434836"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_393ca8832f4db958", "domain_id": "hvac", "doc_id": "doc_99fc08961aa540f4", "doc_name": "【格力】C系列离心式冷水机组技术手册（69页）-.pdf", "page_no": 41, "chunk_id": "chunk_466b8e6dc1434836", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:oil_supply_temperature_high_alarm_protection", "structured_payload_candidate": {"fault_code": "供油温度报警/保护", "title": "Oil supply temperature high alarm/protection", "summary": "Fault: 供油温度报警/保护. Triggered by high oil supply temperature to prevent viscosity loss."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "39 维修篇\n1 机组故障一览表\n故障显示  故障名称  故障信号来源  保护说明\n油压差报\n警/保护 压缩机油\n压差报警/\n保护 供油压力\n油箱压力 如果供油不足，轴承有烧掉的危险，为保证机组主\n电动机、压缩机各轴承处润滑充分，即保证充分供\n油，需要足够的油压差，运行时当压差过低时机组\n报警或者保护停机，在机组起动时，压差低于设定\n值主机将不起动\n供油温度\n报警/保\n护 供油温度\n高温报警 /\n保护 供油温度 供油温度升高会降低润滑油的粘度，可能使轴承油\n膜刚度不足，承载能力不够而导致轴承损坏，在机\n组运行过程中控制供油温度，当温度高于一定值时\n机组会报警或者保护停机\n油泵过载\n保护 油泵过载\n保护 油泵热继电器 油泵过载可能导致油泵损坏，并可能进而导致润滑\n油供给中断，对机组造成损害，如果检测到机组油\n泵过载，机组将保护停机\n主机绕组\n过热保护  主机绕组\n过热保护 电机绕组过热\n保护开关 主机绕组过热将可能导致机组主电机损坏，机组在\n运行过程中将检测电机绕组过热保护开关，如果检\n测开关断开，机组将保护停机\n启动柜故\n障 启动动作\n异常保护 主机电流 机组起动动作异常有可能导致主机电流过大，从而\n导致主电机的损坏，为了避免这种情况，开机后将\n检测主机电流，如果电流过大，机组将保护停机\n压缩机高\n压报警/\n保护 压缩机高\n压报警/保\n护 冷凝压力 机组冷凝器按照一类压力容器设计制造，为了保证\n冷凝器的安全，机组运行过程中控制机组的冷凝压\n力，当机组压力超过设定值，机组将报警或保护停\n机\n压缩机低\n压报警/\n保护 压缩机低\n压报警/保\n护 蒸发压力 蒸发压力过低，造成蒸发温度低，过低的蒸发温度\n将可能导致蒸发器铜管内水结冰而损坏蒸发器，机\n组运行过程中控制机组的蒸发压力，当机组压力低\n于设定值，机组将报警或保护停机\n防冻保护  防冻保护 冷冻水出水温\n度 冷冻水出水温度过低，则冷冻水可能在蒸发器的蒸\n发管内结冰而损坏铜管和蒸发器，机组运行过程中\n严格控制机组的冷冻水出水温度，当机组冷冻水出\n水温度低于设定值时，机组将保护停机\n冷冻水水\n流开关保\n护/冷却\n水水流开\n关保护 冷冻水水\n流开关保\n护/冷却水\n水流开关\n保护 水流开关 水流量少或断水，导致冷凝压力过高或者蒸发压力\n过低，水流量过少将导致冷凝压力迅速升高或蒸发\n压力迅速降低而导致设备故障，为保证设备的安全，\n应当保证水流量，水流量少断水，机组将保护停机\n缺逆相保\n护 缺逆相保\n护 启动柜 机组主电机反转将可能导致机组损毁，为保护机组，\n当机组出现缺逆相时启动柜将给出信号，而机组将\n保护停机\n传感器故\n障 传感器故\n障保护 各传感器 如果传感器出现故障，将失去对机组的控制，从而\n有可能导致机组损坏，当然针对不同的传感器给出\n不同的处理方式，比如蒸发、冷凝压力传感器和水\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_466b8e6dc1434836"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5239850732b5a425", "domain_id": "hvac", "doc_id": "doc_99fc08961aa540f4", "doc_name": "【格力】C系列离心式冷水机组技术手册（69页）-.pdf", "page_no": 41, "chunk_id": "chunk_466b8e6dc1434836", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:oil_pump_overload_protection", "structured_payload_candidate": {"fault_code": "油泵过载保护", "title": "Oil pump overload protection", "summary": "Fault: 油泵过载保护. Triggered by oil pump thermal relay."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "39 维修篇\n1 机组故障一览表\n故障显示  故障名称  故障信号来源  保护说明\n油压差报\n警/保护 压缩机油\n压差报警/\n保护 供油压力\n油箱压力 如果供油不足，轴承有烧掉的危险，为保证机组主\n电动机、压缩机各轴承处润滑充分，即保证充分供\n油，需要足够的油压差，运行时当压差过低时机组\n报警或者保护停机，在机组起动时，压差低于设定\n值主机将不起动\n供油温度\n报警/保\n护 供油温度\n高温报警 /\n保护 供油温度 供油温度升高会降低润滑油的粘度，可能使轴承油\n膜刚度不足，承载能力不够而导致轴承损坏，在机\n组运行过程中控制供油温度，当温度高于一定值时\n机组会报警或者保护停机\n油泵过载\n保护 油泵过载\n保护 油泵热继电器 油泵过载可能导致油泵损坏，并可能进而导致润滑\n油供给中断，对机组造成损害，如果检测到机组油\n泵过载，机组将保护停机\n主机绕组\n过热保护  主机绕组\n过热保护 电机绕组过热\n保护开关 主机绕组过热将可能导致机组主电机损坏，机组在\n运行过程中将检测电机绕组过热保护开关，如果检\n测开关断开，机组将保护停机\n启动柜故\n障 启动动作\n异常保护 主机电流 机组起动动作异常有可能导致主机电流过大，从而\n导致主电机的损坏，为了避免这种情况，开机后将\n检测主机电流，如果电流过大，机组将保护停机\n压缩机高\n压报警/\n保护 压缩机高\n压报警/保\n护 冷凝压力 机组冷凝器按照一类压力容器设计制造，为了保证\n冷凝器的安全，机组运行过程中控制机组的冷凝压\n力，当机组压力超过设定值，机组将报警或保护停\n机\n压缩机低\n压报警/\n保护 压缩机低\n压报警/保\n护 蒸发压力 蒸发压力过低，造成蒸发温度低，过低的蒸发温度\n将可能导致蒸发器铜管内水结冰而损坏蒸发器，机\n组运行过程中控制机组的蒸发压力，当机组压力低\n于设定值，机组将报警或保护停机\n防冻保护  防冻保护 冷冻水出水温\n度 冷冻水出水温度过低，则冷冻水可能在蒸发器的蒸\n发管内结冰而损坏铜管和蒸发器，机组运行过程中\n严格控制机组的冷冻水出水温度，当机组冷冻水出\n水温度低于设定值时，机组将保护停机\n冷冻水水\n流开关保\n护/冷却\n水水流开\n关保护 冷冻水水\n流开关保\n护/冷却水\n水流开关\n保护 水流开关 水流量少或断水，导致冷凝压力过高或者蒸发压力\n过低，水流量过少将导致冷凝压力迅速升高或蒸发\n压力迅速降低而导致设备故障，为保证设备的安全，\n应当保证水流量，水流量少断水，机组将保护停机\n缺逆相保\n护 缺逆相保\n护 启动柜 机组主电机反转将可能导致机组损毁，为保护机组，\n当机组出现缺逆相时启动柜将给出信号，而机组将\n保护停机\n传感器故\n障 传感器故\n障保护 各传感器 如果传感器出现故障，将失去对机组的控制，从而\n有可能导致机组损坏，当然针对不同的传感器给出\n不同的处理方式，比如蒸发、冷凝压力传感器和水\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_466b8e6dc1434836"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_893c3ef5336d15e4", "domain_id": "hvac", "doc_id": "doc_99fc08961aa540f4", "doc_name": "【格力】C系列离心式冷水机组技术手册（69页）-.pdf", "page_no": 41, "chunk_id": "chunk_466b8e6dc1434836", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:motor_winding_overheat_protection", "structured_payload_candidate": {"fault_code": "主机绕组过热保护", "title": "Motor winding overheat protection", "summary": "Fault: 主机绕组过热保护. Triggered by motor winding overheat protection switch."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "39 维修篇\n1 机组故障一览表\n故障显示  故障名称  故障信号来源  保护说明\n油压差报\n警/保护 压缩机油\n压差报警/\n保护 供油压力\n油箱压力 如果供油不足，轴承有烧掉的危险，为保证机组主\n电动机、压缩机各轴承处润滑充分，即保证充分供\n油，需要足够的油压差，运行时当压差过低时机组\n报警或者保护停机，在机组起动时，压差低于设定\n值主机将不起动\n供油温度\n报警/保\n护 供油温度\n高温报警 /\n保护 供油温度 供油温度升高会降低润滑油的粘度，可能使轴承油\n膜刚度不足，承载能力不够而导致轴承损坏，在机\n组运行过程中控制供油温度，当温度高于一定值时\n机组会报警或者保护停机\n油泵过载\n保护 油泵过载\n保护 油泵热继电器 油泵过载可能导致油泵损坏，并可能进而导致润滑\n油供给中断，对机组造成损害，如果检测到机组油\n泵过载，机组将保护停机\n主机绕组\n过热保护  主机绕组\n过热保护 电机绕组过热\n保护开关 主机绕组过热将可能导致机组主电机损坏，机组在\n运行过程中将检测电机绕组过热保护开关，如果检\n测开关断开，机组将保护停机\n启动柜故\n障 启动动作\n异常保护 主机电流 机组起动动作异常有可能导致主机电流过大，从而\n导致主电机的损坏，为了避免这种情况，开机后将\n检测主机电流，如果电流过大，机组将保护停机\n压缩机高\n压报警/\n保护 压缩机高\n压报警/保\n护 冷凝压力 机组冷凝器按照一类压力容器设计制造，为了保证\n冷凝器的安全，机组运行过程中控制机组的冷凝压\n力，当机组压力超过设定值，机组将报警或保护停\n机\n压缩机低\n压报警/\n保护 压缩机低\n压报警/保\n护 蒸发压力 蒸发压力过低，造成蒸发温度低，过低的蒸发温度\n将可能导致蒸发器铜管内水结冰而损坏蒸发器，机\n组运行过程中控制机组的蒸发压力，当机组压力低\n于设定值，机组将报警或保护停机\n防冻保护  防冻保护 冷冻水出水温\n度 冷冻水出水温度过低，则冷冻水可能在蒸发器的蒸\n发管内结冰而损坏铜管和蒸发器，机组运行过程中\n严格控制机组的冷冻水出水温度，当机组冷冻水出\n水温度低于设定值时，机组将保护停机\n冷冻水水\n流开关保\n护/冷却\n水水流开\n关保护 冷冻水水\n流开关保\n护/冷却水\n水流开关\n保护 水流开关 水流量少或断水，导致冷凝压力过高或者蒸发压力\n过低，水流量过少将导致冷凝压力迅速升高或蒸发\n压力迅速降低而导致设备故障，为保证设备的安全，\n应当保证水流量，水流量少断水，机组将保护停机\n缺逆相保\n护 缺逆相保\n护 启动柜 机组主电机反转将可能导致机组损毁，为保护机组，\n当机组出现缺逆相时启动柜将给出信号，而机组将\n保护停机\n传感器故\n障 传感器故\n障保护 各传感器 如果传感器出现故障，将失去对机组的控制，从而\n有可能导致机组损坏，当然针对不同的传感器给出\n不同的处理方式，比如蒸发、冷凝压力传感器和水\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_466b8e6dc1434836"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7442c933e8921c07", "domain_id": "hvac", "doc_id": "doc_99fc08961aa540f4", "doc_name": "【格力】C系列离心式冷水机组技术手册（69页）-.pdf", "page_no": 41, "chunk_id": "chunk_466b8e6dc1434836", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:compressor_high_pressure_alarm_protection", "structured_payload_candidate": {"fault_code": "压缩机高压报警/保护", "title": "Compressor high pressure alarm/protection", "summary": "Fault: 压缩机高压报警/保护. Triggered by high condensing pressure."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "39 维修篇\n1 机组故障一览表\n故障显示  故障名称  故障信号来源  保护说明\n油压差报\n警/保护 压缩机油\n压差报警/\n保护 供油压力\n油箱压力 如果供油不足，轴承有烧掉的危险，为保证机组主\n电动机、压缩机各轴承处润滑充分，即保证充分供\n油，需要足够的油压差，运行时当压差过低时机组\n报警或者保护停机，在机组起动时，压差低于设定\n值主机将不起动\n供油温度\n报警/保\n护 供油温度\n高温报警 /\n保护 供油温度 供油温度升高会降低润滑油的粘度，可能使轴承油\n膜刚度不足，承载能力不够而导致轴承损坏，在机\n组运行过程中控制供油温度，当温度高于一定值时\n机组会报警或者保护停机\n油泵过载\n保护 油泵过载\n保护 油泵热继电器 油泵过载可能导致油泵损坏，并可能进而导致润滑\n油供给中断，对机组造成损害，如果检测到机组油\n泵过载，机组将保护停机\n主机绕组\n过热保护  主机绕组\n过热保护 电机绕组过热\n保护开关 主机绕组过热将可能导致机组主电机损坏，机组在\n运行过程中将检测电机绕组过热保护开关，如果检\n测开关断开，机组将保护停机\n启动柜故\n障 启动动作\n异常保护 主机电流 机组起动动作异常有可能导致主机电流过大，从而\n导致主电机的损坏，为了避免这种情况，开机后将\n检测主机电流，如果电流过大，机组将保护停机\n压缩机高\n压报警/\n保护 压缩机高\n压报警/保\n护 冷凝压力 机组冷凝器按照一类压力容器设计制造，为了保证\n冷凝器的安全，机组运行过程中控制机组的冷凝压\n力，当机组压力超过设定值，机组将报警或保护停\n机\n压缩机低\n压报警/\n保护 压缩机低\n压报警/保\n护 蒸发压力 蒸发压力过低，造成蒸发温度低，过低的蒸发温度\n将可能导致蒸发器铜管内水结冰而损坏蒸发器，机\n组运行过程中控制机组的蒸发压力，当机组压力低\n于设定值，机组将报警或保护停机\n防冻保护  防冻保护 冷冻水出水温\n度 冷冻水出水温度过低，则冷冻水可能在蒸发器的蒸\n发管内结冰而损坏铜管和蒸发器，机组运行过程中\n严格控制机组的冷冻水出水温度，当机组冷冻水出\n水温度低于设定值时，机组将保护停机\n冷冻水水\n流开关保\n护/冷却\n水水流开\n关保护 冷冻水水\n流开关保\n护/冷却水\n水流开关\n保护 水流开关 水流量少或断水，导致冷凝压力过高或者蒸发压力\n过低，水流量过少将导致冷凝压力迅速升高或蒸发\n压力迅速降低而导致设备故障，为保证设备的安全，\n应当保证水流量，水流量少断水，机组将保护停机\n缺逆相保\n护 缺逆相保\n护 启动柜 机组主电机反转将可能导致机组损毁，为保护机组，\n当机组出现缺逆相时启动柜将给出信号，而机组将\n保护停机\n传感器故\n障 传感器故\n障保护 各传感器 如果传感器出现故障，将失去对机组的控制，从而\n有可能导致机组损坏，当然针对不同的传感器给出\n不同的处理方式，比如蒸发、冷凝压力传感器和水\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_466b8e6dc1434836"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_78a0f9eb1ce6e45a", "domain_id": "hvac", "doc_id": "doc_99fc08961aa540f4", "doc_name": "【格力】C系列离心式冷水机组技术手册（69页）-.pdf", "page_no": 41, "chunk_id": "chunk_466b8e6dc1434836", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:compressor_low_pressure_alarm_protection", "structured_payload_candidate": {"fault_code": "压缩机低压报警/保护", "title": "Compressor low pressure alarm/protection", "summary": "Fault: 压缩机低压报警/保护. Triggered by low evaporator pressure."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "39 维修篇\n1 机组故障一览表\n故障显示  故障名称  故障信号来源  保护说明\n油压差报\n警/保护 压缩机油\n压差报警/\n保护 供油压力\n油箱压力 如果供油不足，轴承有烧掉的危险，为保证机组主\n电动机、压缩机各轴承处润滑充分，即保证充分供\n油，需要足够的油压差，运行时当压差过低时机组\n报警或者保护停机，在机组起动时，压差低于设定\n值主机将不起动\n供油温度\n报警/保\n护 供油温度\n高温报警 /\n保护 供油温度 供油温度升高会降低润滑油的粘度，可能使轴承油\n膜刚度不足，承载能力不够而导致轴承损坏，在机\n组运行过程中控制供油温度，当温度高于一定值时\n机组会报警或者保护停机\n油泵过载\n保护 油泵过载\n保护 油泵热继电器 油泵过载可能导致油泵损坏，并可能进而导致润滑\n油供给中断，对机组造成损害，如果检测到机组油\n泵过载，机组将保护停机\n主机绕组\n过热保护  主机绕组\n过热保护 电机绕组过热\n保护开关 主机绕组过热将可能导致机组主电机损坏，机组在\n运行过程中将检测电机绕组过热保护开关，如果检\n测开关断开，机组将保护停机\n启动柜故\n障 启动动作\n异常保护 主机电流 机组起动动作异常有可能导致主机电流过大，从而\n导致主电机的损坏，为了避免这种情况，开机后将\n检测主机电流，如果电流过大，机组将保护停机\n压缩机高\n压报警/\n保护 压缩机高\n压报警/保\n护 冷凝压力 机组冷凝器按照一类压力容器设计制造，为了保证\n冷凝器的安全，机组运行过程中控制机组的冷凝压\n力，当机组压力超过设定值，机组将报警或保护停\n机\n压缩机低\n压报警/\n保护 压缩机低\n压报警/保\n护 蒸发压力 蒸发压力过低，造成蒸发温度低，过低的蒸发温度\n将可能导致蒸发器铜管内水结冰而损坏蒸发器，机\n组运行过程中控制机组的蒸发压力，当机组压力低\n于设定值，机组将报警或保护停机\n防冻保护  防冻保护 冷冻水出水温\n度 冷冻水出水温度过低，则冷冻水可能在蒸发器的蒸\n发管内结冰而损坏铜管和蒸发器，机组运行过程中\n严格控制机组的冷冻水出水温度，当机组冷冻水出\n水温度低于设定值时，机组将保护停机\n冷冻水水\n流开关保\n护/冷却\n水水流开\n关保护 冷冻水水\n流开关保\n护/冷却水\n水流开关\n保护 水流开关 水流量少或断水，导致冷凝压力过高或者蒸发压力\n过低，水流量过少将导致冷凝压力迅速升高或蒸发\n压力迅速降低而导致设备故障，为保证设备的安全，\n应当保证水流量，水流量少断水，机组将保护停机\n缺逆相保\n护 缺逆相保\n护 启动柜 机组主电机反转将可能导致机组损毁，为保护机组，\n当机组出现缺逆相时启动柜将给出信号，而机组将\n保护停机\n传感器故\n障 传感器故\n障保护 各传感器 如果传感器出现故障，将失去对机组的控制，从而\n有可能导致机组损坏，当然针对不同的传感器给出\n不同的处理方式，比如蒸发、冷凝压力传感器和水\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_466b8e6dc1434836"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0371a4dfcc688eae", "domain_id": "hvac", "doc_id": "doc_99fc08961aa540f4", "doc_name": "【格力】C系列离心式冷水机组技术手册（69页）-.pdf", "page_no": 41, "chunk_id": "chunk_466b8e6dc1434836", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:freeze_protection", "structured_payload_candidate": {"fault_code": "防冻保护", "title": "Freeze protection", "summary": "Fault: 防冻保护. Triggered by low chilled water outlet temperature."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "39 维修篇\n1 机组故障一览表\n故障显示  故障名称  故障信号来源  保护说明\n油压差报\n警/保护 压缩机油\n压差报警/\n保护 供油压力\n油箱压力 如果供油不足，轴承有烧掉的危险，为保证机组主\n电动机、压缩机各轴承处润滑充分，即保证充分供\n油，需要足够的油压差，运行时当压差过低时机组\n报警或者保护停机，在机组起动时，压差低于设定\n值主机将不起动\n供油温度\n报警/保\n护 供油温度\n高温报警 /\n保护 供油温度 供油温度升高会降低润滑油的粘度，可能使轴承油\n膜刚度不足，承载能力不够而导致轴承损坏，在机\n组运行过程中控制供油温度，当温度高于一定值时\n机组会报警或者保护停机\n油泵过载\n保护 油泵过载\n保护 油泵热继电器 油泵过载可能导致油泵损坏，并可能进而导致润滑\n油供给中断，对机组造成损害，如果检测到机组油\n泵过载，机组将保护停机\n主机绕组\n过热保护  主机绕组\n过热保护 电机绕组过热\n保护开关 主机绕组过热将可能导致机组主电机损坏，机组在\n运行过程中将检测电机绕组过热保护开关，如果检\n测开关断开，机组将保护停机\n启动柜故\n障 启动动作\n异常保护 主机电流 机组起动动作异常有可能导致主机电流过大，从而\n导致主电机的损坏，为了避免这种情况，开机后将\n检测主机电流，如果电流过大，机组将保护停机\n压缩机高\n压报警/\n保护 压缩机高\n压报警/保\n护 冷凝压力 机组冷凝器按照一类压力容器设计制造，为了保证\n冷凝器的安全，机组运行过程中控制机组的冷凝压\n力，当机组压力超过设定值，机组将报警或保护停\n机\n压缩机低\n压报警/\n保护 压缩机低\n压报警/保\n护 蒸发压力 蒸发压力过低，造成蒸发温度低，过低的蒸发温度\n将可能导致蒸发器铜管内水结冰而损坏蒸发器，机\n组运行过程中控制机组的蒸发压力，当机组压力低\n于设定值，机组将报警或保护停机\n防冻保护  防冻保护 冷冻水出水温\n度 冷冻水出水温度过低，则冷冻水可能在蒸发器的蒸\n发管内结冰而损坏铜管和蒸发器，机组运行过程中\n严格控制机组的冷冻水出水温度，当机组冷冻水出\n水温度低于设定值时，机组将保护停机\n冷冻水水\n流开关保\n护/冷却\n水水流开\n关保护 冷冻水水\n流开关保\n护/冷却水\n水流开关\n保护 水流开关 水流量少或断水，导致冷凝压力过高或者蒸发压力\n过低，水流量过少将导致冷凝压力迅速升高或蒸发\n压力迅速降低而导致设备故障，为保证设备的安全，\n应当保证水流量，水流量少断水，机组将保护停机\n缺逆相保\n护 缺逆相保\n护 启动柜 机组主电机反转将可能导致机组损毁，为保护机组，\n当机组出现缺逆相时启动柜将给出信号，而机组将\n保护停机\n传感器故\n障 传感器故\n障保护 各传感器 如果传感器出现故障，将失去对机组的控制，从而\n有可能导致机组损坏，当然针对不同的传感器给出\n不同的处理方式，比如蒸发、冷凝压力传感器和水\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_466b8e6dc1434836"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e2a4c4e0f2a297b2", "domain_id": "hvac", "doc_id": "doc_99fc08961aa540f4", "doc_name": "【格力】C系列离心式冷水机组技术手册（69页）-.pdf", "page_no": 41, "chunk_id": "chunk_466b8e6dc1434836", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:water_flow_switch_protection", "structured_payload_candidate": {"fault_code": "冷冻水水流开关保护/冷却水水流开关保护", "title": "Water flow switch protection", "summary": "Fault: 冷冻水水流开关保护/冷却水水流开关保护. Triggered by water flow switch."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "39 维修篇\n1 机组故障一览表\n故障显示  故障名称  故障信号来源  保护说明\n油压差报\n警/保护 压缩机油\n压差报警/\n保护 供油压力\n油箱压力 如果供油不足，轴承有烧掉的危险，为保证机组主\n电动机、压缩机各轴承处润滑充分，即保证充分供\n油，需要足够的油压差，运行时当压差过低时机组\n报警或者保护停机，在机组起动时，压差低于设定\n值主机将不起动\n供油温度\n报警/保\n护 供油温度\n高温报警 /\n保护 供油温度 供油温度升高会降低润滑油的粘度，可能使轴承油\n膜刚度不足，承载能力不够而导致轴承损坏，在机\n组运行过程中控制供油温度，当温度高于一定值时\n机组会报警或者保护停机\n油泵过载\n保护 油泵过载\n保护 油泵热继电器 油泵过载可能导致油泵损坏，并可能进而导致润滑\n油供给中断，对机组造成损害，如果检测到机组油\n泵过载，机组将保护停机\n主机绕组\n过热保护  主机绕组\n过热保护 电机绕组过热\n保护开关 主机绕组过热将可能导致机组主电机损坏，机组在\n运行过程中将检测电机绕组过热保护开关，如果检\n测开关断开，机组将保护停机\n启动柜故\n障 启动动作\n异常保护 主机电流 机组起动动作异常有可能导致主机电流过大，从而\n导致主电机的损坏，为了避免这种情况，开机后将\n检测主机电流，如果电流过大，机组将保护停机\n压缩机高\n压报警/\n保护 压缩机高\n压报警/保\n护 冷凝压力 机组冷凝器按照一类压力容器设计制造，为了保证\n冷凝器的安全，机组运行过程中控制机组的冷凝压\n力，当机组压力超过设定值，机组将报警或保护停\n机\n压缩机低\n压报警/\n保护 压缩机低\n压报警/保\n护 蒸发压力 蒸发压力过低，造成蒸发温度低，过低的蒸发温度\n将可能导致蒸发器铜管内水结冰而损坏蒸发器，机\n组运行过程中控制机组的蒸发压力，当机组压力低\n于设定值，机组将报警或保护停机\n防冻保护  防冻保护 冷冻水出水温\n度 冷冻水出水温度过低，则冷冻水可能在蒸发器的蒸\n发管内结冰而损坏铜管和蒸发器，机组运行过程中\n严格控制机组的冷冻水出水温度，当机组冷冻水出\n水温度低于设定值时，机组将保护停机\n冷冻水水\n流开关保\n护/冷却\n水水流开\n关保护 冷冻水水\n流开关保\n护/冷却水\n水流开关\n保护 水流开关 水流量少或断水，导致冷凝压力过高或者蒸发压力\n过低，水流量过少将导致冷凝压力迅速升高或蒸发\n压力迅速降低而导致设备故障，为保证设备的安全，\n应当保证水流量，水流量少断水，机组将保护停机\n缺逆相保\n护 缺逆相保\n护 启动柜 机组主电机反转将可能导致机组损毁，为保护机组，\n当机组出现缺逆相时启动柜将给出信号，而机组将\n保护停机\n传感器故\n障 传感器故\n障保护 各传感器 如果传感器出现故障，将失去对机组的控制，从而\n有可能导致机组损坏，当然针对不同的传感器给出\n不同的处理方式，比如蒸发、冷凝压力传感器和水\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_466b8e6dc1434836"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_50f862e139ac9b4d", "domain_id": "hvac", "doc_id": "doc_99fc08961aa540f4", "doc_name": "【格力】C系列离心式冷水机组技术手册（69页）-.pdf", "page_no": 41, "chunk_id": "chunk_466b8e6dc1434836", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:phase_loss_reversal_protection", "structured_payload_candidate": {"fault_code": "缺逆相保护", "title": "Phase loss/reversal protection", "summary": "Fault: 缺逆相保护. Triggered by phase loss or reversal signal from starter cabinet."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "39 维修篇\n1 机组故障一览表\n故障显示  故障名称  故障信号来源  保护说明\n油压差报\n警/保护 压缩机油\n压差报警/\n保护 供油压力\n油箱压力 如果供油不足，轴承有烧掉的危险，为保证机组主\n电动机、压缩机各轴承处润滑充分，即保证充分供\n油，需要足够的油压差，运行时当压差过低时机组\n报警或者保护停机，在机组起动时，压差低于设定\n值主机将不起动\n供油温度\n报警/保\n护 供油温度\n高温报警 /\n保护 供油温度 供油温度升高会降低润滑油的粘度，可能使轴承油\n膜刚度不足，承载能力不够而导致轴承损坏，在机\n组运行过程中控制供油温度，当温度高于一定值时\n机组会报警或者保护停机\n油泵过载\n保护 油泵过载\n保护 油泵热继电器 油泵过载可能导致油泵损坏，并可能进而导致润滑\n油供给中断，对机组造成损害，如果检测到机组油\n泵过载，机组将保护停机\n主机绕组\n过热保护  主机绕组\n过热保护 电机绕组过热\n保护开关 主机绕组过热将可能导致机组主电机损坏，机组在\n运行过程中将检测电机绕组过热保护开关，如果检\n测开关断开，机组将保护停机\n启动柜故\n障 启动动作\n异常保护 主机电流 机组起动动作异常有可能导致主机电流过大，从而\n导致主电机的损坏，为了避免这种情况，开机后将\n检测主机电流，如果电流过大，机组将保护停机\n压缩机高\n压报警/\n保护 压缩机高\n压报警/保\n护 冷凝压力 机组冷凝器按照一类压力容器设计制造，为了保证\n冷凝器的安全，机组运行过程中控制机组的冷凝压\n力，当机组压力超过设定值，机组将报警或保护停\n机\n压缩机低\n压报警/\n保护 压缩机低\n压报警/保\n护 蒸发压力 蒸发压力过低，造成蒸发温度低，过低的蒸发温度\n将可能导致蒸发器铜管内水结冰而损坏蒸发器，机\n组运行过程中控制机组的蒸发压力，当机组压力低\n于设定值，机组将报警或保护停机\n防冻保护  防冻保护 冷冻水出水温\n度 冷冻水出水温度过低，则冷冻水可能在蒸发器的蒸\n发管内结冰而损坏铜管和蒸发器，机组运行过程中\n严格控制机组的冷冻水出水温度，当机组冷冻水出\n水温度低于设定值时，机组将保护停机\n冷冻水水\n流开关保\n护/冷却\n水水流开\n关保护 冷冻水水\n流开关保\n护/冷却水\n水流开关\n保护 水流开关 水流量少或断水，导致冷凝压力过高或者蒸发压力\n过低，水流量过少将导致冷凝压力迅速升高或蒸发\n压力迅速降低而导致设备故障，为保证设备的安全，\n应当保证水流量，水流量少断水，机组将保护停机\n缺逆相保\n护 缺逆相保\n护 启动柜 机组主电机反转将可能导致机组损毁，为保护机组，\n当机组出现缺逆相时启动柜将给出信号，而机组将\n保护停机\n传感器故\n障 传感器故\n障保护 各传感器 如果传感器出现故障，将失去对机组的控制，从而\n有可能导致机组损坏，当然针对不同的传感器给出\n不同的处理方式，比如蒸发、冷凝压力传感器和水\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_466b8e6dc1434836"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4c1a3324ca8025f3", "domain_id": "hvac", "doc_id": "doc_99fc08961aa540f4", "doc_name": "【格力】C系列离心式冷水机组技术手册（69页）-.pdf", "page_no": 41, "chunk_id": "chunk_466b8e6dc1434836", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:sensor_fault_protection", "structured_payload_candidate": {"fault_code": "传感器故障", "title": "Sensor fault protection", "summary": "Fault: 传感器故障. Triggered by sensor failure; response varies by sensor type."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "39 维修篇\n1 机组故障一览表\n故障显示  故障名称  故障信号来源  保护说明\n油压差报\n警/保护 压缩机油\n压差报警/\n保护 供油压力\n油箱压力 如果供油不足，轴承有烧掉的危险，为保证机组主\n电动机、压缩机各轴承处润滑充分，即保证充分供\n油，需要足够的油压差，运行时当压差过低时机组\n报警或者保护停机，在机组起动时，压差低于设定\n值主机将不起动\n供油温度\n报警/保\n护 供油温度\n高温报警 /\n保护 供油温度 供油温度升高会降低润滑油的粘度，可能使轴承油\n膜刚度不足，承载能力不够而导致轴承损坏，在机\n组运行过程中控制供油温度，当温度高于一定值时\n机组会报警或者保护停机\n油泵过载\n保护 油泵过载\n保护 油泵热继电器 油泵过载可能导致油泵损坏，并可能进而导致润滑\n油供给中断，对机组造成损害，如果检测到机组油\n泵过载，机组将保护停机\n主机绕组\n过热保护  主机绕组\n过热保护 电机绕组过热\n保护开关 主机绕组过热将可能导致机组主电机损坏，机组在\n运行过程中将检测电机绕组过热保护开关，如果检\n测开关断开，机组将保护停机\n启动柜故\n障 启动动作\n异常保护 主机电流 机组起动动作异常有可能导致主机电流过大，从而\n导致主电机的损坏，为了避免这种情况，开机后将\n检测主机电流，如果电流过大，机组将保护停机\n压缩机高\n压报警/\n保护 压缩机高\n压报警/保\n护 冷凝压力 机组冷凝器按照一类压力容器设计制造，为了保证\n冷凝器的安全，机组运行过程中控制机组的冷凝压\n力，当机组压力超过设定值，机组将报警或保护停\n机\n压缩机低\n压报警/\n保护 压缩机低\n压报警/保\n护 蒸发压力 蒸发压力过低，造成蒸发温度低，过低的蒸发温度\n将可能导致蒸发器铜管内水结冰而损坏蒸发器，机\n组运行过程中控制机组的蒸发压力，当机组压力低\n于设定值，机组将报警或保护停机\n防冻保护  防冻保护 冷冻水出水温\n度 冷冻水出水温度过低，则冷冻水可能在蒸发器的蒸\n发管内结冰而损坏铜管和蒸发器，机组运行过程中\n严格控制机组的冷冻水出水温度，当机组冷冻水出\n水温度低于设定值时，机组将保护停机\n冷冻水水\n流开关保\n护/冷却\n水水流开\n关保护 冷冻水水\n流开关保\n护/冷却水\n水流开关\n保护 水流开关 水流量少或断水，导致冷凝压力过高或者蒸发压力\n过低，水流量过少将导致冷凝压力迅速升高或蒸发\n压力迅速降低而导致设备故障，为保证设备的安全，\n应当保证水流量，水流量少断水，机组将保护停机\n缺逆相保\n护 缺逆相保\n护 启动柜 机组主电机反转将可能导致机组损毁，为保护机组，\n当机组出现缺逆相时启动柜将给出信号，而机组将\n保护停机\n传感器故\n障 传感器故\n障保护 各传感器 如果传感器出现故障，将失去对机组的控制，从而\n有可能导致机组损坏，当然针对不同的传感器给出\n不同的处理方式，比如蒸发、冷凝压力传感器和水\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_466b8e6dc1434836"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_acfb066afcc95b7d", "domain_id": "hvac", "doc_id": "doc_99fc08961aa540f4", "doc_name": "【格力】C系列离心式冷水机组技术手册（69页）-.pdf", "page_no": 42, "chunk_id": "chunk_efa2014affc841d3", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:surge_protection", "structured_payload_candidate": {"fault_code": "喘振保护", "title": "Surge protection", "summary": "Fault: 喘振保护. Triggered by periodic current fluctuations indicating surge."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "40 温传感器，机组保护停机，如果是邮箱温度传感器，\n则机组报警\n喘振保护  喘振保护 主机电流 “喘振”表现为机组的电流周期性变化，因此在机\n组起动后，检测主机电流，如果在一定时间内，主\n机电流的波动次数达到设定值，则判断机组为喘振\n故障，机组保护停机\n频繁启停\n禁止开机  频繁启停\n保护 启停次数和时\n间记录 机组频繁起动，对机组寿命产生影响，为了避免机\n组频繁起停，设定机组在12小时内开机次数超过 8\n次时，报警，禁止启动。此报警不能清除，必须等\n待到下个 12小时计算周期开始后，才可重新启动机\n组。\n变频器故\n障 变频器故\n障保护 变频器故障开\n关 变频器出现故障可能失去对电流频率的调控能力从\n而影响机组性能，因此如果在机组运行过程中出现\n变频器故障，机组将显示故障，当机组起动时出现\n此故障，则机组故障 停机，必须消除后才能开机。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_efa2014affc841d3"], "source_page_nos": [42], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9f4c7815c346f3e4", "domain_id": "hvac", "doc_id": "doc_99fc08961aa540f4", "doc_name": "【格力】C系列离心式冷水机组技术手册（69页）-.pdf", "page_no": 42, "chunk_id": "chunk_efa2014affc841d3", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:frequent_start_stop_protection", "structured_payload_candidate": {"fault_code": "频繁启停禁止开机", "title": "Frequent start/stop protection", "summary": "Fault: 频繁启停禁止开机. Triggered if more than 8 starts in 12 hours; alarm cannot be cleared until next 12-hour period."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "40 温传感器，机组保护停机，如果是邮箱温度传感器，\n则机组报警\n喘振保护  喘振保护 主机电流 “喘振”表现为机组的电流周期性变化，因此在机\n组起动后，检测主机电流，如果在一定时间内，主\n机电流的波动次数达到设定值，则判断机组为喘振\n故障，机组保护停机\n频繁启停\n禁止开机  频繁启停\n保护 启停次数和时\n间记录 机组频繁起动，对机组寿命产生影响，为了避免机\n组频繁起停，设定机组在12小时内开机次数超过 8\n次时，报警，禁止启动。此报警不能清除，必须等\n待到下个 12小时计算周期开始后，才可重新启动机\n组。\n变频器故\n障 变频器故\n障保护 变频器故障开\n关 变频器出现故障可能失去对电流频率的调控能力从\n而影响机组性能，因此如果在机组运行过程中出现\n变频器故障，机组将显示故障，当机组起动时出现\n此故障，则机组故障 停机，必须消除后才能开机。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_efa2014affc841d3"], "source_page_nos": [42], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
