{"knowledge_type": "parameter_spec", "title": "Nominal cooling capacity range", "canonical_key_hint": null, "summary": "LSBLX series centrifugal chillers nominal cooling capacities: 2000, 2400, 2800, 3200, 3600, 4000 kW", "structured_payload": {"parameter_name": "nominal_cooling_capacity_kW"}, "evidence_quote": "型号 LSBLX2000 LSBLX2400 LSBLX2800\n制冷量kW 2000 2400 2800\n型号 LSBLX3200 LSBLX3600 LSBLX4000\n制冷量kW 3200 3600 4000", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Capacity adjustment range", "canonical_key_hint": null, "summary": "Capacity adjustment range is 10% to 100% for all models", "structured_payload": {"parameter_name": "capacity_adjustment_range_percent"}, "evidence_quote": "冷量调节  % 10～100%", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant type and charge", "canonical_key_hint": null, "summary": "Refrigerant R134a, charge varies by model: 750 kg (2000), 800 kg (2400), 850 kg (2800), 950 kg (3200), 1000 kg (3600), 1050 kg (4000)", "structured_payload": {"parameter_name": "refrigerant_charge_kg"}, "evidence_quote": "名称  R134a\n充注量 kg 750 800 850 950 1000 1050", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Lubricant type and charge", "canonical_key_hint": null, "summary": "Lubricant: 68 synthetic ester oil, charge: 80 L (2000-2800), 100 L (3200-3600), 125 L (4000)", "structured_payload": {"parameter_name": "lubricant_charge_L"}, "evidence_quote": "种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evaporator water flow rate", "canonical_key_hint": null, "summary": "Evaporator water flow rates: 345, 414, 485, 550, 620, 688 m³/h for models 2000-4000", "structured_payload": {"parameter_name": "evaporator_water_flow_m3h"}, "evidence_quote": "水流量 m3/h 345 414 485 550 620 688", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Condenser water flow rate", "canonical_key_hint": null, "summary": "Condenser water flow rates: 420, 505, 590, 670, 760, 826 m³/h for models 2000-4000", "structured_payload": {"parameter_name": "condenser_water_flow_m3h"}, "evidence_quote": "水流量 m3/h 420 505 590 670 760 826", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Motor power", "canonical_key_hint": null, "summary": "Motor power: 383, 452, 520, 590, 665, 750 kW for models 2000-4000", "structured_payload": {"parameter_name": "motor_power_kW"}, "evidence_quote": "电机\n功率 kW 383 452 520 590 665 750", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evaporator water pressure drop", "canonical_key_hint": null, "summary": "Evaporator water pressure drop: 90 kPa (2000-2800), 115 kPa (3200-4000)", "structured_payload": {"parameter_name": "evaporator_water_pressure_drop_kPa"}, "evidence_quote": "水压降 kPa 90 90 90 115 115 115", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Condenser water pressure drop", "canonical_key_hint": null, "summary": "Condenser water pressure drop: 85 kPa (2000-2800), 115 kPa (3200-4000)", "structured_payload": {"parameter_name": "condenser_water_pressure_drop_kPa"}, "evidence_quote": "水压降 kPa 85 85 85 115 115 115", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Chilled water outlet temperature setpoint", "canonical_key_hint": null, "summary": "Chilled water outlet temperature is controlled at 7±0.3°C", "structured_payload": {"parameter_name": "chilled_water_outlet_setpoint_C"}, "evidence_quote": "使冷冻水出温恒定在7±0.3℃", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil heater temperature control range", "canonical_key_hint": null, "summary": "Oil heater maintains oil tank temperature between 48°C and 52°C when compressor is off", "structured_payload": {"parameter_name": "oil_heater_temperature_range_C"}, "evidence_quote": "保证压缩机停机后，油箱温度保持在48～52℃之间", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil supply temperature range", "canonical_key_hint": null, "summary": "Oil supply temperature should be maintained between 35°C and 50°C during operation", "structured_payload": {"parameter_name": "oil_supply_temperature_range_C"}, "evidence_quote": "制冷机运行中用油温调节阀将供油温度调节在35℃～50℃范围内", "page_hint": 65, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil pressure differential normal range", "canonical_key_hint": null, "summary": "Normal oil pressure differential (supply minus tank) is 150-250 kPa during operation", "structured_payload": {"parameter_name": "oil_pressure_differential_kPa"}, "evidence_quote": "供油压力比油箱压力高 150～250kPa范围内", "page_hint": 66, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum oil pressure differential for startup", "canonical_key_hint": null, "summary": "Oil pressure differential must be at least 250 kPa to allow compressor start", "structured_payload": {"parameter_name": "min_oil_pressure_differential_startup_kPa"}, "evidence_quote": "供油压差(供油压力与油箱内压力之差)不足250kPa", "page_hint": 63, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum condenser-evaporator pressure difference", "canonical_key_hint": null, "summary": "Condenser pressure minus evaporator pressure must be at least 200 kPa to ensure motor and oil cooling", "structured_payload": {"parameter_name": "min_condenser_evaporator_pressure_diff_kPa"}, "evidence_quote": "使冷凝压力与蒸发压力之差不低于 200kPa", "page_hint": 64, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum compressor restart interval", "canonical_key_hint": null, "summary": "Compressor must wait at least 20 minutes after shutdown before restarting", "structured_payload": {"parameter_name": "min_compressor_restart_interval_min"}, "evidence_quote": "压缩机停机后，停机时间至少需要20分钟才能重新开机", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Chilled water pump lead/lag times", "canonical_key_hint": null, "summary": "Chilled water pump starts 5 minutes before oil pump, stops 5 minutes after main motor shutdown", "structured_payload": {"parameter_name": "chilled_water_pump_timing"}, "evidence_quote": "冷冻水泵相对于油泵提前5分钟启动...冷冻水泵相对于主电机延时 5分钟关闭", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Condenser water pump timing", "canonical_key_hint": null, "summary": "Condenser water pump starts 30 seconds after chilled water pump, stops 5 minutes after main motor", "structured_payload": {"parameter_name": "condenser_water_pump_timing"}, "evidence_quote": "冷却水泵延时冷冻水泵30秒启动...冷却水泵相对于主电机延时5分钟关闭", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Guide vane minimum opening", "canonical_key_hint": null, "summary": "Guide vane opening must not be less than 5% in automatic operation", "structured_payload": {"parameter_name": "guide_vane_min_opening_percent"}, "evidence_quote": "导叶进入自动运行后，在5％～100％间运行。导叶开度不得小于 5％", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil pump post-lubrication time", "canonical_key_hint": null, "summary": "Oil pump continues to run for 3 minutes after compressor shutdown", "structured_payload": {"parameter_name": "oil_pump_post_run_time_min"}, "evidence_quote": "关主电机，关导叶至零，延时3分钟关油泵", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum mechanical run time without refrigerant", "canonical_key_hint": null, "summary": "Mechanical run without refrigerant must not exceed 5 minutes to prevent overheating", "structured_payload": {"parameter_name": "max_mechanical_run_time_min"}, "evidence_quote": "机械运转不得超过 5分钟", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Leak test pressure and criteria", "canonical_key_hint": null, "summary": "Leak test: pressurize to 1150±50 kPa, pressure drop must not exceed 11.5 kPa in 24 hours", "structured_payload": {"parameter_name": "leak_test_pressure_kPa"}, "evidence_quote": "向机内充入1150±50kPa(表压) 左右的氮气...24h后压力降不超过11.5kPa为合格", "page_hint": 59, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Vacuum test criteria", "canonical_key_hint": null, "summary": "Vacuum test: evacuate to below 1 kPa absolute, pressure rise must not exceed 0.4 kPa in 24 hours", "structured_payload": {"parameter_name": "vacuum_test_pressure_rise_kPa"}, "evidence_quote": "将机内抽至绝对压力为 1kPa（7.5mmHg）以下的真空...若机内压力的回升超过 0.4 kPa (3mmHg),则应重新进行气密试验", "page_hint": 59, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Chilled water outlet temperature operating range", "canonical_key_hint": null, "summary": "Chilled water outlet temperature range: 5 to 15°C", "structured_payload": {"parameter_name": "chilled_water_outlet_range_C"}, "evidence_quote": "出水温度(℃ ) 5~15", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling water outlet temperature operating range", "canonical_key_hint": null, "summary": "Cooling water outlet temperature range: 22 to 37°C", "structured_payload": {"parameter_name": "cooling_water_outlet_range_C"}, "evidence_quote": "出水温度(℃ ) 22~37", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Chilled water temperature difference range", "canonical_key_hint": null, "summary": "Chilled water entering-leaving temperature difference range: 2.5 to 8°C", "structured_payload": {"parameter_name": "chilled_water_delta_T_range_C"}, "evidence_quote": "进出水温差(℃) 2.5~8", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling water temperature difference range", "canonical_key_hint": null, "summary": "Cooling water entering-leaving temperature difference range: 3.5 to 8°C", "structured_payload": {"parameter_name": "cooling_water_delta_T_range_C"}, "evidence_quote": "进出水温差(℃) 3.5~8", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Nominal rating conditions", "canonical_key_hint": null, "summary": "Nominal conditions: chilled water 12/7°C, cooling water 30/35°C", "structured_payload": {"parameter_name": "nominal_rating_conditions"}, "evidence_quote": "冷冻水 冷却水\n进水温度(℃ ) 出水温度(℃ ) 进水温度(℃ ) 出水温度(℃ )\n12 7 30 35", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Oil pressure differential alarm/protection", "canonical_key_hint": null, "summary": "Fault: 油压差报警/保护. Triggered by low oil pressure differential to prevent bearing damage.", "structured_payload": {"fault_code": "油压差报警/保护"}, "evidence_quote": "故障显示  故障名称  故障信号来源  保护说明\n油压差报\n警/保护 压缩机油\n压差报警/\n保护 供油压力\n油箱压力", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Oil supply temperature high alarm/protection", "canonical_key_hint": null, "summary": "Fault: 供油温度报警/保护. Triggered by high oil supply temperature to prevent viscosity loss.", "structured_payload": {"fault_code": "供油温度报警/保护"}, "evidence_quote": "供油温度\n报警/保\n护 供油温度\n高温报警 /\n保护 供油温度", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Oil pump overload protection", "canonical_key_hint": null, "summary": "Fault: 油泵过载保护. Triggered by oil pump thermal relay.", "structured_payload": {"fault_code": "油泵过载保护"}, "evidence_quote": "油泵过载\n保护 油泵过载\n保护 油泵热继电器", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Motor winding overheat protection", "canonical_key_hint": null, "summary": "Fault: 主机绕组过热保护. Triggered by motor winding overheat protection switch.", "structured_payload": {"fault_code": "主机绕组过热保护"}, "evidence_quote": "主机绕组\n过热保护  主机绕组\n过热保护 电机绕组过热\n保护开关", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Compressor high pressure alarm/protection", "canonical_key_hint": null, "summary": "Fault: 压缩机高压报警/保护. Triggered by high condensing pressure.", "structured_payload": {"fault_code": "压缩机高压报警/保护"}, "evidence_quote": "压缩机高\n压报警/\n保护 压缩机高\n压报警/保\n护 冷凝压力", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Compressor low pressure alarm/protection", "canonical_key_hint": null, "summary": "Fault: 压缩机低压报警/保护. Triggered by low evaporator pressure.", "structured_payload": {"fault_code": "压缩机低压报警/保护"}, "evidence_quote": "压缩机低\n压报警/\n保护 压缩机低\n压报警/保\n护 蒸发压力", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Freeze protection", "canonical_key_hint": null, "summary": "Fault: 防冻保护. Triggered by low chilled water outlet temperature.", "structured_payload": {"fault_code": "防冻保护"}, "evidence_quote": "防冻保护  防冻保护 冷冻水出水温\n度", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Water flow switch protection", "canonical_key_hint": null, "summary": "Fault: 冷冻水水流开关保护/冷却水水流开关保护. Triggered by water flow switch.", "structured_payload": {"fault_code": "冷冻水水流开关保护/冷却水水流开关保护"}, "evidence_quote": "冷冻水水\n流开关保\n护/冷却\n水水流开\n关保护 冷冻水水\n流开关保\n护/冷却水\n水流开关\n保护 水流开关", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Phase loss/reversal protection", "canonical_key_hint": null, "summary": "Fault: 缺逆相保护. Triggered by phase loss or reversal signal from starter cabinet.", "structured_payload": {"fault_code": "缺逆相保护"}, "evidence_quote": "缺逆相保\n护 缺逆相保\n护 启动柜", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Sensor fault protection", "canonical_key_hint": null, "summary": "Fault: 传感器故障. Triggered by sensor failure; response varies by sensor type.", "structured_payload": {"fault_code": "传感器故障"}, "evidence_quote": "传感器故\n障 传感器故\n障保护 各传感器", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Surge protection", "canonical_key_hint": null, "summary": "Fault: 喘振保护. Triggered by periodic current fluctuations indicating surge.", "structured_payload": {"fault_code": "喘振保护"}, "evidence_quote": "喘振保护  喘振保护 主机电流", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Frequent start/stop protection", "canonical_key_hint": null, "summary": "Fault: 频繁启停禁止开机. Triggered if more than 8 starts in 12 hours; alarm cannot be cleared until next 12-hour period.", "structured_payload": {"fault_code": "频繁启停禁止开机"}, "evidence_quote": "频繁启停\n禁止开机  频繁启停\n保护 启停次数和时\n间记录 机组在12小时内开机次数超过 8次时，报警，禁止启动", "page_hint": 42, "confidence": 0.95}
