{"candidate_id": "cand_b05ec4b73677622a", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_15ee6d1bcdcf4a7b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:operating_ambient_temperature_range", "structured_payload_candidate": {"parameter_name": "运行环境温度范围", "value": "0-40", "unit": "°C", "title": "Operating ambient temperature range", "summary": "Operating ambient temperature 0-40 °C"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "23 ¾ 机组的进水管路前必须安装水处理仪。\n¾ 水泵与机组和系统水管路之间除采用防震软接头连接外，还应自设支架以免机组受\n力\n¾ 系统水管应作保温处理，但阀件接头处应预留维护操作部位\n¾ 系统水管路冲洗和保温要在与机组连接前进行\n警告 : 严禁管道在未冲洗干净前就与机组连接 ，否则会堵塞冷凝器和蒸发器内换热\n管\n（4）应用条件\n¾ 冷冻出水温度 3-17 ℃；\n¾ 冷却进水温度 23-35 ℃\n¾ 运行环境温度 0-40 ℃\n¾ 储存温度 -40-55 ℃\n¾ 水流量应在标准水流量的± 30%之内\n（5） 电气安装\n¾ 请阅读随机提供的电气接线图和使用说明书\n¾ 所有供电电路的安装应按照国家电气规范进行\n¾ 要求所有供电线均为铜导线，控制电缆线与电源线要分开敷设并加防护管，以防止\n电源线对控制电缆线产生干扰，机组外壳必须可靠接地\n¾ 运行电流大的机组，应采用双路电源供电，但两路供电电源线线径必须相等，且属同一品牌\n¾ 用户需提供配电箱至机组的电力电缆（电线）及现场连接所需要的所有控制线路\n注意 : 供电电缆（电线）的载流量应略大于机组的最大运行电流，并要考虑工作环\n境的影响，现场连接各种控制元件的控制线应选用 0.5-1.5mm\n2的护套铜芯线。\n¾ 机组电源线安装前，应首先检查供电电源是否符合机组要求（ 3～/380V/50Hz )，然后检查供电\n电缆（电线）是否符合要求，最后按图示接线\n（6）首次开机程序\n¾ 按照要求，接好全部电缆（电线），检查电控柜内及压缩机接线是否牢靠，如有松\n动，重新拧紧，压机接线处用扭矩为500KG.CM.\n¾ 机组上电后将压缩机润滑油预热8 小时以上\n¾ 开启末端设备并检查器运转是否正常。\n¾ 开启系统循环水、冷却水水泵，确认运转方向，检查水系统是否正常。\n¾ 检查冷却水箱的水量，打开系统循环水管路的排气阀，排尽管路内的空气。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_15ee6d1bcdcf4a7b"], "source_page_nos": [23], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_293c46f744001602", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_15ee6d1bcdcf4a7b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:storage_temperature_range", "structured_payload_candidate": {"parameter_name": "储存温度范围", "value": "-40-55", "unit": "°C", "title": "Storage temperature range", "summary": "Storage temperature -40 to 55 °C"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "23 ¾ 机组的进水管路前必须安装水处理仪。\n¾ 水泵与机组和系统水管路之间除采用防震软接头连接外，还应自设支架以免机组受\n力\n¾ 系统水管应作保温处理，但阀件接头处应预留维护操作部位\n¾ 系统水管路冲洗和保温要在与机组连接前进行\n警告 : 严禁管道在未冲洗干净前就与机组连接 ，否则会堵塞冷凝器和蒸发器内换热\n管\n（4）应用条件\n¾ 冷冻出水温度 3-17 ℃；\n¾ 冷却进水温度 23-35 ℃\n¾ 运行环境温度 0-40 ℃\n¾ 储存温度 -40-55 ℃\n¾ 水流量应在标准水流量的± 30%之内\n（5） 电气安装\n¾ 请阅读随机提供的电气接线图和使用说明书\n¾ 所有供电电路的安装应按照国家电气规范进行\n¾ 要求所有供电线均为铜导线，控制电缆线与电源线要分开敷设并加防护管，以防止\n电源线对控制电缆线产生干扰，机组外壳必须可靠接地\n¾ 运行电流大的机组，应采用双路电源供电，但两路供电电源线线径必须相等，且属同一品牌\n¾ 用户需提供配电箱至机组的电力电缆（电线）及现场连接所需要的所有控制线路\n注意 : 供电电缆（电线）的载流量应略大于机组的最大运行电流，并要考虑工作环\n境的影响，现场连接各种控制元件的控制线应选用 0.5-1.5mm\n2的护套铜芯线。\n¾ 机组电源线安装前，应首先检查供电电源是否符合机组要求（ 3～/380V/50Hz )，然后检查供电\n电缆（电线）是否符合要求，最后按图示接线\n（6）首次开机程序\n¾ 按照要求，接好全部电缆（电线），检查电控柜内及压缩机接线是否牢靠，如有松\n动，重新拧紧，压机接线处用扭矩为500KG.CM.\n¾ 机组上电后将压缩机润滑油预热8 小时以上\n¾ 开启末端设备并检查器运转是否正常。\n¾ 开启系统循环水、冷却水水泵，确认运转方向，检查水系统是否正常。\n¾ 检查冷却水箱的水量，打开系统循环水管路的排气阀，排尽管路内的空气。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_15ee6d1bcdcf4a7b"], "source_page_nos": [23], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5aca53b9255ac5d8", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_15ee6d1bcdcf4a7b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:water_flow_rate_tolerance", "structured_payload_candidate": {"parameter_name": "水流量允许偏差", "value": "±30", "unit": "%", "title": "Water flow rate tolerance", "summary": "Water flow rate within ±30% of standard flow"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "23 ¾ 机组的进水管路前必须安装水处理仪。\n¾ 水泵与机组和系统水管路之间除采用防震软接头连接外，还应自设支架以免机组受\n力\n¾ 系统水管应作保温处理，但阀件接头处应预留维护操作部位\n¾ 系统水管路冲洗和保温要在与机组连接前进行\n警告 : 严禁管道在未冲洗干净前就与机组连接 ，否则会堵塞冷凝器和蒸发器内换热\n管\n（4）应用条件\n¾ 冷冻出水温度 3-17 ℃；\n¾ 冷却进水温度 23-35 ℃\n¾ 运行环境温度 0-40 ℃\n¾ 储存温度 -40-55 ℃\n¾ 水流量应在标准水流量的± 30%之内\n（5） 电气安装\n¾ 请阅读随机提供的电气接线图和使用说明书\n¾ 所有供电电路的安装应按照国家电气规范进行\n¾ 要求所有供电线均为铜导线，控制电缆线与电源线要分开敷设并加防护管，以防止\n电源线对控制电缆线产生干扰，机组外壳必须可靠接地\n¾ 运行电流大的机组，应采用双路电源供电，但两路供电电源线线径必须相等，且属同一品牌\n¾ 用户需提供配电箱至机组的电力电缆（电线）及现场连接所需要的所有控制线路\n注意 : 供电电缆（电线）的载流量应略大于机组的最大运行电流，并要考虑工作环\n境的影响，现场连接各种控制元件的控制线应选用 0.5-1.5mm\n2的护套铜芯线。\n¾ 机组电源线安装前，应首先检查供电电源是否符合机组要求（ 3～/380V/50Hz )，然后检查供电\n电缆（电线）是否符合要求，最后按图示接线\n（6）首次开机程序\n¾ 按照要求，接好全部电缆（电线），检查电控柜内及压缩机接线是否牢靠，如有松\n动，重新拧紧，压机接线处用扭矩为500KG.CM.\n¾ 机组上电后将压缩机润滑油预热8 小时以上\n¾ 开启末端设备并检查器运转是否正常。\n¾ 开启系统循环水、冷却水水泵，确认运转方向，检查水系统是否正常。\n¾ 检查冷却水箱的水量，打开系统循环水管路的排气阀，排尽管路内的空气。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_15ee6d1bcdcf4a7b"], "source_page_nos": [23], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a37ecb3a5663ea06", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_034c8129cfa346eb", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:fault_chilled_water_flow_loss", "structured_payload_candidate": {"fault_code": "循环水断水", "description": "当管路系统中循环水停止流动或流量过低时，靶式流量控制器内开关动作，控制系统声光报警，机组将分别停机。", "title": "Fault: chilled water flow loss", "summary": "Chilled water flow loss triggers alarm and unit shutdown"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30 循环水断水：当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关①\n动作，控制系统声光报警，机组将分别停机。待循环水系统正常后，方可手动重新开机。\n冷却水断水：当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开②关动作，控制系统将声光报警，机组将分别停机。待冷却水系统正常后，方可手动重新开机。\n冷水出口温度过低：当系统冷水出口温度低于③ 2.8℃时，控制系统将声光报警，机组将分别停机，\n待系统冷水温度回升至启动温度，故障消除，方可手动重新开机。\n电源保护器保护：电源保护器能对三相电源的相序、欠电压、过电压进行保护。正常时触点闭合。④\n2、机头系统故障：\n吸排气压力超限：当压缩机排气压力大于设定值或吸气压力低于设定值时① ,对应保护动作 ,控制系\n统给以声光报警，本机头停机。待故障消除后，按触摸屏上【复位】键，本机头可重新投入运行。\n②电机过载保护：在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。待故障\n查明原因后，按触摸屏上【复位】键，本机头可重新投入运行。\n压缩机④ 电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩\n机排气温度过高。一旦电子控制器动作，压缩机停机，复位故障消失后，可重新开机。当系统出现\n故障时，声光报警。轻触【消音】按键即可解除报 警声。一旦出现故障，触摸屏的画面 “故障＂按\n钮闪动，点击可进入当前故障。\n四、触摸屏其它画面说明\n1、参数显示画面\n轻触【参数显示】按键，当前画面转换至“参数显示＂画面\n2、参数设定画面\n主画面中轻触【 参数设定 】按键，当前画面转换至“参数设定＂画面；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_034c8129cfa346eb"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a2bbe8d8a9934673", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_034c8129cfa346eb", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:fault_cooling_water_flow_loss", "structured_payload_candidate": {"fault_code": "冷却水断水", "description": "当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开关动作，控制系统将声光报警，机组将分别停机。", "title": "Fault: cooling water flow loss", "summary": "Cooling water flow loss triggers alarm and unit shutdown"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30 循环水断水：当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关①\n动作，控制系统声光报警，机组将分别停机。待循环水系统正常后，方可手动重新开机。\n冷却水断水：当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开②关动作，控制系统将声光报警，机组将分别停机。待冷却水系统正常后，方可手动重新开机。\n冷水出口温度过低：当系统冷水出口温度低于③ 2.8℃时，控制系统将声光报警，机组将分别停机，\n待系统冷水温度回升至启动温度，故障消除，方可手动重新开机。\n电源保护器保护：电源保护器能对三相电源的相序、欠电压、过电压进行保护。正常时触点闭合。④\n2、机头系统故障：\n吸排气压力超限：当压缩机排气压力大于设定值或吸气压力低于设定值时① ,对应保护动作 ,控制系\n统给以声光报警，本机头停机。待故障消除后，按触摸屏上【复位】键，本机头可重新投入运行。\n②电机过载保护：在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。待故障\n查明原因后，按触摸屏上【复位】键，本机头可重新投入运行。\n压缩机④ 电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩\n机排气温度过高。一旦电子控制器动作，压缩机停机，复位故障消失后，可重新开机。当系统出现\n故障时，声光报警。轻触【消音】按键即可解除报 警声。一旦出现故障，触摸屏的画面 “故障＂按\n钮闪动，点击可进入当前故障。\n四、触摸屏其它画面说明\n1、参数显示画面\n轻触【参数显示】按键，当前画面转换至“参数显示＂画面\n2、参数设定画面\n主画面中轻触【 参数设定 】按键，当前画面转换至“参数设定＂画面；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_034c8129cfa346eb"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9049e75d1a547247", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_034c8129cfa346eb", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:fault_chilled_water_outlet_temperature_too_low", "structured_payload_candidate": {"fault_code": "冷冻水出口温度过低", "description": "当系统冷冻水出口温度低于2.8℃时，控制系统将声光报警，机组将分别停机。", "title": "Fault: chilled water outlet temperature too low", "summary": "Chilled water outlet temperature below 2.8°C triggers alarm and shutdown"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30 循环水断水：当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关①\n动作，控制系统声光报警，机组将分别停机。待循环水系统正常后，方可手动重新开机。\n冷却水断水：当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开②关动作，控制系统将声光报警，机组将分别停机。待冷却水系统正常后，方可手动重新开机。\n冷水出口温度过低：当系统冷水出口温度低于③ 2.8℃时，控制系统将声光报警，机组将分别停机，\n待系统冷水温度回升至启动温度，故障消除，方可手动重新开机。\n电源保护器保护：电源保护器能对三相电源的相序、欠电压、过电压进行保护。正常时触点闭合。④\n2、机头系统故障：\n吸排气压力超限：当压缩机排气压力大于设定值或吸气压力低于设定值时① ,对应保护动作 ,控制系\n统给以声光报警，本机头停机。待故障消除后，按触摸屏上【复位】键，本机头可重新投入运行。\n②电机过载保护：在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。待故障\n查明原因后，按触摸屏上【复位】键，本机头可重新投入运行。\n压缩机④ 电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩\n机排气温度过高。一旦电子控制器动作，压缩机停机，复位故障消失后，可重新开机。当系统出现\n故障时，声光报警。轻触【消音】按键即可解除报 警声。一旦出现故障，触摸屏的画面 “故障＂按\n钮闪动，点击可进入当前故障。\n四、触摸屏其它画面说明\n1、参数显示画面\n轻触【参数显示】按键，当前画面转换至“参数显示＂画面\n2、参数设定画面\n主画面中轻触【 参数设定 】按键，当前画面转换至“参数设定＂画面；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_034c8129cfa346eb"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f4733c70490cb3cd", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_034c8129cfa346eb", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:fault_suction_discharge_pressure_out_of_range", "structured_payload_candidate": {"fault_code": "吸排气压力超限", "description": "当压缩机排气压力大于设定值或吸气压力低于设定值时,对应保护动作,控制系统给以声光报警，本机头停机。", "title": "Fault: suction/discharge pressure out of range", "summary": "Discharge pressure >1.14 MPa or suction pressure <0.18 MPa triggers alarm and compressor stop"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30 循环水断水：当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关①\n动作，控制系统声光报警，机组将分别停机。待循环水系统正常后，方可手动重新开机。\n冷却水断水：当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开②关动作，控制系统将声光报警，机组将分别停机。待冷却水系统正常后，方可手动重新开机。\n冷水出口温度过低：当系统冷水出口温度低于③ 2.8℃时，控制系统将声光报警，机组将分别停机，\n待系统冷水温度回升至启动温度，故障消除，方可手动重新开机。\n电源保护器保护：电源保护器能对三相电源的相序、欠电压、过电压进行保护。正常时触点闭合。④\n2、机头系统故障：\n吸排气压力超限：当压缩机排气压力大于设定值或吸气压力低于设定值时① ,对应保护动作 ,控制系\n统给以声光报警，本机头停机。待故障消除后，按触摸屏上【复位】键，本机头可重新投入运行。\n②电机过载保护：在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。待故障\n查明原因后，按触摸屏上【复位】键，本机头可重新投入运行。\n压缩机④ 电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩\n机排气温度过高。一旦电子控制器动作，压缩机停机，复位故障消失后，可重新开机。当系统出现\n故障时，声光报警。轻触【消音】按键即可解除报 警声。一旦出现故障，触摸屏的画面 “故障＂按\n钮闪动，点击可进入当前故障。\n四、触摸屏其它画面说明\n1、参数显示画面\n轻触【参数显示】按键，当前画面转换至“参数显示＂画面\n2、参数设定画面\n主画面中轻触【 参数设定 】按键，当前画面转换至“参数设定＂画面；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_034c8129cfa346eb"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c481855148852f4a", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_034c8129cfa346eb", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:fault_motor_overload", "structured_payload_candidate": {"fault_code": "电机过载保护", "description": "在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。", "title": "Fault: motor overload", "summary": "Compressor motor overheat or overcurrent triggers shutdown"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30 循环水断水：当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关①\n动作，控制系统声光报警，机组将分别停机。待循环水系统正常后，方可手动重新开机。\n冷却水断水：当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开②关动作，控制系统将声光报警，机组将分别停机。待冷却水系统正常后，方可手动重新开机。\n冷水出口温度过低：当系统冷水出口温度低于③ 2.8℃时，控制系统将声光报警，机组将分别停机，\n待系统冷水温度回升至启动温度，故障消除，方可手动重新开机。\n电源保护器保护：电源保护器能对三相电源的相序、欠电压、过电压进行保护。正常时触点闭合。④\n2、机头系统故障：\n吸排气压力超限：当压缩机排气压力大于设定值或吸气压力低于设定值时① ,对应保护动作 ,控制系\n统给以声光报警，本机头停机。待故障消除后，按触摸屏上【复位】键，本机头可重新投入运行。\n②电机过载保护：在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。待故障\n查明原因后，按触摸屏上【复位】键，本机头可重新投入运行。\n压缩机④ 电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩\n机排气温度过高。一旦电子控制器动作，压缩机停机，复位故障消失后，可重新开机。当系统出现\n故障时，声光报警。轻触【消音】按键即可解除报 警声。一旦出现故障，触摸屏的画面 “故障＂按\n钮闪动，点击可进入当前故障。\n四、触摸屏其它画面说明\n1、参数显示画面\n轻触【参数显示】按键，当前画面转换至“参数显示＂画面\n2、参数设定画面\n主画面中轻触【 参数设定 】按键，当前画面转换至“参数设定＂画面；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_034c8129cfa346eb"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2de1928d508cdbf3", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_034c8129cfa346eb", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:fault_compressor_electronic_controller_protection", "structured_payload_candidate": {"fault_code": "压缩机电子控制器保护", "description": "压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩机排气温度过高。一旦电子控制器动作，压缩机停机。", "title": "Fault: compressor electronic controller protection", "summary": "Compressor internal electronic controller protection due to motor overheat or high discharge temperature"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30 循环水断水：当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关①\n动作，控制系统声光报警，机组将分别停机。待循环水系统正常后，方可手动重新开机。\n冷却水断水：当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开②关动作，控制系统将声光报警，机组将分别停机。待冷却水系统正常后，方可手动重新开机。\n冷水出口温度过低：当系统冷水出口温度低于③ 2.8℃时，控制系统将声光报警，机组将分别停机，\n待系统冷水温度回升至启动温度，故障消除，方可手动重新开机。\n电源保护器保护：电源保护器能对三相电源的相序、欠电压、过电压进行保护。正常时触点闭合。④\n2、机头系统故障：\n吸排气压力超限：当压缩机排气压力大于设定值或吸气压力低于设定值时① ,对应保护动作 ,控制系\n统给以声光报警，本机头停机。待故障消除后，按触摸屏上【复位】键，本机头可重新投入运行。\n②电机过载保护：在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。待故障\n查明原因后，按触摸屏上【复位】键，本机头可重新投入运行。\n压缩机④ 电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩\n机排气温度过高。一旦电子控制器动作，压缩机停机，复位故障消失后，可重新开机。当系统出现\n故障时，声光报警。轻触【消音】按键即可解除报 警声。一旦出现故障，触摸屏的画面 “故障＂按\n钮闪动，点击可进入当前故障。\n四、触摸屏其它画面说明\n1、参数显示画面\n轻触【参数显示】按键，当前画面转换至“参数显示＂画面\n2、参数设定画面\n主画面中轻触【 参数设定 】按键，当前画面转换至“参数设定＂画面；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_034c8129cfa346eb"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0b85bd40a671266e", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 64, "chunk_id": "chunk_396fed3fcb894560", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:fault_oil_level_too_low", "structured_payload_candidate": {"fault_code": "油位过低", "description": "在机头开机运行中，若油位开关断开时延时45秒，控制系统给以声光报警，机头停机。", "title": "Fault: oil level too low", "summary": "Oil level switch open for 45 seconds triggers alarm and compressor stop"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "64 ①   吸排气压力超限：当压缩机排气压力大于 1.14MPa或吸气压力低于 0.18MPa时,对应压力开关\n动作,控制系统给以声光报警，本机头停机。待故障消除，先按压力控制器上复位按钮，后按触摸屏\n上【复位】键，本机头可重新投入运行。\n②  油位过低：在机头开机运行中，若油位开关断开时延时 45秒，控制系统给以声光报警，机头停\n机。待故障查明原因后，按触摸屏上【复位】键，本机头可重新投入运行。\n③  油过滤器压差过高：在机头开机运行中，若油过滤器两侧压差开关断开时延时 30秒，控制系统\n给以声光报警，机头停机。表示油过滤器堵，需清洗。按触摸屏上【复位】键，机头可重新投入运\n行。\n④  压缩机电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压\n缩机排气温度过高。一旦电子控制器动作，机头压缩机停机，复位故障消失后，可重新开机。当系\n统出现故障时，电铃将发出报警声。轻 触【消音】按键即可解除警铃声。        一旦出现故障，机\n组无论处在何种工作状态，触摸屏的画面都将自动显示“故障＂内容。\n3、产品通检（不良品鉴定）\n控制柜在出厂前已作过系统的模拟调试测定，但由于时间及其它可能的有害因素，在机组投入使用前务必作认真仔细的检查工作。\n1、按照电气原理图检查机组的外部接线情况。\n2、紧固控制箱内主线路及各电器元件的固定螺丝。\n3、检查各压缩机的绝缘性能，紧固接线盒内的接线端子。\n4、接通控制回路的电源。此时，触摸屏应自动进入“开始画面＂若触摸屏无显示，应检查 AC220V\n电源和DC24V电源的接线。\n前对参数设定画面的参数进行确认。 4、重点维修工艺\n1、压缩机排气阀阀杆漏油检修：\n在旋动阀杆，关闭或开启截至阀后要将套管旋紧，防止接缝处发生泄漏。\n2.在焊接管路时遇有接近主要部件如电磁阀、视液镜、膨胀阀、针阀、球阀的焊点时需要用湿布对\n主要部件进行包裹\n套管 阀杆 漏油处\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_396fed3fcb894560"], "source_page_nos": [64], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1c9a924434c29d49", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 64, "chunk_id": "chunk_396fed3fcb894560", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:fault_oil_filter_differential_pressure_too_high", "structured_payload_candidate": {"fault_code": "油过滤器压差过高", "description": "在机头开机运行中，若油过滤器两侧压差开关断开时延时30秒，控制系统给以声光报警，机头停机。表示油过滤器堵，需清洗。", "title": "Fault: oil filter differential pressure too high", "summary": "Oil filter differential pressure switch open for 30 seconds triggers alarm and compressor stop"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "64 ①   吸排气压力超限：当压缩机排气压力大于 1.14MPa或吸气压力低于 0.18MPa时,对应压力开关\n动作,控制系统给以声光报警，本机头停机。待故障消除，先按压力控制器上复位按钮，后按触摸屏\n上【复位】键，本机头可重新投入运行。\n②  油位过低：在机头开机运行中，若油位开关断开时延时 45秒，控制系统给以声光报警，机头停\n机。待故障查明原因后，按触摸屏上【复位】键，本机头可重新投入运行。\n③  油过滤器压差过高：在机头开机运行中，若油过滤器两侧压差开关断开时延时 30秒，控制系统\n给以声光报警，机头停机。表示油过滤器堵，需清洗。按触摸屏上【复位】键，机头可重新投入运\n行。\n④  压缩机电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压\n缩机排气温度过高。一旦电子控制器动作，机头压缩机停机，复位故障消失后，可重新开机。当系\n统出现故障时，电铃将发出报警声。轻 触【消音】按键即可解除警铃声。        一旦出现故障，机\n组无论处在何种工作状态，触摸屏的画面都将自动显示“故障＂内容。\n3、产品通检（不良品鉴定）\n控制柜在出厂前已作过系统的模拟调试测定，但由于时间及其它可能的有害因素，在机组投入使用前务必作认真仔细的检查工作。\n1、按照电气原理图检查机组的外部接线情况。\n2、紧固控制箱内主线路及各电器元件的固定螺丝。\n3、检查各压缩机的绝缘性能，紧固接线盒内的接线端子。\n4、接通控制回路的电源。此时，触摸屏应自动进入“开始画面＂若触摸屏无显示，应检查 AC220V\n电源和DC24V电源的接线。\n前对参数设定画面的参数进行确认。 4、重点维修工艺\n1、压缩机排气阀阀杆漏油检修：\n在旋动阀杆，关闭或开启截至阀后要将套管旋紧，防止接缝处发生泄漏。\n2.在焊接管路时遇有接近主要部件如电磁阀、视液镜、膨胀阀、针阀、球阀的焊点时需要用湿布对\n主要部件进行包裹\n套管 阀杆 漏油处\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_396fed3fcb894560"], "source_page_nos": [64], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_86230575b3fdab14", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_15ee6d1bcdcf4a7b", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:screw_chiller:maintenance_procedure:compressor_oil_heater_preheat_before_startup", "structured_payload_candidate": {"procedure": "机组上电后将压缩机润滑油预热8小时以上", "title": "Compressor oil heater preheat before startup", "summary": "Preheat compressor oil for at least 8 hours before startup"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "23 ¾ 机组的进水管路前必须安装水处理仪。\n¾ 水泵与机组和系统水管路之间除采用防震软接头连接外，还应自设支架以免机组受\n力\n¾ 系统水管应作保温处理，但阀件接头处应预留维护操作部位\n¾ 系统水管路冲洗和保温要在与机组连接前进行\n警告 : 严禁管道在未冲洗干净前就与机组连接 ，否则会堵塞冷凝器和蒸发器内换热\n管\n（4）应用条件\n¾ 冷冻出水温度 3-17 ℃；\n¾ 冷却进水温度 23-35 ℃\n¾ 运行环境温度 0-40 ℃\n¾ 储存温度 -40-55 ℃\n¾ 水流量应在标准水流量的± 30%之内\n（5） 电气安装\n¾ 请阅读随机提供的电气接线图和使用说明书\n¾ 所有供电电路的安装应按照国家电气规范进行\n¾ 要求所有供电线均为铜导线，控制电缆线与电源线要分开敷设并加防护管，以防止\n电源线对控制电缆线产生干扰，机组外壳必须可靠接地\n¾ 运行电流大的机组，应采用双路电源供电，但两路供电电源线线径必须相等，且属同一品牌\n¾ 用户需提供配电箱至机组的电力电缆（电线）及现场连接所需要的所有控制线路\n注意 : 供电电缆（电线）的载流量应略大于机组的最大运行电流，并要考虑工作环\n境的影响，现场连接各种控制元件的控制线应选用 0.5-1.5mm\n2的护套铜芯线。\n¾ 机组电源线安装前，应首先检查供电电源是否符合机组要求（ 3～/380V/50Hz )，然后检查供电\n电缆（电线）是否符合要求，最后按图示接线\n（6）首次开机程序\n¾ 按照要求，接好全部电缆（电线），检查电控柜内及压缩机接线是否牢靠，如有松\n动，重新拧紧，压机接线处用扭矩为500KG.CM.\n¾ 机组上电后将压缩机润滑油预热8 小时以上\n¾ 开启末端设备并检查器运转是否正常。\n¾ 开启系统循环水、冷却水水泵，确认运转方向，检查水系统是否正常。\n¾ 检查冷却水箱的水量，打开系统循环水管路的排气阀，排尽管路内的空气。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_15ee6d1bcdcf4a7b"], "source_page_nos": [23], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d3099a734703209b", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 25, "chunk_id": "chunk_103044b007434798", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:screw_chiller:maintenance_procedure:clean_condenser_and_evaporator_every_two_years", "structured_payload_candidate": {"procedure": "每两年应对冷凝器和蒸发器至少清洗一次，可采用机械或化学法。", "title": "Clean condenser and evaporator every two years", "summary": "Clean condenser and evaporator at least once every two years using mechanical or chemical methods"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "25\n2、机组调试完成后的运转注意事项\n机组在试车运行 24小时后，必须清洗水泵进水端之水过滤器。\n机组日常停机，按控制显示器“启动 /停止＂键一次；\n停止辅助设备的运转，机组总电源开关及电控箱内单极空气开关必须保持闭合通电，以确保压缩机\n油加热器正常工作。 日常运行时应做好记录，特别要记录不正常运行时出现的各种现象、时间和工况等参数，便于对故障进行分析、检查。 机组应由专人操作管理，发现异常及时停机并查明原因、排除故障，严禁带故障运行。\n严禁频繁操作各开关，开机次数不得超过 6次/小时，且开机运行时间应在 5分钟以上。\n主电路电源开关在正常使用期内不能断开，以保持压缩机油加热器的正常运行。\n正常使用期内应每月进行一次全机检查，项目为：\n① 电源接线的紧固螺栓有无松动；\n② 机组各运动部件有无杂音，运行是否正常；\n③ 制冷系统的高、低压力值是否正常；\n④ 各电机的运行电流、机组的绝缘电阻是否正常；\n⑤ 干燥过滤器及视镜是否正常，如过滤器出口结霜，表明过滤器脏堵，需清洁滤网，如视镜有湿度\n显示(颜色变红) ，则需更换干燥过滤器芯。\n⑥ 压缩机润滑油是否正常，压机运转时如油位低于视油镜的 2/3，应添加润滑油；如有脏物或已变\n质，应更换润滑油，并清洗或更换油过滤器，同时更换干燥过滤器芯。\n季节性停机：\n① 在水泵停转后关闭靠近机组的水系统截止阀；\n② 关闭压缩机吸、排气截止阀；\n③ 放尽水系统管路的存水；\n④ 放尽冷凝器、蒸发器内部存水。\n季节性停机后再开机：\n① 打开压缩机吸、排气截止阀；\n② 将压缩机润滑油预热 8小时以上；\n③ 检查冷却水的水源，打开系统循环水管路的排气阀，排尽管道内空气。\n以上工作完成后，按规定的操作步骤开启空调主机，即可进入正常制冷运行。\n每两年应对冷凝器和蒸发器至少清洗一次，可采用机械或化学法。此项工作应由专业人员完成。\n每年应对机组的压力传感器和温度传感器校准一次，方法如下： a、温\n度传感器校准\n机器在通电的状态下，将吸排气温度传感器放入盛水的器皿中，同时放入精度等级±0.1℃、温度范围为0～50℃的水银温度计，放置10 分钟后，以水银温度计的温度为准，将机组触摸屏显示的温度进行参数修定；修正好的传感器拧入相应的传感器锥牙盲管中。 注意事项：硅胶必须保证充满盲管中 b、压力传感器校准 机器在通电压力平衡的状态下，将精度不低于0.4 级、 量程范围分别是 0.60MPa 和 1.6MPa 的机械压\n力表分别接到压缩机的高压和低压的检修口上,以压力表的压力数值为准，对机组触摸屏显示的压力进行参数修定；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_103044b007434798"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d1d82ba8307ae0de", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 25, "chunk_id": "chunk_103044b007434798", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:screw_chiller:maintenance_procedure:annual_calibration_of_pressure_and_temperature_sensors", "structured_payload_candidate": {"procedure": "每年应对机组的压力传感器和温度传感器校准一次", "title": "Annual calibration of pressure and temperature sensors", "summary": "Calibrate pressure and temperature sensors annually"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "25\n2、机组调试完成后的运转注意事项\n机组在试车运行 24小时后，必须清洗水泵进水端之水过滤器。\n机组日常停机，按控制显示器“启动 /停止＂键一次；\n停止辅助设备的运转，机组总电源开关及电控箱内单极空气开关必须保持闭合通电，以确保压缩机\n油加热器正常工作。 日常运行时应做好记录，特别要记录不正常运行时出现的各种现象、时间和工况等参数，便于对故障进行分析、检查。 机组应由专人操作管理，发现异常及时停机并查明原因、排除故障，严禁带故障运行。\n严禁频繁操作各开关，开机次数不得超过 6次/小时，且开机运行时间应在 5分钟以上。\n主电路电源开关在正常使用期内不能断开，以保持压缩机油加热器的正常运行。\n正常使用期内应每月进行一次全机检查，项目为：\n① 电源接线的紧固螺栓有无松动；\n② 机组各运动部件有无杂音，运行是否正常；\n③ 制冷系统的高、低压力值是否正常；\n④ 各电机的运行电流、机组的绝缘电阻是否正常；\n⑤ 干燥过滤器及视镜是否正常，如过滤器出口结霜，表明过滤器脏堵，需清洁滤网，如视镜有湿度\n显示(颜色变红) ，则需更换干燥过滤器芯。\n⑥ 压缩机润滑油是否正常，压机运转时如油位低于视油镜的 2/3，应添加润滑油；如有脏物或已变\n质，应更换润滑油，并清洗或更换油过滤器，同时更换干燥过滤器芯。\n季节性停机：\n① 在水泵停转后关闭靠近机组的水系统截止阀；\n② 关闭压缩机吸、排气截止阀；\n③ 放尽水系统管路的存水；\n④ 放尽冷凝器、蒸发器内部存水。\n季节性停机后再开机：\n① 打开压缩机吸、排气截止阀；\n② 将压缩机润滑油预热 8小时以上；\n③ 检查冷却水的水源，打开系统循环水管路的排气阀，排尽管道内空气。\n以上工作完成后，按规定的操作步骤开启空调主机，即可进入正常制冷运行。\n每两年应对冷凝器和蒸发器至少清洗一次，可采用机械或化学法。此项工作应由专业人员完成。\n每年应对机组的压力传感器和温度传感器校准一次，方法如下： a、温\n度传感器校准\n机器在通电的状态下，将吸排气温度传感器放入盛水的器皿中，同时放入精度等级±0.1℃、温度范围为0～50℃的水银温度计，放置10 分钟后，以水银温度计的温度为准，将机组触摸屏显示的温度进行参数修定；修正好的传感器拧入相应的传感器锥牙盲管中。 注意事项：硅胶必须保证充满盲管中 b、压力传感器校准 机器在通电压力平衡的状态下，将精度不低于0.4 级、 量程范围分别是 0.60MPa 和 1.6MPa 的机械压\n力表分别接到压缩机的高压和低压的检修口上,以压力表的压力数值为准，对机组触摸屏显示的压力进行参数修定；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_103044b007434798"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3d697368b1cefcb9", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_f419dac691bf4d75", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "hvac:screw_chiller:operational_sequence:startup_sequence_pumps_cooling_tower_compressor", "structured_payload_candidate": {"sequence": "程序是首先启动循环水泵；延时30秒后冷却水泵启动，1分钟后冷却塔风机启动，再延时1分钟启动压机。", "title": "Startup sequence: pumps, cooling tower, compressor", "summary": "Start sequence: chilled water pump, then after 30s cooling water pump, after 1min cooling tower fan, after another 1min compressor"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "29\n通过翻页可以浏览机组参数\n若系统中存在故障，则电铃发出报警声。轻触【消音】按键，可解除报警声\n当触摸屏进入画面后。\n在触摸屏上按【启动】键，【启动】键反黑，表示启动有效。程序是首先启动循环水泵；延时 30秒\n后冷却水泵启动， 1分钟后冷却塔风机启动，再延时 1分钟启动压机。\n直接停机：在触摸屏上按【停机】键，【停机】键反白，表示停机有效。首先停主机，延时 30秒停\n冷却水泵和冷却塔风机、再延时 3分钟停循环泵。\n1.1.1上载过程\n冷水出口温度高于( 设定值+3℃)【通常设定值为 7℃】时,机组投入启动运行。\n当冷水出口温度在( 设定值+1℃)与（设定值-1 ℃）之间时，机组停止加载运行。\n1.1.2 卸载过程\na.根据冷水出口温度，机组将 PID调节来判断机组的卸载。\nb．当机头本身系统出现故障时，机头停止运行，待故障消除后，机头重新自动投入运行。\n三、故障处理过程\nPLC对各类故障进行分类处理。\n1、管路系统故障： 注意：机头启动方式为星三角（Y -△）启动，转换时间为 4秒。启动时，压缩机 25%能\n量运行 30秒，后转入 50%能量运行；延时 90秒后转入能量 PID调节。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_f419dac691bf4d75"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b7ed6310fe3b1821", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_f419dac691bf4d75", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "hvac:screw_chiller:operational_sequence:shutdown_sequence_compressor_cooling_pump_fan_chilled_pump", "structured_payload_candidate": {"sequence": "首先停主机，延时30秒停冷却水泵和冷却塔风机、再延时3分钟停循环泵。", "title": "Shutdown sequence: compressor, cooling pump/fan, chilled pump", "summary": "Stop sequence: compressor first, after 30s stop cooling pump and tower fan, after 3min stop chilled pump"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "29\n通过翻页可以浏览机组参数\n若系统中存在故障，则电铃发出报警声。轻触【消音】按键，可解除报警声\n当触摸屏进入画面后。\n在触摸屏上按【启动】键，【启动】键反黑，表示启动有效。程序是首先启动循环水泵；延时 30秒\n后冷却水泵启动， 1分钟后冷却塔风机启动，再延时 1分钟启动压机。\n直接停机：在触摸屏上按【停机】键，【停机】键反白，表示停机有效。首先停主机，延时 30秒停\n冷却水泵和冷却塔风机、再延时 3分钟停循环泵。\n1.1.1上载过程\n冷水出口温度高于( 设定值+3℃)【通常设定值为 7℃】时,机组投入启动运行。\n当冷水出口温度在( 设定值+1℃)与（设定值-1 ℃）之间时，机组停止加载运行。\n1.1.2 卸载过程\na.根据冷水出口温度，机组将 PID调节来判断机组的卸载。\nb．当机头本身系统出现故障时，机头停止运行，待故障消除后，机头重新自动投入运行。\n三、故障处理过程\nPLC对各类故障进行分类处理。\n1、管路系统故障： 注意：机头启动方式为星三角（Y -△）启动，转换时间为 4秒。启动时，压缩机 25%能\n量运行 30秒，后转入 50%能量运行；延时 90秒后转入能量 PID调节。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_f419dac691bf4d75"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_236aae64bc6ce8c7", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_f419dac691bf4d75", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "hvac:screw_chiller:operational_sequence:compressor_star_delta_start_with_capacity_ramp", "structured_payload_candidate": {"sequence": "机头启动方式为星三角（Y-△）启动，转换时间为4秒。启动时，压缩机25%能量运行30秒，后转入50%能量运行；延时90秒后转入能量PID调节。", "title": "Compressor star-delta start with capacity ramp", "summary": "Compressor starts in star-delta, 4s transition, runs at 25% capacity for 30s, then 50% for 90s, then PID control"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "29\n通过翻页可以浏览机组参数\n若系统中存在故障，则电铃发出报警声。轻触【消音】按键，可解除报警声\n当触摸屏进入画面后。\n在触摸屏上按【启动】键，【启动】键反黑，表示启动有效。程序是首先启动循环水泵；延时 30秒\n后冷却水泵启动， 1分钟后冷却塔风机启动，再延时 1分钟启动压机。\n直接停机：在触摸屏上按【停机】键，【停机】键反白，表示停机有效。首先停主机，延时 30秒停\n冷却水泵和冷却塔风机、再延时 3分钟停循环泵。\n1.1.1上载过程\n冷水出口温度高于( 设定值+3℃)【通常设定值为 7℃】时,机组投入启动运行。\n当冷水出口温度在( 设定值+1℃)与（设定值-1 ℃）之间时，机组停止加载运行。\n1.1.2 卸载过程\na.根据冷水出口温度，机组将 PID调节来判断机组的卸载。\nb．当机头本身系统出现故障时，机头停止运行，待故障消除后，机头重新自动投入运行。\n三、故障处理过程\nPLC对各类故障进行分类处理。\n1、管路系统故障： 注意：机头启动方式为星三角（Y -△）启动，转换时间为 4秒。启动时，压缩机 25%能\n量运行 30秒，后转入 50%能量运行；延时 90秒后转入能量 PID调节。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_f419dac691bf4d75"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e142df1c342cf96a", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_8cb74792c0844408", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:screw_chiller:application_guidance:minimum_insulation_resistance_for_compressor_motor", "structured_payload_candidate": {"guidance": "绝缘电阻不得低于30MΩ", "title": "Minimum insulation resistance for compressor motor", "summary": "Insulation resistance must not be lower than 30 MΩ"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "24 ¾ 机组开启前请提前 5分钟打开循环水泵和冷却水泵，关机后至少过 5分钟方可关闭循环水泵和\n冷却水泵\n¾ 确保进入机组的水的清洁度，不致堵塞换热器内管路\n¾ 开机前，必须将机组内部的各种手动阀门全部打开\n¾ 在主回路空气开关接通的情况下进行试运转，检查动作顺序是否正常。\n¾ 检查压缩机的运转方向是否正确。\n（7）开机时应当注意观察事项\n¾ 压缩机视油镜内是否能够充满润滑油，且油位最低不能低于油镜的2/3\n¾ 压缩机启动后油路的视镜是否有油流动，如果没有应当检查\n¾ 稳定后蒸发器的液面位置在最上面一排管为宜\n¾ 当系统内冷却水和冷冻水比较接近时，机组无法建立压差启动时，可以调小冷却水流量，迅速\n建立压差启动机组\n¾ 制冷排气过热度 10℃-20℃之间，回气过热度 0.5℃-3℃，超过此值时应当检查\n5、操作指导\n5-1基础调试\n1、机组调试前准备（具体内容可参照海尔螺杆式水源热泵机组调试前的准备确认书）\n首次开机前应检查配电容量与机组是否相符 检查电制是否与本机组相符\n检查压缩机电机各接线桩头的绝缘性能\n给带操作面板的控制柜通电时，电源指示灯亮，此时油加热器开始接通。\n“SEM”为急停按钮，当开机出现紧急情况需马上停机时按下此急停按钮，平时不要轻易使用。\n“Q1”为单极开关，合上后系统控制回路开始通电，PLC 、触摸屏开始工作。\n在完成以下工作之后，就可以准备开启机组了。\n1.1、每次开机前应先开循环水泵和 冷却水泵，并且校正通过蒸发器及冷凝器的水流量，使之达到指\n定的流速。排出系统内的空气。 1.2、检查制冷系统的所有手动阀门，以确保它们全部打开。\n1.3、检查高、低压力值、压缩机润滑油油位，保护值设定如下：排气高压： 1.14MPa，吸气低压：\n0.18MPa，油压差： 0.16MPa，吸排气压差：0.4Mpa 注意: 机组电制三相四线制 380V±10% ，50HZ\n注意: 开机前应将机器预热至少 8小时 注意: 绝缘电阻不得低于 30MΩ\n注意: 此按钮按下自锁，PLC、触摸屏没电，按下旋动按钮复位。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_8cb74792c0844408", "chunk_972d82b093274278"], "source_page_nos": [24, 26], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e7386ed4d32cf7b3", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_8cb74792c0844408", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:screw_chiller:application_guidance:power_supply_requirement", "structured_payload_candidate": {"guidance": "机组电制三相四线制 380V±10% ，50HZ", "title": "Power supply requirement", "summary": "Unit power supply: 3-phase 4-wire 380V±10%, 50Hz"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "24 ¾ 机组开启前请提前 5分钟打开循环水泵和冷却水泵，关机后至少过 5分钟方可关闭循环水泵和\n冷却水泵\n¾ 确保进入机组的水的清洁度，不致堵塞换热器内管路\n¾ 开机前，必须将机组内部的各种手动阀门全部打开\n¾ 在主回路空气开关接通的情况下进行试运转，检查动作顺序是否正常。\n¾ 检查压缩机的运转方向是否正确。\n（7）开机时应当注意观察事项\n¾ 压缩机视油镜内是否能够充满润滑油，且油位最低不能低于油镜的2/3\n¾ 压缩机启动后油路的视镜是否有油流动，如果没有应当检查\n¾ 稳定后蒸发器的液面位置在最上面一排管为宜\n¾ 当系统内冷却水和冷冻水比较接近时，机组无法建立压差启动时，可以调小冷却水流量，迅速\n建立压差启动机组\n¾ 制冷排气过热度 10℃-20℃之间，回气过热度 0.5℃-3℃，超过此值时应当检查\n5、操作指导\n5-1基础调试\n1、机组调试前准备（具体内容可参照海尔螺杆式水源热泵机组调试前的准备确认书）\n首次开机前应检查配电容量与机组是否相符 检查电制是否与本机组相符\n检查压缩机电机各接线桩头的绝缘性能\n给带操作面板的控制柜通电时，电源指示灯亮，此时油加热器开始接通。\n“SEM”为急停按钮，当开机出现紧急情况需马上停机时按下此急停按钮，平时不要轻易使用。\n“Q1”为单极开关，合上后系统控制回路开始通电，PLC 、触摸屏开始工作。\n在完成以下工作之后，就可以准备开启机组了。\n1.1、每次开机前应先开循环水泵和 冷却水泵，并且校正通过蒸发器及冷凝器的水流量，使之达到指\n定的流速。排出系统内的空气。 1.2、检查制冷系统的所有手动阀门，以确保它们全部打开。\n1.3、检查高、低压力值、压缩机润滑油油位，保护值设定如下：排气高压： 1.14MPa，吸气低压：\n0.18MPa，油压差： 0.16MPa，吸排气压差：0.4Mpa 注意: 机组电制三相四线制 380V±10% ，50HZ\n注意: 开机前应将机器预热至少 8小时 注意: 绝缘电阻不得低于 30MΩ\n注意: 此按钮按下自锁，PLC、触摸屏没电，按下旋动按钮复位。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_8cb74792c0844408"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b7bf27182a29e644", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 25, "chunk_id": "chunk_103044b007434798", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:screw_chiller:application_guidance:maximum_compressor_starts_per_hour", "structured_payload_candidate": {"guidance": "开机次数不得超过6次/小时，且开机运行时间应在5分钟以上。", "title": "Maximum compressor starts per hour", "summary": "Do not exceed 6 starts per hour, minimum run time 5 minutes"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "25\n2、机组调试完成后的运转注意事项\n机组在试车运行 24小时后，必须清洗水泵进水端之水过滤器。\n机组日常停机，按控制显示器“启动 /停止＂键一次；\n停止辅助设备的运转，机组总电源开关及电控箱内单极空气开关必须保持闭合通电，以确保压缩机\n油加热器正常工作。 日常运行时应做好记录，特别要记录不正常运行时出现的各种现象、时间和工况等参数，便于对故障进行分析、检查。 机组应由专人操作管理，发现异常及时停机并查明原因、排除故障，严禁带故障运行。\n严禁频繁操作各开关，开机次数不得超过 6次/小时，且开机运行时间应在 5分钟以上。\n主电路电源开关在正常使用期内不能断开，以保持压缩机油加热器的正常运行。\n正常使用期内应每月进行一次全机检查，项目为：\n① 电源接线的紧固螺栓有无松动；\n② 机组各运动部件有无杂音，运行是否正常；\n③ 制冷系统的高、低压力值是否正常；\n④ 各电机的运行电流、机组的绝缘电阻是否正常；\n⑤ 干燥过滤器及视镜是否正常，如过滤器出口结霜，表明过滤器脏堵，需清洁滤网，如视镜有湿度\n显示(颜色变红) ，则需更换干燥过滤器芯。\n⑥ 压缩机润滑油是否正常，压机运转时如油位低于视油镜的 2/3，应添加润滑油；如有脏物或已变\n质，应更换润滑油，并清洗或更换油过滤器，同时更换干燥过滤器芯。\n季节性停机：\n① 在水泵停转后关闭靠近机组的水系统截止阀；\n② 关闭压缩机吸、排气截止阀；\n③ 放尽水系统管路的存水；\n④ 放尽冷凝器、蒸发器内部存水。\n季节性停机后再开机：\n① 打开压缩机吸、排气截止阀；\n② 将压缩机润滑油预热 8小时以上；\n③ 检查冷却水的水源，打开系统循环水管路的排气阀，排尽管道内空气。\n以上工作完成后，按规定的操作步骤开启空调主机，即可进入正常制冷运行。\n每两年应对冷凝器和蒸发器至少清洗一次，可采用机械或化学法。此项工作应由专业人员完成。\n每年应对机组的压力传感器和温度传感器校准一次，方法如下： a、温\n度传感器校准\n机器在通电的状态下，将吸排气温度传感器放入盛水的器皿中，同时放入精度等级±0.1℃、温度范围为0～50℃的水银温度计，放置10 分钟后，以水银温度计的温度为准，将机组触摸屏显示的温度进行参数修定；修正好的传感器拧入相应的传感器锥牙盲管中。 注意事项：硅胶必须保证充满盲管中 b、压力传感器校准 机器在通电压力平衡的状态下，将精度不低于0.4 级、 量程范围分别是 0.60MPa 和 1.6MPa 的机械压\n力表分别接到压缩机的高压和低压的检修口上,以压力表的压力数值为准，对机组触摸屏显示的压力进行参数修定；\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_103044b007434798"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ea22f1360ccb7b5b", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_8cb74792c0844408", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:screw_chiller:application_guidance:oil_level_check_during_operation", "structured_payload_candidate": {"guidance": "压缩机视油镜内是否能够充满润滑油，且油位最低不能低于油镜的2/3", "title": "Oil level check during operation", "summary": "Oil level must not be lower than 2/3 of sight glass"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "24 ¾ 机组开启前请提前 5分钟打开循环水泵和冷却水泵，关机后至少过 5分钟方可关闭循环水泵和\n冷却水泵\n¾ 确保进入机组的水的清洁度，不致堵塞换热器内管路\n¾ 开机前，必须将机组内部的各种手动阀门全部打开\n¾ 在主回路空气开关接通的情况下进行试运转，检查动作顺序是否正常。\n¾ 检查压缩机的运转方向是否正确。\n（7）开机时应当注意观察事项\n¾ 压缩机视油镜内是否能够充满润滑油，且油位最低不能低于油镜的2/3\n¾ 压缩机启动后油路的视镜是否有油流动，如果没有应当检查\n¾ 稳定后蒸发器的液面位置在最上面一排管为宜\n¾ 当系统内冷却水和冷冻水比较接近时，机组无法建立压差启动时，可以调小冷却水流量，迅速\n建立压差启动机组\n¾ 制冷排气过热度 10℃-20℃之间，回气过热度 0.5℃-3℃，超过此值时应当检查\n5、操作指导\n5-1基础调试\n1、机组调试前准备（具体内容可参照海尔螺杆式水源热泵机组调试前的准备确认书）\n首次开机前应检查配电容量与机组是否相符 检查电制是否与本机组相符\n检查压缩机电机各接线桩头的绝缘性能\n给带操作面板的控制柜通电时，电源指示灯亮，此时油加热器开始接通。\n“SEM”为急停按钮，当开机出现紧急情况需马上停机时按下此急停按钮，平时不要轻易使用。\n“Q1”为单极开关，合上后系统控制回路开始通电，PLC 、触摸屏开始工作。\n在完成以下工作之后，就可以准备开启机组了。\n1.1、每次开机前应先开循环水泵和 冷却水泵，并且校正通过蒸发器及冷凝器的水流量，使之达到指\n定的流速。排出系统内的空气。 1.2、检查制冷系统的所有手动阀门，以确保它们全部打开。\n1.3、检查高、低压力值、压缩机润滑油油位，保护值设定如下：排气高压： 1.14MPa，吸气低压：\n0.18MPa，油压差： 0.16MPa，吸排气压差：0.4Mpa 注意: 机组电制三相四线制 380V±10% ，50HZ\n注意: 开机前应将机器预热至少 8小时 注意: 绝缘电阻不得低于 30MΩ\n注意: 此按钮按下自锁，PLC、触摸屏没电，按下旋动按钮复位。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_8cb74792c0844408"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a8c65e9ea88c8822", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_8cb74792c0844408", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:screw_chiller:application_guidance:discharge_superheat_range", "structured_payload_candidate": {"guidance": "制冷排气过热度10℃-20℃之间", "title": "Discharge superheat range", "summary": "Discharge superheat should be 10-20°C"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "24 ¾ 机组开启前请提前 5分钟打开循环水泵和冷却水泵，关机后至少过 5分钟方可关闭循环水泵和\n冷却水泵\n¾ 确保进入机组的水的清洁度，不致堵塞换热器内管路\n¾ 开机前，必须将机组内部的各种手动阀门全部打开\n¾ 在主回路空气开关接通的情况下进行试运转，检查动作顺序是否正常。\n¾ 检查压缩机的运转方向是否正确。\n（7）开机时应当注意观察事项\n¾ 压缩机视油镜内是否能够充满润滑油，且油位最低不能低于油镜的2/3\n¾ 压缩机启动后油路的视镜是否有油流动，如果没有应当检查\n¾ 稳定后蒸发器的液面位置在最上面一排管为宜\n¾ 当系统内冷却水和冷冻水比较接近时，机组无法建立压差启动时，可以调小冷却水流量，迅速\n建立压差启动机组\n¾ 制冷排气过热度 10℃-20℃之间，回气过热度 0.5℃-3℃，超过此值时应当检查\n5、操作指导\n5-1基础调试\n1、机组调试前准备（具体内容可参照海尔螺杆式水源热泵机组调试前的准备确认书）\n首次开机前应检查配电容量与机组是否相符 检查电制是否与本机组相符\n检查压缩机电机各接线桩头的绝缘性能\n给带操作面板的控制柜通电时，电源指示灯亮，此时油加热器开始接通。\n“SEM”为急停按钮，当开机出现紧急情况需马上停机时按下此急停按钮，平时不要轻易使用。\n“Q1”为单极开关，合上后系统控制回路开始通电，PLC 、触摸屏开始工作。\n在完成以下工作之后，就可以准备开启机组了。\n1.1、每次开机前应先开循环水泵和 冷却水泵，并且校正通过蒸发器及冷凝器的水流量，使之达到指\n定的流速。排出系统内的空气。 1.2、检查制冷系统的所有手动阀门，以确保它们全部打开。\n1.3、检查高、低压力值、压缩机润滑油油位，保护值设定如下：排气高压： 1.14MPa，吸气低压：\n0.18MPa，油压差： 0.16MPa，吸排气压差：0.4Mpa 注意: 机组电制三相四线制 380V±10% ，50HZ\n注意: 开机前应将机器预热至少 8小时 注意: 绝缘电阻不得低于 30MΩ\n注意: 此按钮按下自锁，PLC、触摸屏没电，按下旋动按钮复位。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_8cb74792c0844408"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_dfca2d33223ddeb4", "domain_id": "hvac", "doc_id": "doc_af52e9d4d7a046c6", "doc_name": "【海尔】满液式水冷螺杆机组维修手册(82页)-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_8cb74792c0844408", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:screw_chiller:application_guidance:suction_superheat_range", "structured_payload_candidate": {"guidance": "回气过热度0.5℃-3℃", "title": "Suction superheat range", "summary": "Suction superheat should be 0.5-3°C"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "24 ¾ 机组开启前请提前 5分钟打开循环水泵和冷却水泵，关机后至少过 5分钟方可关闭循环水泵和\n冷却水泵\n¾ 确保进入机组的水的清洁度，不致堵塞换热器内管路\n¾ 开机前，必须将机组内部的各种手动阀门全部打开\n¾ 在主回路空气开关接通的情况下进行试运转，检查动作顺序是否正常。\n¾ 检查压缩机的运转方向是否正确。\n（7）开机时应当注意观察事项\n¾ 压缩机视油镜内是否能够充满润滑油，且油位最低不能低于油镜的2/3\n¾ 压缩机启动后油路的视镜是否有油流动，如果没有应当检查\n¾ 稳定后蒸发器的液面位置在最上面一排管为宜\n¾ 当系统内冷却水和冷冻水比较接近时，机组无法建立压差启动时，可以调小冷却水流量，迅速\n建立压差启动机组\n¾ 制冷排气过热度 10℃-20℃之间，回气过热度 0.5℃-3℃，超过此值时应当检查\n5、操作指导\n5-1基础调试\n1、机组调试前准备（具体内容可参照海尔螺杆式水源热泵机组调试前的准备确认书）\n首次开机前应检查配电容量与机组是否相符 检查电制是否与本机组相符\n检查压缩机电机各接线桩头的绝缘性能\n给带操作面板的控制柜通电时，电源指示灯亮，此时油加热器开始接通。\n“SEM”为急停按钮，当开机出现紧急情况需马上停机时按下此急停按钮，平时不要轻易使用。\n“Q1”为单极开关，合上后系统控制回路开始通电，PLC 、触摸屏开始工作。\n在完成以下工作之后，就可以准备开启机组了。\n1.1、每次开机前应先开循环水泵和 冷却水泵，并且校正通过蒸发器及冷凝器的水流量，使之达到指\n定的流速。排出系统内的空气。 1.2、检查制冷系统的所有手动阀门，以确保它们全部打开。\n1.3、检查高、低压力值、压缩机润滑油油位，保护值设定如下：排气高压： 1.14MPa，吸气低压：\n0.18MPa，油压差： 0.16MPa，吸排气压差：0.4Mpa 注意: 机组电制三相四线制 380V±10% ，50HZ\n注意: 开机前应将机器预热至少 8小时 注意: 绝缘电阻不得低于 30MΩ\n注意: 此按钮按下自锁，PLC、触摸屏没电，按下旋动按钮复位。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_8cb74792c0844408"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
