{"knowledge_type": "parameter_spec", "title": "LSBLG100S/R4E nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 351 kW", "structured_payload": {"parameter_name": "名义制冷量", "value": "351", "unit": "kW"}, "evidence_quote": "机组型号 LSBLG**/R4E 100S 125S 150S 185S 200S 225S 250S\nKW 351 449 528 645 718 791 886 名义制冷量", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG100S/R4E input power", "canonical_key_hint": null, "summary": "Input power 72 kW", "structured_payload": {"parameter_name": "输入功率", "value": "72", "unit": "kW"}, "evidence_quote": "输入功率 Kw 72 92 107 125 136 154 175", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG100S/R4E evaporator flow rate", "canonical_key_hint": null, "summary": "Evaporator water flow rate 60 m³/h", "structured_payload": {"parameter_name": "蒸发器流量", "value": "60", "unit": "m³/h"}, "evidence_quote": "流量 m3/h 60 77 91 111 123 136 152", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG100S/R4E evaporator pressure drop", "canonical_key_hint": null, "summary": "Evaporator pressure drop 21 kPa", "structured_payload": {"parameter_name": "蒸发器压力损失", "value": "21", "unit": "kPa"}, "evidence_quote": "压力损失 KPa 21 33 33 61 72 50 37", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG100S/R4E condenser flow rate", "canonical_key_hint": null, "summary": "Condenser water flow rate 73 m³/h", "structured_payload": {"parameter_name": "冷凝器流量", "value": "73", "unit": "m³/h"}, "evidence_quote": "流量 m3/h 73 93 109 132 147 163 182", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG100S/R4E condenser pressure drop", "canonical_key_hint": null, "summary": "Condenser pressure drop 30 kPa", "structured_payload": {"parameter_name": "冷凝器压力损失", "value": "30", "unit": "kPa"}, "evidence_quote": "压力损失 KPa 30 45 48 72 73 54 52", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG300D/R4E nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 1056 kW", "structured_payload": {"parameter_name": "名义制冷量", "value": "1056", "unit": "kW"}, "evidence_quote": "机组型号 LSBLG**/R4E 300D 360D 400D 450D 500D\nKw 1056 1252 1389 1523 1705 名义制冷量", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG300D/R4E input power", "canonical_key_hint": null, "summary": "Input power 214 kW", "structured_payload": {"parameter_name": "制冷输入功率", "value": "214", "unit": "kW"}, "evidence_quote": "制冷输入功率  Kw 214 254 277 312 355", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG300D/R4E evaporator flow rate", "canonical_key_hint": null, "summary": "Evaporator water flow rate 182 m³/h", "structured_payload": {"parameter_name": "蒸发器流量", "value": "182", "unit": "m³/h"}, "evidence_quote": "流量 m3/h 182 215 239 262 293", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG300D/R4E evaporator pressure drop", "canonical_key_hint": null, "summary": "Evaporator pressure drop 25 kPa", "structured_payload": {"parameter_name": "蒸发器压力损失", "value": "25", "unit": "kPa"}, "evidence_quote": "压力损失 KPa 25 27 32 24 23", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG300D/R4E condenser flow rate", "canonical_key_hint": null, "summary": "Condenser water flow rate 218 m³/h", "structured_payload": {"parameter_name": "冷凝器流量", "value": "218", "unit": "m³/h"}, "evidence_quote": "流量 m3/h 218 259 287 316 354", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG300D/R4E condenser pressure drop", "canonical_key_hint": null, "summary": "Condenser pressure drop 35 kPa", "structured_payload": {"parameter_name": "冷凝器压力损失", "value": "35", "unit": "kPa"}, "evidence_quote": "压力损失 KPa 35 40 47 35 33", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "High pressure switch setting", "canonical_key_hint": null, "summary": "Exhaust high pressure protection set to 1.14 MPa", "structured_payload": {"parameter_name": "排气高压保护设定值", "value": "1.14", "unit": "MPa"}, "evidence_quote": "排气高压： 1.14MPa", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low pressure switch setting", "canonical_key_hint": null, "summary": "Suction low pressure protection set to 0.18 MPa", "structured_payload": {"parameter_name": "吸气低压保护设定值", "value": "0.18", "unit": "MPa"}, "evidence_quote": "吸气低压：0.18MPa", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil pressure differential protection setting", "canonical_key_hint": null, "summary": "Oil pressure differential protection set to 0.16 MPa", "structured_payload": {"parameter_name": "油压差保护设定值", "value": "0.16", "unit": "MPa"}, "evidence_quote": "油压差： 0.16MPa", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Suction-discharge pressure differential setting", "canonical_key_hint": null, "summary": "Suction-discharge pressure differential set to 0.4 MPa", "structured_payload": {"parameter_name": "吸排气压差设定值", "value": "0.4", "unit": "MPa"}, "evidence_quote": "吸排气压差：0.4Mpa", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Chilled water outlet temperature range", "canonical_key_hint": null, "summary": "Chilled water outlet temperature 3-17 °C", "structured_payload": {"parameter_name": "冷冻出水温度范围", "value": "3-17", "unit": "°C"}, "evidence_quote": "冷冻出水温度 3-17 ℃", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling water inlet temperature range", "canonical_key_hint": null, "summary": "Cooling water inlet temperature 23-35 °C", "structured_payload": {"parameter_name": "冷却进水温度范围", "value": "23-35", "unit": "°C"}, "evidence_quote": "冷却进水温度 23-35 ℃", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Operating ambient temperature range", "canonical_key_hint": null, "summary": "Operating ambient temperature 0-40 °C", "structured_payload": {"parameter_name": "运行环境温度范围", "value": "0-40", "unit": "°C"}, "evidence_quote": "运行环境温度 0-40 ℃", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Storage temperature range", "canonical_key_hint": null, "summary": "Storage temperature -40 to 55 °C", "structured_payload": {"parameter_name": "储存温度范围", "value": "-40-55", "unit": "°C"}, "evidence_quote": "储存温度 -40-55 ℃", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water flow rate tolerance", "canonical_key_hint": null, "summary": "Water flow rate within ±30% of standard flow", "structured_payload": {"parameter_name": "水流量允许偏差", "value": "±30", "unit": "%"}, "evidence_quote": "水流量应在标准水流量的± 30%之内", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault: chilled water flow loss", "canonical_key_hint": null, "summary": "Chilled water flow loss triggers alarm and unit shutdown", "structured_payload": {"fault_code": "循环水断水", "description": "当管路系统中循环水停止流动或流量过低时，靶式流量控制器内开关动作，控制系统声光报警，机组将分别停机。"}, "evidence_quote": "循环水断水：当管路系统中循环水停止流动或流量过低时，该循环管路上靶式流量控制器内开关①动作，控制系统声光报警，机组将分别停机。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault: cooling water flow loss", "canonical_key_hint": null, "summary": "Cooling water flow loss triggers alarm and unit shutdown", "structured_payload": {"fault_code": "冷却水断水", "description": "当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开关动作，控制系统将声光报警，机组将分别停机。"}, "evidence_quote": "冷却水断水：当管路系统中冷却水停止流动或流量过低时，冷却水管路上的靶式流量控制器内开②关动作，控制系统将声光报警，机组将分别停机。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault: chilled water outlet temperature too low", "canonical_key_hint": null, "summary": "Chilled water outlet temperature below 2.8°C triggers alarm and shutdown", "structured_payload": {"fault_code": "冷冻水出口温度过低", "description": "当系统冷冻水出口温度低于2.8℃时，控制系统将声光报警，机组将分别停机。"}, "evidence_quote": "冷水出口温度过低：当系统冷水出口温度低于③ 2.8℃时，控制系统将声光报警，机组将分别停机", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault: suction/discharge pressure out of range", "canonical_key_hint": null, "summary": "Discharge pressure >1.14 MPa or suction pressure <0.18 MPa triggers alarm and compressor stop", "structured_payload": {"fault_code": "吸排气压力超限", "description": "当压缩机排气压力大于设定值或吸气压力低于设定值时,对应保护动作,控制系统给以声光报警，本机头停机。"}, "evidence_quote": "吸排气压力超限：当压缩机排气压力大于设定值或吸气压力低于设定值时① ,对应保护动作 ,控制系统给以声光报警，本机头停机。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault: motor overload", "canonical_key_hint": null, "summary": "Compressor motor overheat or overcurrent triggers shutdown", "structured_payload": {"fault_code": "电机过载保护", "description": "在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。"}, "evidence_quote": "②电机过载保护：在机头开机运行中，压缩机马达温度过高或运行电流过大，本机组停机。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault: compressor electronic controller protection", "canonical_key_hint": null, "summary": "Compressor internal electronic controller protection due to motor overheat or high discharge temperature", "structured_payload": {"fault_code": "压缩机电子控制器保护", "description": "压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩机排气温度过高。一旦电子控制器动作，压缩机停机。"}, "evidence_quote": "压缩机④ 电子控制器保护：压缩机内部电子控制器保护，主要影响因素有：压缩机电机过热、压缩机排气温度过高。一旦电子控制器动作，压缩机停机", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault: oil level too low", "canonical_key_hint": null, "summary": "Oil level switch open for 45 seconds triggers alarm and compressor stop", "structured_payload": {"fault_code": "油位过低", "description": "在机头开机运行中，若油位开关断开时延时45秒，控制系统给以声光报警，机头停机。"}, "evidence_quote": "②  油位过低：在机头开机运行中，若油位开关断开时延时 45秒，控制系统给以声光报警，机头停机。", "page_hint": 64, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault: oil filter differential pressure too high", "canonical_key_hint": null, "summary": "Oil filter differential pressure switch open for 30 seconds triggers alarm and compressor stop", "structured_payload": {"fault_code": "油过滤器压差过高", "description": "在机头开机运行中，若油过滤器两侧压差开关断开时延时30秒，控制系统给以声光报警，机头停机。表示油过滤器堵，需清洗。"}, "evidence_quote": "③  油过滤器压差过高：在机头开机运行中，若油过滤器两侧压差开关断开时延时 30秒，控制系统给以声光报警，机头停机。表示油过滤器堵，需清洗。", "page_hint": 64, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Compressor oil heater preheat before startup", "canonical_key_hint": null, "summary": "Preheat compressor oil for at least 8 hours before startup", "structured_payload": {"procedure": "机组上电后将压缩机润滑油预热8小时以上"}, "evidence_quote": "机组上电后将压缩机润滑油预热8 小时以上", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Clean condenser and evaporator every two years", "canonical_key_hint": null, "summary": "Clean condenser and evaporator at least once every two years using mechanical or chemical methods", "structured_payload": {"procedure": "每两年应对冷凝器和蒸发器至少清洗一次，可采用机械或化学法。"}, "evidence_quote": "每两年应对冷凝器和蒸发器至少清洗一次，可采用机械或化学法。", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Annual calibration of pressure and temperature sensors", "canonical_key_hint": null, "summary": "Calibrate pressure and temperature sensors annually", "structured_payload": {"procedure": "每年应对机组的压力传感器和温度传感器校准一次"}, "evidence_quote": "每年应对机组的压力传感器和温度传感器校准一次", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "Startup sequence: pumps, cooling tower, compressor", "canonical_key_hint": null, "summary": "Start sequence: chilled water pump, then after 30s cooling water pump, after 1min cooling tower fan, after another 1min compressor", "structured_payload": {"sequence": "程序是首先启动循环水泵；延时30秒后冷却水泵启动，1分钟后冷却塔风机启动，再延时1分钟启动压机。"}, "evidence_quote": "程序是首先启动循环水泵；延时 30秒后冷却水泵启动， 1分钟后冷却塔风机启动，再延时 1分钟启动压机。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "Shutdown sequence: compressor, cooling pump/fan, chilled pump", "canonical_key_hint": null, "summary": "Stop sequence: compressor first, after 30s stop cooling pump and tower fan, after 3min stop chilled pump", "structured_payload": {"sequence": "首先停主机，延时30秒停冷却水泵和冷却塔风机、再延时3分钟停循环泵。"}, "evidence_quote": "首先停主机，延时 30秒停冷却水泵和冷却塔风机、再延时 3分钟停循环泵。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "Compressor star-delta start with capacity ramp", "canonical_key_hint": null, "summary": "Compressor starts in star-delta, 4s transition, runs at 25% capacity for 30s, then 50% for 90s, then PID control", "structured_payload": {"sequence": "机头启动方式为星三角（Y-△）启动，转换时间为4秒。启动时，压缩机25%能量运行30秒，后转入50%能量运行；延时90秒后转入能量PID调节。"}, "evidence_quote": "机头启动方式为星三角（Y -△）启动，转换时间为 4秒。启动时，压缩机 25%能量运行 30秒，后转入 50%能量运行；延时 90秒后转入能量 PID调节。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Minimum insulation resistance for compressor motor", "canonical_key_hint": null, "summary": "Insulation resistance must not be lower than 30 MΩ", "structured_payload": {"guidance": "绝缘电阻不得低于30MΩ"}, "evidence_quote": "注意: 绝缘电阻不得低于 30MΩ", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Power supply requirement", "canonical_key_hint": null, "summary": "Unit power supply: 3-phase 4-wire 380V±10%, 50Hz", "structured_payload": {"guidance": "机组电制三相四线制 380V±10% ，50HZ"}, "evidence_quote": "注意: 机组电制三相四线制 380V±10% ，50HZ", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Maximum compressor starts per hour", "canonical_key_hint": null, "summary": "Do not exceed 6 starts per hour, minimum run time 5 minutes", "structured_payload": {"guidance": "开机次数不得超过6次/小时，且开机运行时间应在5分钟以上。"}, "evidence_quote": "严禁频繁操作各开关，开机次数不得超过 6次/小时，且开机运行时间应在 5分钟以上。", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Oil level check during operation", "canonical_key_hint": null, "summary": "Oil level must not be lower than 2/3 of sight glass", "structured_payload": {"guidance": "压缩机视油镜内是否能够充满润滑油，且油位最低不能低于油镜的2/3"}, "evidence_quote": "压缩机视油镜内是否能够充满润滑油，且油位最低不能低于油镜的2/3", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Discharge superheat range", "canonical_key_hint": null, "summary": "Discharge superheat should be 10-20°C", "structured_payload": {"guidance": "制冷排气过热度10℃-20℃之间"}, "evidence_quote": "制冷排气过热度 10℃-20℃之间", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Suction superheat range", "canonical_key_hint": null, "summary": "Suction superheat should be 0.5-3°C", "structured_payload": {"guidance": "回气过热度0.5℃-3℃"}, "evidence_quote": "回气过热度 0.5℃-3℃", "page_hint": 24, "confidence": 0.95}
