{"candidate_id": "cand_db8225a970f5742f", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 25, "chunk_id": "chunk_ccd081cf03bc4375", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg1450h_d", "structured_payload_candidate": {"parameter_name": "cooling_capacity", "value": "1450", "unit": "kW", "title": "LSBLG1450H/D Rated Cooling Capacity", "summary": "Rated cooling capacity 1450 kW, COP 5.75, IPLV 6.15, energy efficiency level 2."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "22LHD 系列螺杆式水冷\n冷水机组技术服务手册\n产品篇型号 LSBLG__H/D 1000 1100 1230 1360 1450 1600 1760 1950\n制冷量kW 1000 1110 1210 1365 1450 1600 1760 1950\nRT 284.4\t315.7\t344\t388.2\t412.4\t455.1\t500.6\t554.6\n输入功率 180 196 216 240 252 290 316 342\n电流 307\t335\t368\t410\t430\t494 540 584\nCOP 5.56\t5.66\t5.60 5.69\t5.75\t5.52\t5.57\t5.70\nIPLV 6.00\t6.06\t6.05\t6.09\t6.15\t6.18\t6.13\t6.16\n能效等级 1 1 2 2 2 2 2 2\n压缩机数量 2 2 2 2 2 2 2 2\n容调方式 \t 无级调节看\n制冷剂 　R22\n蒸发器水流量 m3/h 172\t191\t208 235\t249\t275\t303\t335\n水压降 kPa 80 80 74 74 76 78 80 82\n接管尺寸 mm DN150 DN150 DN200 DN200 DN200 DN200 DN200 DN200\n接管方式 - 卡箍式\n冷凝器水流量 m3/h 205\t227\t247\t279\t296\t327\t360\t398\n水压降 kPa 82 84 82 82 84 87 88 92\n接管尺寸 mm DN200 DN200 DN200 DN200 DN200 DN250 DN250 DN250\n接管方式 - 卡箍式\n外型\n尺寸宽 mm 3300 3300 3500 3500 3500 4100 4100 4100\n深 mm 1700 1700 1880 1880 1880 1950 1950 1950\n高 mm 2000 2000 2000 2000 2000 2260 2260 2260\n机组净重 kg 4700\t4800\t5440\t5560\t5680\t6850\t7040\t7250\n机组毛重 kg 4800\t4900\t5540\t5660\t5780\t6980\t7170\t7380\n运行净重 kg 4935\t5040\t5712\t5838\t5964\t7193\t7392\t7613\n说明：\n①\t机组按 GB/T18430.1-2007 标准设计、制造、检验。\n②\t表中机组制冷量适用于：冷冻水出水温度7℃，冷却水进水温度30℃；冷冻水、冷却水水流量按表\n内数据，冷冻水、冷却水侧污垢系数 0.086 ㎡ .℃ /kW。\n③\t标准机组水侧承压 1.0MPa，可供选项 1.6MPa。\n④\t机组性能参数会因产品的改良有所改变，恕不另行通知，具体参数请以铭牌为准。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ccd081cf03bc4375"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_be831b31240a760f", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 25, "chunk_id": "chunk_ccd081cf03bc4375", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg1600h_d", "structured_payload_candidate": {"parameter_name": "cooling_capacity", "value": "1600", "unit": "kW", "title": "LSBLG1600H/D Rated Cooling Capacity", "summary": "Rated cooling capacity 1600 kW, COP 5.52, IPLV 6.18, energy efficiency level 2."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "22LHD 系列螺杆式水冷\n冷水机组技术服务手册\n产品篇型号 LSBLG__H/D 1000 1100 1230 1360 1450 1600 1760 1950\n制冷量kW 1000 1110 1210 1365 1450 1600 1760 1950\nRT 284.4\t315.7\t344\t388.2\t412.4\t455.1\t500.6\t554.6\n输入功率 180 196 216 240 252 290 316 342\n电流 307\t335\t368\t410\t430\t494 540 584\nCOP 5.56\t5.66\t5.60 5.69\t5.75\t5.52\t5.57\t5.70\nIPLV 6.00\t6.06\t6.05\t6.09\t6.15\t6.18\t6.13\t6.16\n能效等级 1 1 2 2 2 2 2 2\n压缩机数量 2 2 2 2 2 2 2 2\n容调方式 \t 无级调节看\n制冷剂 　R22\n蒸发器水流量 m3/h 172\t191\t208 235\t249\t275\t303\t335\n水压降 kPa 80 80 74 74 76 78 80 82\n接管尺寸 mm DN150 DN150 DN200 DN200 DN200 DN200 DN200 DN200\n接管方式 - 卡箍式\n冷凝器水流量 m3/h 205\t227\t247\t279\t296\t327\t360\t398\n水压降 kPa 82 84 82 82 84 87 88 92\n接管尺寸 mm DN200 DN200 DN200 DN200 DN200 DN250 DN250 DN250\n接管方式 - 卡箍式\n外型\n尺寸宽 mm 3300 3300 3500 3500 3500 4100 4100 4100\n深 mm 1700 1700 1880 1880 1880 1950 1950 1950\n高 mm 2000 2000 2000 2000 2000 2260 2260 2260\n机组净重 kg 4700\t4800\t5440\t5560\t5680\t6850\t7040\t7250\n机组毛重 kg 4800\t4900\t5540\t5660\t5780\t6980\t7170\t7380\n运行净重 kg 4935\t5040\t5712\t5838\t5964\t7193\t7392\t7613\n说明：\n①\t机组按 GB/T18430.1-2007 标准设计、制造、检验。\n②\t表中机组制冷量适用于：冷冻水出水温度7℃，冷却水进水温度30℃；冷冻水、冷却水水流量按表\n内数据，冷冻水、冷却水侧污垢系数 0.086 ㎡ .℃ /kW。\n③\t标准机组水侧承压 1.0MPa，可供选项 1.6MPa。\n④\t机组性能参数会因产品的改良有所改变，恕不另行通知，具体参数请以铭牌为准。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ccd081cf03bc4375"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0d0ecf6ef6f33883", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 25, "chunk_id": "chunk_ccd081cf03bc4375", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg1760h_d", "structured_payload_candidate": {"parameter_name": "cooling_capacity", "value": "1760", "unit": "kW", "title": "LSBLG1760H/D Rated Cooling Capacity", "summary": "Rated cooling capacity 1760 kW, COP 5.57, IPLV 6.13, energy efficiency level 2."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "22LHD 系列螺杆式水冷\n冷水机组技术服务手册\n产品篇型号 LSBLG__H/D 1000 1100 1230 1360 1450 1600 1760 1950\n制冷量kW 1000 1110 1210 1365 1450 1600 1760 1950\nRT 284.4\t315.7\t344\t388.2\t412.4\t455.1\t500.6\t554.6\n输入功率 180 196 216 240 252 290 316 342\n电流 307\t335\t368\t410\t430\t494 540 584\nCOP 5.56\t5.66\t5.60 5.69\t5.75\t5.52\t5.57\t5.70\nIPLV 6.00\t6.06\t6.05\t6.09\t6.15\t6.18\t6.13\t6.16\n能效等级 1 1 2 2 2 2 2 2\n压缩机数量 2 2 2 2 2 2 2 2\n容调方式 \t 无级调节看\n制冷剂 　R22\n蒸发器水流量 m3/h 172\t191\t208 235\t249\t275\t303\t335\n水压降 kPa 80 80 74 74 76 78 80 82\n接管尺寸 mm DN150 DN150 DN200 DN200 DN200 DN200 DN200 DN200\n接管方式 - 卡箍式\n冷凝器水流量 m3/h 205\t227\t247\t279\t296\t327\t360\t398\n水压降 kPa 82 84 82 82 84 87 88 92\n接管尺寸 mm DN200 DN200 DN200 DN200 DN200 DN250 DN250 DN250\n接管方式 - 卡箍式\n外型\n尺寸宽 mm 3300 3300 3500 3500 3500 4100 4100 4100\n深 mm 1700 1700 1880 1880 1880 1950 1950 1950\n高 mm 2000 2000 2000 2000 2000 2260 2260 2260\n机组净重 kg 4700\t4800\t5440\t5560\t5680\t6850\t7040\t7250\n机组毛重 kg 4800\t4900\t5540\t5660\t5780\t6980\t7170\t7380\n运行净重 kg 4935\t5040\t5712\t5838\t5964\t7193\t7392\t7613\n说明：\n①\t机组按 GB/T18430.1-2007 标准设计、制造、检验。\n②\t表中机组制冷量适用于：冷冻水出水温度7℃，冷却水进水温度30℃；冷冻水、冷却水水流量按表\n内数据，冷冻水、冷却水侧污垢系数 0.086 ㎡ .℃ /kW。\n③\t标准机组水侧承压 1.0MPa，可供选项 1.6MPa。\n④\t机组性能参数会因产品的改良有所改变，恕不另行通知，具体参数请以铭牌为准。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ccd081cf03bc4375"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7ad76301b2e50ceb", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 25, "chunk_id": "chunk_ccd081cf03bc4375", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg1950h_d", "structured_payload_candidate": {"parameter_name": "cooling_capacity", "value": "1950", "unit": "kW", "title": "LSBLG1950H/D Rated Cooling Capacity", "summary": "Rated cooling capacity 1950 kW, COP 5.70, IPLV 6.16, energy efficiency level 2."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "22LHD 系列螺杆式水冷\n冷水机组技术服务手册\n产品篇型号 LSBLG__H/D 1000 1100 1230 1360 1450 1600 1760 1950\n制冷量kW 1000 1110 1210 1365 1450 1600 1760 1950\nRT 284.4\t315.7\t344\t388.2\t412.4\t455.1\t500.6\t554.6\n输入功率 180 196 216 240 252 290 316 342\n电流 307\t335\t368\t410\t430\t494 540 584\nCOP 5.56\t5.66\t5.60 5.69\t5.75\t5.52\t5.57\t5.70\nIPLV 6.00\t6.06\t6.05\t6.09\t6.15\t6.18\t6.13\t6.16\n能效等级 1 1 2 2 2 2 2 2\n压缩机数量 2 2 2 2 2 2 2 2\n容调方式 \t 无级调节看\n制冷剂 　R22\n蒸发器水流量 m3/h 172\t191\t208 235\t249\t275\t303\t335\n水压降 kPa 80 80 74 74 76 78 80 82\n接管尺寸 mm DN150 DN150 DN200 DN200 DN200 DN200 DN200 DN200\n接管方式 - 卡箍式\n冷凝器水流量 m3/h 205\t227\t247\t279\t296\t327\t360\t398\n水压降 kPa 82 84 82 82 84 87 88 92\n接管尺寸 mm DN200 DN200 DN200 DN200 DN200 DN250 DN250 DN250\n接管方式 - 卡箍式\n外型\n尺寸宽 mm 3300 3300 3500 3500 3500 4100 4100 4100\n深 mm 1700 1700 1880 1880 1880 1950 1950 1950\n高 mm 2000 2000 2000 2000 2000 2260 2260 2260\n机组净重 kg 4700\t4800\t5440\t5560\t5680\t6850\t7040\t7250\n机组毛重 kg 4800\t4900\t5540\t5660\t5780\t6980\t7170\t7380\n运行净重 kg 4935\t5040\t5712\t5838\t5964\t7193\t7392\t7613\n说明：\n①\t机组按 GB/T18430.1-2007 标准设计、制造、检验。\n②\t表中机组制冷量适用于：冷冻水出水温度7℃，冷却水进水温度30℃；冷冻水、冷却水水流量按表\n内数据，冷冻水、冷却水侧污垢系数 0.086 ㎡ .℃ /kW。\n③\t标准机组水侧承压 1.0MPa，可供选项 1.6MPa。\n④\t机组性能参数会因产品的改良有所改变，恕不另行通知，具体参数请以铭牌为准。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ccd081cf03bc4375"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e90e40aba1bc5806", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 38, "chunk_id": "chunk_56f04d035c0a4ffc", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "压缩机高压", "fault_name": "系统高压保护", "signal_source": "系统高压开关", "description": "当系统高压超过设定值时,则出现高压保护，对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "title": "System High Pressure Protection", "summary": "When system high pressure exceeds set value, high pressure protection triggers, fault indicator lights, compressor shuts down immediately. Manual reset required."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "35LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇五 维修篇\n1 机组故障一览表\n故障\t显示 故障\t名称 故障\t信号来源 故障描述\n压缩机高压 系统高压保护 系统高压开关当系统高压超过设定值时,则出现高压保护，对应系统故障指示\n灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n压缩机低压 系统低压保护 系统低压开关当系统低压低于设定值时,出现低压保护，对应系统故障指示灯\n亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。\n压缩机过载 压缩机过载保护 热继电器当压缩机电流过大时,会出现过载保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现\n以上故障后需手动清除故障才能再次开机。\n冷冻水流开关 水流开关保护 冷冻水流开关 当流经机组的冷冻水流量过小时,会出现水水流开关保护，系统1\n和系统2（ \t双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻\n水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位.\n冷却水流开关 水流开关保护 冷冻水流开关当流经机组的冷却水流量过小时,会出现水流开关保护，系统1\n和系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机、冷\n冻水泵和冷却水泵。 在手操器上显示相应的故障信息。 可自动复位。\n防冻温感器 防冻保护 防冻温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻进水\n温感器传感器故障保护 冷冻进水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻出水\n温感器传感器故障保护 冷冻出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷却进水\n温感器传感器故障保护 冷却进水温感器如果传感器本身出现故障，系统 1 \t和系统 2\t（双系统）故障\n指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却出水\n温感器传感器故障保护 冷却出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_56f04d035c0a4ffc"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5da53388a1081cff", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 38, "chunk_id": "chunk_56f04d035c0a4ffc", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "压缩机低压", "fault_name": "系统低压保护", "signal_source": "系统低压开关", "description": "当系统低压低于设定值时,出现低压保护，对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "title": "System Low Pressure Protection", "summary": "When system low pressure falls below set value, low pressure protection triggers, fault indicator lights, compressor shuts down immediately. Manual reset required."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "35LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇五 维修篇\n1 机组故障一览表\n故障\t显示 故障\t名称 故障\t信号来源 故障描述\n压缩机高压 系统高压保护 系统高压开关当系统高压超过设定值时,则出现高压保护，对应系统故障指示\n灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n压缩机低压 系统低压保护 系统低压开关当系统低压低于设定值时,出现低压保护，对应系统故障指示灯\n亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。\n压缩机过载 压缩机过载保护 热继电器当压缩机电流过大时,会出现过载保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现\n以上故障后需手动清除故障才能再次开机。\n冷冻水流开关 水流开关保护 冷冻水流开关 当流经机组的冷冻水流量过小时,会出现水水流开关保护，系统1\n和系统2（ \t双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻\n水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位.\n冷却水流开关 水流开关保护 冷冻水流开关当流经机组的冷却水流量过小时,会出现水流开关保护，系统1\n和系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机、冷\n冻水泵和冷却水泵。 在手操器上显示相应的故障信息。 可自动复位。\n防冻温感器 防冻保护 防冻温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻进水\n温感器传感器故障保护 冷冻进水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻出水\n温感器传感器故障保护 冷冻出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷却进水\n温感器传感器故障保护 冷却进水温感器如果传感器本身出现故障，系统 1 \t和系统 2\t（双系统）故障\n指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却出水\n温感器传感器故障保护 冷却出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_56f04d035c0a4ffc"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c27410714d4e8565", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 38, "chunk_id": "chunk_56f04d035c0a4ffc", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "压缩机过载", "fault_name": "压缩机过载保护", "signal_source": "热继电器", "description": "当压缩机电流过大时,会出现过载保护，对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "title": "Compressor Overload Protection", "summary": "When compressor current is too high, overload protection triggers, fault indicator lights, compressor shuts down immediately. Manual reset required."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "35LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇五 维修篇\n1 机组故障一览表\n故障\t显示 故障\t名称 故障\t信号来源 故障描述\n压缩机高压 系统高压保护 系统高压开关当系统高压超过设定值时,则出现高压保护，对应系统故障指示\n灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n压缩机低压 系统低压保护 系统低压开关当系统低压低于设定值时,出现低压保护，对应系统故障指示灯\n亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。\n压缩机过载 压缩机过载保护 热继电器当压缩机电流过大时,会出现过载保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现\n以上故障后需手动清除故障才能再次开机。\n冷冻水流开关 水流开关保护 冷冻水流开关 当流经机组的冷冻水流量过小时,会出现水水流开关保护，系统1\n和系统2（ \t双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻\n水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位.\n冷却水流开关 水流开关保护 冷冻水流开关当流经机组的冷却水流量过小时,会出现水流开关保护，系统1\n和系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机、冷\n冻水泵和冷却水泵。 在手操器上显示相应的故障信息。 可自动复位。\n防冻温感器 防冻保护 防冻温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻进水\n温感器传感器故障保护 冷冻进水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻出水\n温感器传感器故障保护 冷冻出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷却进水\n温感器传感器故障保护 冷却进水温感器如果传感器本身出现故障，系统 1 \t和系统 2\t（双系统）故障\n指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却出水\n温感器传感器故障保护 冷却出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_56f04d035c0a4ffc"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c7d7334efdd0d107", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 38, "chunk_id": "chunk_56f04d035c0a4ffc", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "冷冻水流开关", "fault_name": "水流开关保护", "signal_source": "冷冻水流开关", "description": "当流经机组的冷冻水流量过小时,会出现水水流开关保护，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位.", "title": "Chilled Water Flow Switch Protection", "summary": "When chilled water flow is too low, flow switch protection triggers, all compressors and pumps shut down. Auto reset."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "35LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇五 维修篇\n1 机组故障一览表\n故障\t显示 故障\t名称 故障\t信号来源 故障描述\n压缩机高压 系统高压保护 系统高压开关当系统高压超过设定值时,则出现高压保护，对应系统故障指示\n灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n压缩机低压 系统低压保护 系统低压开关当系统低压低于设定值时,出现低压保护，对应系统故障指示灯\n亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。\n压缩机过载 压缩机过载保护 热继电器当压缩机电流过大时,会出现过载保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现\n以上故障后需手动清除故障才能再次开机。\n冷冻水流开关 水流开关保护 冷冻水流开关 当流经机组的冷冻水流量过小时,会出现水水流开关保护，系统1\n和系统2（ \t双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻\n水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位.\n冷却水流开关 水流开关保护 冷冻水流开关当流经机组的冷却水流量过小时,会出现水流开关保护，系统1\n和系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机、冷\n冻水泵和冷却水泵。 在手操器上显示相应的故障信息。 可自动复位。\n防冻温感器 防冻保护 防冻温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻进水\n温感器传感器故障保护 冷冻进水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻出水\n温感器传感器故障保护 冷冻出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷却进水\n温感器传感器故障保护 冷却进水温感器如果传感器本身出现故障，系统 1 \t和系统 2\t（双系统）故障\n指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却出水\n温感器传感器故障保护 冷却出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_56f04d035c0a4ffc"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3567b00aae09b265", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 38, "chunk_id": "chunk_56f04d035c0a4ffc", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "冷却水流开关", "fault_name": "水流开关保护", "signal_source": "冷冻水流开关", "description": "当流经机组的冷却水流量过小时,会出现水流开关保护，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位。", "title": "Cooling Water Flow Switch Protection", "summary": "When cooling water flow is too low, flow switch protection triggers, all compressors and pumps shut down. Auto reset."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "35LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇五 维修篇\n1 机组故障一览表\n故障\t显示 故障\t名称 故障\t信号来源 故障描述\n压缩机高压 系统高压保护 系统高压开关当系统高压超过设定值时,则出现高压保护，对应系统故障指示\n灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n压缩机低压 系统低压保护 系统低压开关当系统低压低于设定值时,出现低压保护，对应系统故障指示灯\n亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。\n压缩机过载 压缩机过载保护 热继电器当压缩机电流过大时,会出现过载保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现\n以上故障后需手动清除故障才能再次开机。\n冷冻水流开关 水流开关保护 冷冻水流开关 当流经机组的冷冻水流量过小时,会出现水水流开关保护，系统1\n和系统2（ \t双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻\n水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位.\n冷却水流开关 水流开关保护 冷冻水流开关当流经机组的冷却水流量过小时,会出现水流开关保护，系统1\n和系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机、冷\n冻水泵和冷却水泵。 在手操器上显示相应的故障信息。 可自动复位。\n防冻温感器 防冻保护 防冻温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻进水\n温感器传感器故障保护 冷冻进水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻出水\n温感器传感器故障保护 冷冻出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷却进水\n温感器传感器故障保护 冷却进水温感器如果传感器本身出现故障，系统 1 \t和系统 2\t（双系统）故障\n指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却出水\n温感器传感器故障保护 冷却出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_56f04d035c0a4ffc"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9c628bcfcfa80f0b", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 38, "chunk_id": "chunk_56f04d035c0a4ffc", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "防冻温感器", "fault_name": "防冻保护", "signal_source": "防冻温感器", "description": "如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "title": "Antifreeze Temperature Sensor Fault", "summary": "If antifreeze sensor fails, all compressors shut down. Manual reset required."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "35LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇五 维修篇\n1 机组故障一览表\n故障\t显示 故障\t名称 故障\t信号来源 故障描述\n压缩机高压 系统高压保护 系统高压开关当系统高压超过设定值时,则出现高压保护，对应系统故障指示\n灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n压缩机低压 系统低压保护 系统低压开关当系统低压低于设定值时,出现低压保护，对应系统故障指示灯\n亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。\n压缩机过载 压缩机过载保护 热继电器当压缩机电流过大时,会出现过载保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现\n以上故障后需手动清除故障才能再次开机。\n冷冻水流开关 水流开关保护 冷冻水流开关 当流经机组的冷冻水流量过小时,会出现水水流开关保护，系统1\n和系统2（ \t双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻\n水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位.\n冷却水流开关 水流开关保护 冷冻水流开关当流经机组的冷却水流量过小时,会出现水流开关保护，系统1\n和系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机、冷\n冻水泵和冷却水泵。 在手操器上显示相应的故障信息。 可自动复位。\n防冻温感器 防冻保护 防冻温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻进水\n温感器传感器故障保护 冷冻进水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻出水\n温感器传感器故障保护 冷冻出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷却进水\n温感器传感器故障保护 冷却进水温感器如果传感器本身出现故障，系统 1 \t和系统 2\t（双系统）故障\n指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却出水\n温感器传感器故障保护 冷却出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_56f04d035c0a4ffc"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2c92d9d252bbbee2", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 38, "chunk_id": "chunk_56f04d035c0a4ffc", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "冷冻进水 温感器", "fault_name": "传感器故障保护", "signal_source": "冷冻进水温感器", "description": "如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "title": "Chilled Water Inlet Temperature Sensor Fault", "summary": "If chilled water inlet sensor fails, all compressors shut down. Manual reset required."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "35LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇五 维修篇\n1 机组故障一览表\n故障\t显示 故障\t名称 故障\t信号来源 故障描述\n压缩机高压 系统高压保护 系统高压开关当系统高压超过设定值时,则出现高压保护，对应系统故障指示\n灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n压缩机低压 系统低压保护 系统低压开关当系统低压低于设定值时,出现低压保护，对应系统故障指示灯\n亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。\n压缩机过载 压缩机过载保护 热继电器当压缩机电流过大时,会出现过载保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现\n以上故障后需手动清除故障才能再次开机。\n冷冻水流开关 水流开关保护 冷冻水流开关 当流经机组的冷冻水流量过小时,会出现水水流开关保护，系统1\n和系统2（ \t双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻\n水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位.\n冷却水流开关 水流开关保护 冷冻水流开关当流经机组的冷却水流量过小时,会出现水流开关保护，系统1\n和系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机、冷\n冻水泵和冷却水泵。 在手操器上显示相应的故障信息。 可自动复位。\n防冻温感器 防冻保护 防冻温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻进水\n温感器传感器故障保护 冷冻进水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻出水\n温感器传感器故障保护 冷冻出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷却进水\n温感器传感器故障保护 冷却进水温感器如果传感器本身出现故障，系统 1 \t和系统 2\t（双系统）故障\n指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却出水\n温感器传感器故障保护 冷却出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_56f04d035c0a4ffc"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_764b9438a782cce9", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 38, "chunk_id": "chunk_56f04d035c0a4ffc", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "冷冻出水 温感器", "fault_name": "传感器故障保护", "signal_source": "冷冻出水温感器", "description": "如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "title": "Chilled Water Outlet Temperature Sensor Fault", "summary": "If chilled water outlet sensor fails, all compressors shut down. Manual reset required."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "35LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇五 维修篇\n1 机组故障一览表\n故障\t显示 故障\t名称 故障\t信号来源 故障描述\n压缩机高压 系统高压保护 系统高压开关当系统高压超过设定值时,则出现高压保护，对应系统故障指示\n灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n压缩机低压 系统低压保护 系统低压开关当系统低压低于设定值时,出现低压保护，对应系统故障指示灯\n亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。\n压缩机过载 压缩机过载保护 热继电器当压缩机电流过大时,会出现过载保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现\n以上故障后需手动清除故障才能再次开机。\n冷冻水流开关 水流开关保护 冷冻水流开关 当流经机组的冷冻水流量过小时,会出现水水流开关保护，系统1\n和系统2（ \t双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻\n水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位.\n冷却水流开关 水流开关保护 冷冻水流开关当流经机组的冷却水流量过小时,会出现水流开关保护，系统1\n和系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机、冷\n冻水泵和冷却水泵。 在手操器上显示相应的故障信息。 可自动复位。\n防冻温感器 防冻保护 防冻温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻进水\n温感器传感器故障保护 冷冻进水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻出水\n温感器传感器故障保护 冷冻出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷却进水\n温感器传感器故障保护 冷却进水温感器如果传感器本身出现故障，系统 1 \t和系统 2\t（双系统）故障\n指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却出水\n温感器传感器故障保护 冷却出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_56f04d035c0a4ffc"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6adda514c1f2e943", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 38, "chunk_id": "chunk_56f04d035c0a4ffc", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "冷却进水 温感器", "fault_name": "传感器故障保护", "signal_source": "冷却进水温感器", "description": "如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "title": "Cooling Water Inlet Temperature Sensor Fault", "summary": "If cooling water inlet sensor fails, all compressors shut down. Manual reset required."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "35LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇五 维修篇\n1 机组故障一览表\n故障\t显示 故障\t名称 故障\t信号来源 故障描述\n压缩机高压 系统高压保护 系统高压开关当系统高压超过设定值时,则出现高压保护，对应系统故障指示\n灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n压缩机低压 系统低压保护 系统低压开关当系统低压低于设定值时,出现低压保护，对应系统故障指示灯\n亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。\n压缩机过载 压缩机过载保护 热继电器当压缩机电流过大时,会出现过载保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现\n以上故障后需手动清除故障才能再次开机。\n冷冻水流开关 水流开关保护 冷冻水流开关 当流经机组的冷冻水流量过小时,会出现水水流开关保护，系统1\n和系统2（ \t双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻\n水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位.\n冷却水流开关 水流开关保护 冷冻水流开关当流经机组的冷却水流量过小时,会出现水流开关保护，系统1\n和系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机、冷\n冻水泵和冷却水泵。 在手操器上显示相应的故障信息。 可自动复位。\n防冻温感器 防冻保护 防冻温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻进水\n温感器传感器故障保护 冷冻进水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻出水\n温感器传感器故障保护 冷冻出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷却进水\n温感器传感器故障保护 冷却进水温感器如果传感器本身出现故障，系统 1 \t和系统 2\t（双系统）故障\n指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却出水\n温感器传感器故障保护 冷却出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_56f04d035c0a4ffc"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c531ac6b464e53f2", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 38, "chunk_id": "chunk_56f04d035c0a4ffc", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "冷却出水 温感器", "fault_name": "传感器故障保护", "signal_source": "冷却出水温感器", "description": "如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "title": "Cooling Water Outlet Temperature Sensor Fault", "summary": "If cooling water outlet sensor fails, all compressors shut down. Manual reset required."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "35LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇五 维修篇\n1 机组故障一览表\n故障\t显示 故障\t名称 故障\t信号来源 故障描述\n压缩机高压 系统高压保护 系统高压开关当系统高压超过设定值时,则出现高压保护，对应系统故障指示\n灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n压缩机低压 系统低压保护 系统低压开关当系统低压低于设定值时,出现低压保护，对应系统故障指示灯\n亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。\n压缩机过载 压缩机过载保护 热继电器当压缩机电流过大时,会出现过载保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现\n以上故障后需手动清除故障才能再次开机。\n冷冻水流开关 水流开关保护 冷冻水流开关 当流经机组的冷冻水流量过小时,会出现水水流开关保护，系统1\n和系统2（ \t双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻\n水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位.\n冷却水流开关 水流开关保护 冷冻水流开关当流经机组的冷却水流量过小时,会出现水流开关保护，系统1\n和系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机、冷\n冻水泵和冷却水泵。 在手操器上显示相应的故障信息。 可自动复位。\n防冻温感器 防冻保护 防冻温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻进水\n温感器传感器故障保护 冷冻进水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷冻出水\n温感器传感器故障保护 冷冻出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\n冷却进水\n温感器传感器故障保护 冷却进水温感器如果传感器本身出现故障，系统 1 \t和系统 2\t（双系统）故障\n指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却出水\n温感器传感器故障保护 冷却出水温感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示\n灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。\n出现以上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_56f04d035c0a4ffc"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ff3e3506afe510b5", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 39, "chunk_id": "chunk_336d05d1912846e7", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "系统过热", "fault_name": "系统过热保护", "signal_source": "冷却出水温感器", "description": "当冷却水出水温度大于设定值时，会出现系统过热保护,系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。如果出现冷凝器防过热保护后，只有当冷却水出水温度小于设定值，进行手动复位才能将故障消除。", "title": "System Overheat Protection", "summary": "When cooling water outlet temperature exceeds set value, overheat protection triggers, all compressors shut down. Manual reset required after temperature drops."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "36LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇续上表：\n系统过热 系统过热保护 冷却出水温感器当冷却水出水温度大于设定值时，会出现系统过热保护,系统1 \t和\n系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机。在手操\n器上显示相应的故障信息。如果出现冷凝器防过热保护后，只有当\n冷却水出水温度小于设定值，进行手动复位才能将故障消除。\n系统防冻 系统防冻保护 防冻温感器当防冻温感器感测温度低于设定值时,系统1 \t和系统 2（双系统）\n故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。如果出现防冻保护后只有当防冻温度大于设定值时进行手动复位才能将故障清除。\n排气高温 排气高温保护 排气高温温感器当排气温度超过设定值时，则对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。如果出现排气温度保护后，只有排气温度小于设定值，进行手动复位才能将故障消除。\n电源相序 电源相序保护 逆缺相保护器当电源相序不对或电源缺相时,出现逆（缺）相保护，系统1和系\n统2\t故障指示灯亮 ，并立即关闭压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却水低流量冷却水低流量保护冷却水进出\n水温感器当控制器连续10 \t分钟检测到压缩机冷却水进出水温差大于设定值\n时，故障指示灯亮，在手操器上显示冷却水流量偏低的信息，但机组并不停机。可自动清除。\n冷冻水低流量冷冻水低流量保护冷冻水进出\n水温感器\n当控制器连续10 \t分钟检测到压缩机冷冻水进出水温差大设定值时，\n故障指示灯亮，在手操器上显示冷冻水流量偏低的信息，但机组并不停机。可自动清除。\n高压传感器传感器故\n障保护高压传感器 如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n低压传感器传感器故\n障保护低压传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n排气温度\n传感器传感器故\n障保护排气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n吸气温度\n传感器传感器故\n障保护吸气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n油位开关 油位开关保护 油位开关当压缩机油位过低时,出现油位开关保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上\n故障后需压缩机油位上升 , 才能清除故障。\n高低压差保护 高低压差保护 高、低压传感器当检测到压缩机高低压压差过低时,则出现高低压差保护,并立即关\n闭压缩机。 \t出现以上故障后需压缩机油位上升 , 才能清除故障。\n冷凝器出口温感器传感器故障保护 冷凝器出口温感器 如果传感器本身出现故障，系统1 \t和系统2\t（双系统） 故障指示灯亮，\n并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出现以\n上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_336d05d1912846e7"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fb57ad49571313f6", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 39, "chunk_id": "chunk_336d05d1912846e7", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "系统防冻", "fault_name": "系统防冻保护", "signal_source": "防冻温感器", "description": "当防冻温感器感测温度低于设定值时,系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。如果出现防冻保护后只有当防冻温度大于设定值时进行手动复位才能将故障清除。", "title": "System Antifreeze Protection", "summary": "When antifreeze sensor temperature falls below set value, antifreeze protection triggers, all compressors shut down. Manual reset required after temperature rises."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "36LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇续上表：\n系统过热 系统过热保护 冷却出水温感器当冷却水出水温度大于设定值时，会出现系统过热保护,系统1 \t和\n系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机。在手操\n器上显示相应的故障信息。如果出现冷凝器防过热保护后，只有当\n冷却水出水温度小于设定值，进行手动复位才能将故障消除。\n系统防冻 系统防冻保护 防冻温感器当防冻温感器感测温度低于设定值时,系统1 \t和系统 2（双系统）\n故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。如果出现防冻保护后只有当防冻温度大于设定值时进行手动复位才能将故障清除。\n排气高温 排气高温保护 排气高温温感器当排气温度超过设定值时，则对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。如果出现排气温度保护后，只有排气温度小于设定值，进行手动复位才能将故障消除。\n电源相序 电源相序保护 逆缺相保护器当电源相序不对或电源缺相时,出现逆（缺）相保护，系统1和系\n统2\t故障指示灯亮 ，并立即关闭压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却水低流量冷却水低流量保护冷却水进出\n水温感器当控制器连续10 \t分钟检测到压缩机冷却水进出水温差大于设定值\n时，故障指示灯亮，在手操器上显示冷却水流量偏低的信息，但机组并不停机。可自动清除。\n冷冻水低流量冷冻水低流量保护冷冻水进出\n水温感器\n当控制器连续10 \t分钟检测到压缩机冷冻水进出水温差大设定值时，\n故障指示灯亮，在手操器上显示冷冻水流量偏低的信息，但机组并不停机。可自动清除。\n高压传感器传感器故\n障保护高压传感器 如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n低压传感器传感器故\n障保护低压传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n排气温度\n传感器传感器故\n障保护排气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n吸气温度\n传感器传感器故\n障保护吸气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n油位开关 油位开关保护 油位开关当压缩机油位过低时,出现油位开关保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上\n故障后需压缩机油位上升 , 才能清除故障。\n高低压差保护 高低压差保护 高、低压传感器当检测到压缩机高低压压差过低时,则出现高低压差保护,并立即关\n闭压缩机。 \t出现以上故障后需压缩机油位上升 , 才能清除故障。\n冷凝器出口温感器传感器故障保护 冷凝器出口温感器 如果传感器本身出现故障，系统1 \t和系统2\t（双系统） 故障指示灯亮，\n并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出现以\n上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_336d05d1912846e7"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_027e203bbbd6610d", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 39, "chunk_id": "chunk_336d05d1912846e7", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "排气高温", "fault_name": "排气高温保护", "signal_source": "排气高温温感器", "description": "当排气温度超过设定值时，则对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。如果出现排气温度保护后，只有排气温度小于设定值，进行手动复位才能将故障消除。", "title": "Discharge High Temperature Protection", "summary": "When discharge temperature exceeds set value, protection triggers, corresponding compressor shuts down. Manual reset required after temperature drops."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "36LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇续上表：\n系统过热 系统过热保护 冷却出水温感器当冷却水出水温度大于设定值时，会出现系统过热保护,系统1 \t和\n系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机。在手操\n器上显示相应的故障信息。如果出现冷凝器防过热保护后，只有当\n冷却水出水温度小于设定值，进行手动复位才能将故障消除。\n系统防冻 系统防冻保护 防冻温感器当防冻温感器感测温度低于设定值时,系统1 \t和系统 2（双系统）\n故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。如果出现防冻保护后只有当防冻温度大于设定值时进行手动复位才能将故障清除。\n排气高温 排气高温保护 排气高温温感器当排气温度超过设定值时，则对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。如果出现排气温度保护后，只有排气温度小于设定值，进行手动复位才能将故障消除。\n电源相序 电源相序保护 逆缺相保护器当电源相序不对或电源缺相时,出现逆（缺）相保护，系统1和系\n统2\t故障指示灯亮 ，并立即关闭压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却水低流量冷却水低流量保护冷却水进出\n水温感器当控制器连续10 \t分钟检测到压缩机冷却水进出水温差大于设定值\n时，故障指示灯亮，在手操器上显示冷却水流量偏低的信息，但机组并不停机。可自动清除。\n冷冻水低流量冷冻水低流量保护冷冻水进出\n水温感器\n当控制器连续10 \t分钟检测到压缩机冷冻水进出水温差大设定值时，\n故障指示灯亮，在手操器上显示冷冻水流量偏低的信息，但机组并不停机。可自动清除。\n高压传感器传感器故\n障保护高压传感器 如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n低压传感器传感器故\n障保护低压传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n排气温度\n传感器传感器故\n障保护排气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n吸气温度\n传感器传感器故\n障保护吸气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n油位开关 油位开关保护 油位开关当压缩机油位过低时,出现油位开关保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上\n故障后需压缩机油位上升 , 才能清除故障。\n高低压差保护 高低压差保护 高、低压传感器当检测到压缩机高低压压差过低时,则出现高低压差保护,并立即关\n闭压缩机。 \t出现以上故障后需压缩机油位上升 , 才能清除故障。\n冷凝器出口温感器传感器故障保护 冷凝器出口温感器 如果传感器本身出现故障，系统1 \t和系统2\t（双系统） 故障指示灯亮，\n并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出现以\n上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_336d05d1912846e7"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_82ab29cabad0c10b", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 39, "chunk_id": "chunk_336d05d1912846e7", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "电源相序", "fault_name": "电源相序保护", "signal_source": "逆缺相保护器", "description": "当电源相序不对或电源缺相时,出现逆（缺）相保护，系统1和系统2故障指示灯亮，并立即关闭压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "title": "Power Phase Sequence Protection", "summary": "When power phase sequence is wrong or phase loss occurs, protection triggers, all compressors shut down. Manual reset required."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "36LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇续上表：\n系统过热 系统过热保护 冷却出水温感器当冷却水出水温度大于设定值时，会出现系统过热保护,系统1 \t和\n系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机。在手操\n器上显示相应的故障信息。如果出现冷凝器防过热保护后，只有当\n冷却水出水温度小于设定值，进行手动复位才能将故障消除。\n系统防冻 系统防冻保护 防冻温感器当防冻温感器感测温度低于设定值时,系统1 \t和系统 2（双系统）\n故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。如果出现防冻保护后只有当防冻温度大于设定值时进行手动复位才能将故障清除。\n排气高温 排气高温保护 排气高温温感器当排气温度超过设定值时，则对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。如果出现排气温度保护后，只有排气温度小于设定值，进行手动复位才能将故障消除。\n电源相序 电源相序保护 逆缺相保护器当电源相序不对或电源缺相时,出现逆（缺）相保护，系统1和系\n统2\t故障指示灯亮 ，并立即关闭压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却水低流量冷却水低流量保护冷却水进出\n水温感器当控制器连续10 \t分钟检测到压缩机冷却水进出水温差大于设定值\n时，故障指示灯亮，在手操器上显示冷却水流量偏低的信息，但机组并不停机。可自动清除。\n冷冻水低流量冷冻水低流量保护冷冻水进出\n水温感器\n当控制器连续10 \t分钟检测到压缩机冷冻水进出水温差大设定值时，\n故障指示灯亮，在手操器上显示冷冻水流量偏低的信息，但机组并不停机。可自动清除。\n高压传感器传感器故\n障保护高压传感器 如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n低压传感器传感器故\n障保护低压传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n排气温度\n传感器传感器故\n障保护排气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n吸气温度\n传感器传感器故\n障保护吸气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n油位开关 油位开关保护 油位开关当压缩机油位过低时,出现油位开关保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上\n故障后需压缩机油位上升 , 才能清除故障。\n高低压差保护 高低压差保护 高、低压传感器当检测到压缩机高低压压差过低时,则出现高低压差保护,并立即关\n闭压缩机。 \t出现以上故障后需压缩机油位上升 , 才能清除故障。\n冷凝器出口温感器传感器故障保护 冷凝器出口温感器 如果传感器本身出现故障，系统1 \t和系统2\t（双系统） 故障指示灯亮，\n并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出现以\n上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_336d05d1912846e7"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0fadc890c090a554", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 39, "chunk_id": "chunk_336d05d1912846e7", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "冷却水低流量", "fault_name": "冷却水低流量保护", "signal_source": "冷却水进出水温感器", "description": "当控制器连续10分钟检测到压缩机冷却水进出水温差大于设定值时，故障指示灯亮，在手操器上显示冷却水流量偏低的信息，但机组并不停机。可自动清除。", "title": "Cooling Water Low Flow Alarm", "summary": "When controller detects cooling water temperature difference exceeds set value for 10 minutes, low flow alarm triggers but unit does not stop. Auto reset."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "36LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇续上表：\n系统过热 系统过热保护 冷却出水温感器当冷却水出水温度大于设定值时，会出现系统过热保护,系统1 \t和\n系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机。在手操\n器上显示相应的故障信息。如果出现冷凝器防过热保护后，只有当\n冷却水出水温度小于设定值，进行手动复位才能将故障消除。\n系统防冻 系统防冻保护 防冻温感器当防冻温感器感测温度低于设定值时,系统1 \t和系统 2（双系统）\n故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。如果出现防冻保护后只有当防冻温度大于设定值时进行手动复位才能将故障清除。\n排气高温 排气高温保护 排气高温温感器当排气温度超过设定值时，则对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。如果出现排气温度保护后，只有排气温度小于设定值，进行手动复位才能将故障消除。\n电源相序 电源相序保护 逆缺相保护器当电源相序不对或电源缺相时,出现逆（缺）相保护，系统1和系\n统2\t故障指示灯亮 ，并立即关闭压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却水低流量冷却水低流量保护冷却水进出\n水温感器当控制器连续10 \t分钟检测到压缩机冷却水进出水温差大于设定值\n时，故障指示灯亮，在手操器上显示冷却水流量偏低的信息，但机组并不停机。可自动清除。\n冷冻水低流量冷冻水低流量保护冷冻水进出\n水温感器\n当控制器连续10 \t分钟检测到压缩机冷冻水进出水温差大设定值时，\n故障指示灯亮，在手操器上显示冷冻水流量偏低的信息，但机组并不停机。可自动清除。\n高压传感器传感器故\n障保护高压传感器 如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n低压传感器传感器故\n障保护低压传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n排气温度\n传感器传感器故\n障保护排气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n吸气温度\n传感器传感器故\n障保护吸气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n油位开关 油位开关保护 油位开关当压缩机油位过低时,出现油位开关保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上\n故障后需压缩机油位上升 , 才能清除故障。\n高低压差保护 高低压差保护 高、低压传感器当检测到压缩机高低压压差过低时,则出现高低压差保护,并立即关\n闭压缩机。 \t出现以上故障后需压缩机油位上升 , 才能清除故障。\n冷凝器出口温感器传感器故障保护 冷凝器出口温感器 如果传感器本身出现故障，系统1 \t和系统2\t（双系统） 故障指示灯亮，\n并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出现以\n上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_336d05d1912846e7"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_136b5495e823e5c5", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 39, "chunk_id": "chunk_336d05d1912846e7", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "冷冻水低流量", "fault_name": "冷冻水低流量保护", "signal_source": "冷冻水进出水温感器", "description": "当控制器连续10分钟检测到压缩机冷冻水进出水温差大设定值时，故障指示灯亮，在手操器上显示冷冻水流量偏低的信息，但机组并不停机。可自动清除。", "title": "Chilled Water Low Flow Alarm", "summary": "When controller detects chilled water temperature difference exceeds set value for 10 minutes, low flow alarm triggers but unit does not stop. Auto reset."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "36LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇续上表：\n系统过热 系统过热保护 冷却出水温感器当冷却水出水温度大于设定值时，会出现系统过热保护,系统1 \t和\n系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机。在手操\n器上显示相应的故障信息。如果出现冷凝器防过热保护后，只有当\n冷却水出水温度小于设定值，进行手动复位才能将故障消除。\n系统防冻 系统防冻保护 防冻温感器当防冻温感器感测温度低于设定值时,系统1 \t和系统 2（双系统）\n故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。如果出现防冻保护后只有当防冻温度大于设定值时进行手动复位才能将故障清除。\n排气高温 排气高温保护 排气高温温感器当排气温度超过设定值时，则对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。如果出现排气温度保护后，只有排气温度小于设定值，进行手动复位才能将故障消除。\n电源相序 电源相序保护 逆缺相保护器当电源相序不对或电源缺相时,出现逆（缺）相保护，系统1和系\n统2\t故障指示灯亮 ，并立即关闭压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却水低流量冷却水低流量保护冷却水进出\n水温感器当控制器连续10 \t分钟检测到压缩机冷却水进出水温差大于设定值\n时，故障指示灯亮，在手操器上显示冷却水流量偏低的信息，但机组并不停机。可自动清除。\n冷冻水低流量冷冻水低流量保护冷冻水进出\n水温感器\n当控制器连续10 \t分钟检测到压缩机冷冻水进出水温差大设定值时，\n故障指示灯亮，在手操器上显示冷冻水流量偏低的信息，但机组并不停机。可自动清除。\n高压传感器传感器故\n障保护高压传感器 如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n低压传感器传感器故\n障保护低压传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n排气温度\n传感器传感器故\n障保护排气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n吸气温度\n传感器传感器故\n障保护吸气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n油位开关 油位开关保护 油位开关当压缩机油位过低时,出现油位开关保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上\n故障后需压缩机油位上升 , 才能清除故障。\n高低压差保护 高低压差保护 高、低压传感器当检测到压缩机高低压压差过低时,则出现高低压差保护,并立即关\n闭压缩机。 \t出现以上故障后需压缩机油位上升 , 才能清除故障。\n冷凝器出口温感器传感器故障保护 冷凝器出口温感器 如果传感器本身出现故障，系统1 \t和系统2\t（双系统） 故障指示灯亮，\n并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出现以\n上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_336d05d1912846e7"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7251a8efdbd6e9b9", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 39, "chunk_id": "chunk_336d05d1912846e7", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "高压传感器", "fault_name": "传感器故障保护", "signal_source": "高压传感器", "description": "如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "title": "High Pressure Sensor Fault", "summary": "If high pressure sensor fails, all compressors shut down. Manual reset required."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "36LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇续上表：\n系统过热 系统过热保护 冷却出水温感器当冷却水出水温度大于设定值时，会出现系统过热保护,系统1 \t和\n系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机。在手操\n器上显示相应的故障信息。如果出现冷凝器防过热保护后，只有当\n冷却水出水温度小于设定值，进行手动复位才能将故障消除。\n系统防冻 系统防冻保护 防冻温感器当防冻温感器感测温度低于设定值时,系统1 \t和系统 2（双系统）\n故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。如果出现防冻保护后只有当防冻温度大于设定值时进行手动复位才能将故障清除。\n排气高温 排气高温保护 排气高温温感器当排气温度超过设定值时，则对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。如果出现排气温度保护后，只有排气温度小于设定值，进行手动复位才能将故障消除。\n电源相序 电源相序保护 逆缺相保护器当电源相序不对或电源缺相时,出现逆（缺）相保护，系统1和系\n统2\t故障指示灯亮 ，并立即关闭压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却水低流量冷却水低流量保护冷却水进出\n水温感器当控制器连续10 \t分钟检测到压缩机冷却水进出水温差大于设定值\n时，故障指示灯亮，在手操器上显示冷却水流量偏低的信息，但机组并不停机。可自动清除。\n冷冻水低流量冷冻水低流量保护冷冻水进出\n水温感器\n当控制器连续10 \t分钟检测到压缩机冷冻水进出水温差大设定值时，\n故障指示灯亮，在手操器上显示冷冻水流量偏低的信息，但机组并不停机。可自动清除。\n高压传感器传感器故\n障保护高压传感器 如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n低压传感器传感器故\n障保护低压传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n排气温度\n传感器传感器故\n障保护排气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n吸气温度\n传感器传感器故\n障保护吸气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n油位开关 油位开关保护 油位开关当压缩机油位过低时,出现油位开关保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上\n故障后需压缩机油位上升 , 才能清除故障。\n高低压差保护 高低压差保护 高、低压传感器当检测到压缩机高低压压差过低时,则出现高低压差保护,并立即关\n闭压缩机。 \t出现以上故障后需压缩机油位上升 , 才能清除故障。\n冷凝器出口温感器传感器故障保护 冷凝器出口温感器 如果传感器本身出现故障，系统1 \t和系统2\t（双系统） 故障指示灯亮，\n并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出现以\n上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_336d05d1912846e7"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b33cc04940728a40", "domain_id": "hvac", "doc_id": "doc_98015153b0e642eb", "doc_name": "【格力】LHD 系列水冷冷水螺杆机组技术服务手册（88页）-.pdf", "page_no": 39, "chunk_id": "chunk_336d05d1912846e7", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:screw_chiller:fault_code:candidate", "structured_payload_candidate": {"fault_code": "低压传感器", "fault_name": "传感器故障保护", "signal_source": "低压传感器", "description": "如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "title": "Low Pressure Sensor Fault", "summary": "If low pressure sensor fails, all compressors shut down. Manual reset required."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "36LHD 系列螺杆式水冷\n冷水机组技术服务手册\n维修篇续上表：\n系统过热 系统过热保护 冷却出水温感器当冷却水出水温度大于设定值时，会出现系统过热保护,系统1 \t和\n系统2（ \t双系统 ）故障指示灯亮，并立即关闭所有压缩机。在手操\n器上显示相应的故障信息。如果出现冷凝器防过热保护后，只有当\n冷却水出水温度小于设定值，进行手动复位才能将故障消除。\n系统防冻 系统防冻保护 防冻温感器当防冻温感器感测温度低于设定值时,系统1 \t和系统 2（双系统）\n故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。如果出现防冻保护后只有当防冻温度大于设定值时进行手动复位才能将故障清除。\n排气高温 排气高温保护 排气高温温感器当排气温度超过设定值时，则对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。如果出现排气温度保护后，只有排气温度小于设定值，进行手动复位才能将故障消除。\n电源相序 电源相序保护 逆缺相保护器当电源相序不对或电源缺相时,出现逆（缺）相保护，系统1和系\n统2\t故障指示灯亮 ，并立即关闭压缩机。在手操器上显示相应的故\n障信息。 \t出现以上故障后需手动清除故障才能再次开机。\n冷却水低流量冷却水低流量保护冷却水进出\n水温感器当控制器连续10 \t分钟检测到压缩机冷却水进出水温差大于设定值\n时，故障指示灯亮，在手操器上显示冷却水流量偏低的信息，但机组并不停机。可自动清除。\n冷冻水低流量冷冻水低流量保护冷冻水进出\n水温感器\n当控制器连续10 \t分钟检测到压缩机冷冻水进出水温差大设定值时，\n故障指示灯亮，在手操器上显示冷冻水流量偏低的信息，但机组并不停机。可自动清除。\n高压传感器传感器故\n障保护高压传感器 如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n低压传感器传感器故\n障保护低压传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n排气温度\n传感器传感器故\n障保护排气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n吸气温度\n传感器传感器故\n障保护吸气温度传感器如果传感器本身出现故障，系统 1 \t和系统 2 \t（双系统）故障指示灯\n亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出\n现以上故障后需手动清除故障才能再次开机。\n油位开关 油位开关保护 油位开关当压缩机油位过低时,出现油位开关保护，对应系统故障指示灯亮，\n并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上\n故障后需压缩机油位上升 , 才能清除故障。\n高低压差保护 高低压差保护 高、低压传感器当检测到压缩机高低压压差过低时,则出现高低压差保护,并立即关\n闭压缩机。 \t出现以上故障后需压缩机油位上升 , 才能清除故障。\n冷凝器出口温感器传感器故障保护 冷凝器出口温感器 如果传感器本身出现故障，系统1 \t和系统2\t（双系统） 故障指示灯亮，\n并立即关闭所有压缩机。在手操器上显示相应的故障信息。 \t出现以\n上故障后需手动清除故障才能再次开机。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_336d05d1912846e7"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
