{"knowledge_type": "parameter_spec", "title": "LSBLG210H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG210H/D", "summary": "Rated cooling capacity 215 kW, COP 5.06, IPLV 5.62, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "215", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 210 240 270 310 350 390 450 500 550\n制冷量kW 215 240 270 315 350 390 450 500 550", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG240H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG240H/D", "summary": "Rated cooling capacity 240 kW, COP 5.16, IPLV 5.78, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "240", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 210 240 270 310 350 390 450 500 550\n制冷量kW 215 240 270 315 350 390 450 500 550", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG270H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG270H/D", "summary": "Rated cooling capacity 270 kW, COP 5.24, IPLV 5.76, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "270", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 210 240 270 310 350 390 450 500 550\n制冷量kW 215 240 270 315 350 390 450 500 550", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG310H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG310H/D", "summary": "Rated cooling capacity 315 kW, COP 5.25, IPLV 5.88, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "315", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 210 240 270 310 350 390 450 500 550\n制冷量kW 215 240 270 315 350 390 450 500 550", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG350H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG350H/D", "summary": "Rated cooling capacity 350 kW, COP 5.43, IPLV 5.92, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "350", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 210 240 270 310 350 390 450 500 550\n制冷量kW 215 240 270 315 350 390 450 500 550", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG390H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG390H/D", "summary": "Rated cooling capacity 390 kW, COP 5.57, IPLV 6.02, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "390", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 210 240 270 310 350 390 450 500 550\n制冷量kW 215 240 270 315 350 390 450 500 550", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG450H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG450H/D", "summary": "Rated cooling capacity 450 kW, COP 5.49, IPLV 6.09, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "450", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 210 240 270 310 350 390 450 500 550\n制冷量kW 215 240 270 315 350 390 450 500 550", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG500H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG500H/D", "summary": "Rated cooling capacity 500 kW, COP 5.56, IPLV 6.06, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "500", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 210 240 270 310 350 390 450 500 550\n制冷量kW 215 240 270 315 350 390 450 500 550", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG550H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG550H/D", "summary": "Rated cooling capacity 550 kW, COP 5.61, IPLV 5.95, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "550", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 210 240 270 310 350 390 450 500 550\n制冷量kW 215 240 270 315 350 390 450 500 550", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG610H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG610H/D", "summary": "Rated cooling capacity 610 kW, COP 5.55, IPLV 6.05, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "610", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 610 670 720 800 880 960\n制冷量kW 610 675 720 800 880 960", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG670H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG670H/D", "summary": "Rated cooling capacity 675 kW, COP 5.63, IPLV 6.08, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "675", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 610 670 720 800 880 960\n制冷量kW 610 675 720 800 880 960", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG720H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG720H/D", "summary": "Rated cooling capacity 720 kW, COP 5.71, IPLV 6.05, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "720", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 610 670 720 800 880 960\n制冷量kW 610 675 720 800 880 960", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG800H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG800H/D", "summary": "Rated cooling capacity 800 kW, COP 5.52, IPLV 6.02, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "800", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 610 670 720 800 880 960\n制冷量kW 610 675 720 800 880 960", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG880H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG880H/D", "summary": "Rated cooling capacity 880 kW, COP 5.57, IPLV 6.02, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "880", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 610 670 720 800 880 960\n制冷量kW 610 675 720 800 880 960", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG960H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG960H/D", "summary": "Rated cooling capacity 960 kW, COP 5.61, IPLV 6.00, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "960", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 610 670 720 800 880 960\n制冷量kW 610 675 720 800 880 960", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1000H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG1000H/D", "summary": "Rated cooling capacity 1000 kW, COP 5.56, IPLV 6.00, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "1000", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 1000 1100 1230 1360 1450 1600 1760 1950\n制冷量kW 1000 1110 1210 1365 1450 1600 1760 1950", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1100H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG1100H/D", "summary": "Rated cooling capacity 1110 kW, COP 5.66, IPLV 6.06, energy efficiency level 1.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "1110", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 1000 1100 1230 1360 1450 1600 1760 1950\n制冷量kW 1000 1110 1210 1365 1450 1600 1760 1950", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1230H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG1230H/D", "summary": "Rated cooling capacity 1210 kW, COP 5.60, IPLV 6.05, energy efficiency level 2.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "1210", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 1000 1100 1230 1360 1450 1600 1760 1950\n制冷量kW 1000 1110 1210 1365 1450 1600 1760 1950", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1360H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG1360H/D", "summary": "Rated cooling capacity 1365 kW, COP 5.69, IPLV 6.09, energy efficiency level 2.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "1365", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 1000 1100 1230 1360 1450 1600 1760 1950\n制冷量kW 1000 1110 1210 1365 1450 1600 1760 1950", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1450H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG1450H/D", "summary": "Rated cooling capacity 1450 kW, COP 5.75, IPLV 6.15, energy efficiency level 2.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "1450", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 1000 1100 1230 1360 1450 1600 1760 1950\n制冷量kW 1000 1110 1210 1365 1450 1600 1760 1950", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1600H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG1600H/D", "summary": "Rated cooling capacity 1600 kW, COP 5.52, IPLV 6.18, energy efficiency level 2.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "1600", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 1000 1100 1230 1360 1450 1600 1760 1950\n制冷量kW 1000 1110 1210 1365 1450 1600 1760 1950", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1760H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG1760H/D", "summary": "Rated cooling capacity 1760 kW, COP 5.57, IPLV 6.13, energy efficiency level 2.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "1760", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 1000 1100 1230 1360 1450 1600 1760 1950\n制冷量kW 1000 1110 1210 1365 1450 1600 1760 1950", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1950H/D Rated Cooling Capacity", "canonical_key_hint": "LSBLG1950H/D", "summary": "Rated cooling capacity 1950 kW, COP 5.70, IPLV 6.16, energy efficiency level 2.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "1950", "unit": "kW"}, "evidence_quote": "型号 LSBLG__H/D 1000 1100 1230 1360 1450 1600 1760 1950\n制冷量kW 1000 1110 1210 1365 1450 1600 1760 1950", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "System High Pressure Protection", "canonical_key_hint": "压缩机高压", "summary": "When system high pressure exceeds set value, high pressure protection triggers, fault indicator lights, compressor shuts down immediately. Manual reset required.", "structured_payload": {"fault_code": "压缩机高压", "fault_name": "系统高压保护", "signal_source": "系统高压开关", "description": "当系统高压超过设定值时,则出现高压保护，对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。"}, "evidence_quote": "压缩机高压 系统高压保护 系统高压开关当系统高压超过设定值时,则出现高压保护，对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "System Low Pressure Protection", "canonical_key_hint": "压缩机低压", "summary": "When system low pressure falls below set value, low pressure protection triggers, fault indicator lights, compressor shuts down immediately. Manual reset required.", "structured_payload": {"fault_code": "压缩机低压", "fault_name": "系统低压保护", "signal_source": "系统低压开关", "description": "当系统低压低于设定值时,出现低压保护，对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。"}, "evidence_quote": "压缩机低压 系统低压保护 系统低压开关当系统低压低于设定值时,出现低压保护，对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Compressor Overload Protection", "canonical_key_hint": "压缩机过载", "summary": "When compressor current is too high, overload protection triggers, fault indicator lights, compressor shuts down immediately. Manual reset required.", "structured_payload": {"fault_code": "压缩机过载", "fault_name": "压缩机过载保护", "signal_source": "热继电器", "description": "当压缩机电流过大时,会出现过载保护，对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。"}, "evidence_quote": "压缩机过载 压缩机过载保护 热继电器当压缩机电流过大时,会出现过载保护，对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Chilled Water Flow Switch Protection", "canonical_key_hint": "冷冻水流开关", "summary": "When chilled water flow is too low, flow switch protection triggers, all compressors and pumps shut down. Auto reset.", "structured_payload": {"fault_code": "冷冻水流开关", "fault_name": "水流开关保护", "signal_source": "冷冻水流开关", "description": "当流经机组的冷冻水流量过小时,会出现水水流开关保护，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位."}, "evidence_quote": "冷冻水流开关 水流开关保护 冷冻水流开关 当流经机组的冷冻水流量过小时,会出现水水流开关保护，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位.", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Cooling Water Flow Switch Protection", "canonical_key_hint": "冷却水流开关", "summary": "When cooling water flow is too low, flow switch protection triggers, all compressors and pumps shut down. Auto reset.", "structured_payload": {"fault_code": "冷却水流开关", "fault_name": "水流开关保护", "signal_source": "冷冻水流开关", "description": "当流经机组的冷却水流量过小时,会出现水流开关保护，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位。"}, "evidence_quote": "冷却水流开关 水流开关保护 冷冻水流开关当流经机组的冷却水流量过小时,会出现水流开关保护，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机、冷冻水泵和冷却水泵。在手操器上显示相应的故障信息。可自动复位。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Antifreeze Temperature Sensor Fault", "canonical_key_hint": "防冻温感器", "summary": "If antifreeze sensor fails, all compressors shut down. Manual reset required.", "structured_payload": {"fault_code": "防冻温感器", "fault_name": "防冻保护", "signal_source": "防冻温感器", "description": "如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。"}, "evidence_quote": "防冻温感器 防冻保护 防冻温感器如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Chilled Water Inlet Temperature Sensor Fault", "canonical_key_hint": "冷冻进水 温感器", "summary": "If chilled water inlet sensor fails, all compressors shut down. Manual reset required.", "structured_payload": {"fault_code": "冷冻进水 温感器", "fault_name": "传感器故障保护", "signal_source": "冷冻进水温感器", "description": "如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。"}, "evidence_quote": "冷冻进水 温感器传感器故障保护 冷冻进水温感器如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Chilled Water Outlet Temperature Sensor Fault", "canonical_key_hint": "冷冻出水 温感器", "summary": "If chilled water outlet sensor fails, all compressors shut down. Manual reset required.", "structured_payload": {"fault_code": "冷冻出水 温感器", "fault_name": "传感器故障保护", "signal_source": "冷冻出水温感器", "description": "如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。"}, "evidence_quote": "冷冻出水 温感器传感器故障保护 冷冻出水温感器如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Cooling Water Inlet Temperature Sensor Fault", "canonical_key_hint": "冷却进水 温感器", "summary": "If cooling water inlet sensor fails, all compressors shut down. Manual reset required.", "structured_payload": {"fault_code": "冷却进水 温感器", "fault_name": "传感器故障保护", "signal_source": "冷却进水温感器", "description": "如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。"}, "evidence_quote": "冷却进水 温感器传感器故障保护 冷却进水温感器如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Cooling Water Outlet Temperature Sensor Fault", "canonical_key_hint": "冷却出水 温感器", "summary": "If cooling water outlet sensor fails, all compressors shut down. Manual reset required.", "structured_payload": {"fault_code": "冷却出水 温感器", "fault_name": "传感器故障保护", "signal_source": "冷却出水温感器", "description": "如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。"}, "evidence_quote": "冷却出水 温感器传感器故障保护 冷却出水温感器如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "System Overheat Protection", "canonical_key_hint": "系统过热", "summary": "When cooling water outlet temperature exceeds set value, overheat protection triggers, all compressors shut down. Manual reset required after temperature drops.", "structured_payload": {"fault_code": "系统过热", "fault_name": "系统过热保护", "signal_source": "冷却出水温感器", "description": "当冷却水出水温度大于设定值时，会出现系统过热保护,系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。如果出现冷凝器防过热保护后，只有当冷却水出水温度小于设定值，进行手动复位才能将故障消除。"}, "evidence_quote": "系统过热 系统过热保护 冷却出水温感器当冷却水出水温度大于设定值时，会出现系统过热保护,系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。如果出现冷凝器防过热保护后，只有当冷却水出水温度小于设定值，进行手动复位才能将故障消除。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "System Antifreeze Protection", "canonical_key_hint": "系统防冻", "summary": "When antifreeze sensor temperature falls below set value, antifreeze protection triggers, all compressors shut down. Manual reset required after temperature rises.", "structured_payload": {"fault_code": "系统防冻", "fault_name": "系统防冻保护", "signal_source": "防冻温感器", "description": "当防冻温感器感测温度低于设定值时,系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。如果出现防冻保护后只有当防冻温度大于设定值时进行手动复位才能将故障清除。"}, "evidence_quote": "系统防冻 系统防冻保护 防冻温感器当防冻温感器感测温度低于设定值时,系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。如果出现防冻保护后只有当防冻温度大于设定值时进行手动复位才能将故障清除。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Discharge High Temperature Protection", "canonical_key_hint": "排气高温", "summary": "When discharge temperature exceeds set value, protection triggers, corresponding compressor shuts down. Manual reset required after temperature drops.", "structured_payload": {"fault_code": "排气高温", "fault_name": "排气高温保护", "signal_source": "排气高温温感器", "description": "当排气温度超过设定值时，则对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。如果出现排气温度保护后，只有排气温度小于设定值，进行手动复位才能将故障消除。"}, "evidence_quote": "排气高温 排气高温保护 排气高温温感器当排气温度超过设定值时，则对应系统故障指示灯亮，并立即关闭对应压缩机。在手操器上显示相应的故障信息。如果出现排气温度保护后，只有排气温度小于设定值，进行手动复位才能将故障消除。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Power Phase Sequence Protection", "canonical_key_hint": "电源相序", "summary": "When power phase sequence is wrong or phase loss occurs, protection triggers, all compressors shut down. Manual reset required.", "structured_payload": {"fault_code": "电源相序", "fault_name": "电源相序保护", "signal_source": "逆缺相保护器", "description": "当电源相序不对或电源缺相时,出现逆（缺）相保护，系统1和系统2故障指示灯亮，并立即关闭压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。"}, "evidence_quote": "电源相序 电源相序保护 逆缺相保护器当电源相序不对或电源缺相时,出现逆（缺）相保护，系统1和系统2故障指示灯亮，并立即关闭压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Cooling Water Low Flow Alarm", "canonical_key_hint": "冷却水低流量", "summary": "When controller detects cooling water temperature difference exceeds set value for 10 minutes, low flow alarm triggers but unit does not stop. Auto reset.", "structured_payload": {"fault_code": "冷却水低流量", "fault_name": "冷却水低流量保护", "signal_source": "冷却水进出水温感器", "description": "当控制器连续10分钟检测到压缩机冷却水进出水温差大于设定值时，故障指示灯亮，在手操器上显示冷却水流量偏低的信息，但机组并不停机。可自动清除。"}, "evidence_quote": "冷却水低流量冷却水低流量保护冷却水进出水温感器当控制器连续10分钟检测到压缩机冷却水进出水温差大于设定值时，故障指示灯亮，在手操器上显示冷却水流量偏低的信息，但机组并不停机。可自动清除。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Chilled Water Low Flow Alarm", "canonical_key_hint": "冷冻水低流量", "summary": "When controller detects chilled water temperature difference exceeds set value for 10 minutes, low flow alarm triggers but unit does not stop. Auto reset.", "structured_payload": {"fault_code": "冷冻水低流量", "fault_name": "冷冻水低流量保护", "signal_source": "冷冻水进出水温感器", "description": "当控制器连续10分钟检测到压缩机冷冻水进出水温差大设定值时，故障指示灯亮，在手操器上显示冷冻水流量偏低的信息，但机组并不停机。可自动清除。"}, "evidence_quote": "冷冻水低流量冷冻水低流量保护冷冻水进出水温感器当控制器连续10分钟检测到压缩机冷冻水进出水温差大设定值时，故障指示灯亮，在手操器上显示冷冻水流量偏低的信息，但机组并不停机。可自动清除。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "High Pressure Sensor Fault", "canonical_key_hint": "高压传感器", "summary": "If high pressure sensor fails, all compressors shut down. Manual reset required.", "structured_payload": {"fault_code": "高压传感器", "fault_name": "传感器故障保护", "signal_source": "高压传感器", "description": "如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。"}, "evidence_quote": "高压传感器传感器故障保护高压传感器 如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Low Pressure Sensor Fault", "canonical_key_hint": "低压传感器", "summary": "If low pressure sensor fails, all compressors shut down. Manual reset required.", "structured_payload": {"fault_code": "低压传感器", "fault_name": "传感器故障保护", "signal_source": "低压传感器", "description": "如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。"}, "evidence_quote": "低压传感器传感器故障保护低压传感器如果传感器本身出现故障，系统1和系统2（双系统）故障指示灯亮，并立即关闭所有压缩机。在手操器上显示相应的故障信息。出现以上故障后需手动清除故障才能再次开机。", "page_hint": 36, "confidence": 0.95}
