{"knowledge_type": "performance_spec", "title": "Maximum standby ambient temperature", "canonical_key_hint": null, "summary": "Maximum standby ambient temperature is 130°F (55°C).", "structured_payload": {"parameter_name": "Maximum standby ambient temperature"}, "evidence_quote": "Maximum standby ambient temperature, 130°F (55°C)", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Maximum operating ambient temperature", "canonical_key_hint": null, "summary": "Maximum operating ambient temperature is 115°F (46°C), or 125°F (52°C) with optional high ambient package.", "structured_payload": {"parameter_name": "Maximum operating ambient temperature"}, "evidence_quote": "Maximum operating ambient temperature is 115°F (46°C), or 125°F (52°C) with the addition of the optional high ambient package", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Minimum operating ambient temperature (standard)", "canonical_key_hint": null, "summary": "Minimum operating ambient temperature (standard) is 35°F (2°C).", "structured_payload": {"parameter_name": "Minimum operating ambient temperature (standard)"}, "evidence_quote": "Minimum operating ambient temperature (standard), 35°F (2°C)", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Minimum operating ambient temperature with low-ambient control", "canonical_key_hint": null, "summary": "Minimum operating ambient temperature with optional low-ambient control is 0°F (-18°C).", "structured_payload": {"parameter_name": "Minimum operating ambient temperature (with optional low-ambient control)"}, "evidence_quote": "Minimum operating ambient temperature (with optional low-ambient control), 0°F (-18°C)", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Leaving chilled water temperature range", "canonical_key_hint": null, "summary": "Leaving chilled water temperature range is 39.2°F to 59.0°F (4.0°C to 15.0°C).", "structured_payload": {"parameter_name": "Leaving chilled water temperature range"}, "evidence_quote": "Leaving chilled water temperature, 39.2°F to 59.0°F (4.0°C to 15.0°C)", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Leaving chilled fluid temperatures with glycol", "canonical_key_hint": null, "summary": "Leaving chilled fluid temperatures with glycol range from 24.8°F to 59.0°F (-4.0°C to 15.0°C).", "structured_payload": {"parameter_name": "Leaving chilled fluid temperatures with glycol"}, "evidence_quote": "Leaving chilled fluid temperatures with glycol, 24.8°F to 59.0°F (-4.0°C to 15.0°C)", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Leaving temperature in ICE mode", "canonical_key_hint": null, "summary": "Leaving temperature in ICE mode is 17.6°F to 39.2°F (-8.0°C to 4°C).", "structured_payload": {"parameter_name": "Leaving temperature in ICE mode"}, "evidence_quote": "Leaving temperature in ICE mode, 17.6°F to 39.2°F (-8.0°C to 4°C)", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Operating Delta-T range", "canonical_key_hint": null, "summary": "Operating Delta-T range is 6°F to 16°F (3.3°C to 8.9°C).", "structured_payload": {"parameter_name": "Operating Delta-T range"}, "evidence_quote": "Operating Delta-T range, 6°F to 16°F (3.3°C to 8.9°C)", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Maximum operating inlet fluid temperature", "canonical_key_hint": null, "summary": "Maximum operating inlet fluid temperature is 76°F (24°C).", "structured_payload": {"parameter_name": "Maximum operating inlet fluid temperature"}, "evidence_quote": "Maximum operating inlet fluid temperature, 76°F (24°C)", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Maximum non-operating inlet fluid temperature", "canonical_key_hint": null, "summary": "Maximum non-operating inlet fluid temperature is 100°F (38°C).", "structured_payload": {"parameter_name": "Maximum non-operating inlet fluid temperature"}, "evidence_quote": "Maximum non-operating inlet fluid temperature, 100°F (38°C)", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cool LWT 1 setpoint default and range", "canonical_key_hint": null, "summary": "Cool LWT 1 default is 7.0°C (44.6°F), range 4.0°C to 15.0°C (39.2°F to 59.0°F).", "structured_payload": {"parameter_name": "Cool LWT 1"}, "evidence_quote": "Cool LWT 1 7.0°C (44.6°F) 4.0°C to 15.0°C (39.2°F to 59.0°F)", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Ice LWT setpoint default and range", "canonical_key_hint": null, "summary": "Ice LWT default is -4.0°C (24.8°F), range -8.0°C to 4.0°C (17.6°F to 39.2°F).", "structured_payload": {"parameter_name": "Ice LWT"}, "evidence_quote": "Ice LWT -4.0°C (24.8°F) -8.0°C to 4.0°C (17.6°F to 39.2°F)", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Startup Delta T setpoint default and range", "canonical_key_hint": null, "summary": "Startup Delta T default is 2.7 deg C (4.9 deg F), range 0 to 5.0 deg C (0 to 9.0 deg F).", "structured_payload": {"parameter_name": "Startup Delta T"}, "evidence_quote": "Startup Delta T 2.7 deg C (4.9 deg F) 0 to 5.0 deg C (0 to 9.0 deg F)", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Shut Down Delta T setpoint default and range", "canonical_key_hint": null, "summary": "Shut Down Delta T default is 1.5 deg C (2.7 deg F), range 0 to 1.7 deg C (0 to 3.1 deg F).", "structured_payload": {"parameter_name": "Shut Down Delta T"}, "evidence_quote": "Shut Down Delta T 1.5 deg C (2.7 deg F) 0 to 1.7 deg C (0 to 3.1 deg F)", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Stage Up Delta T setpoint default and range", "canonical_key_hint": null, "summary": "Stage Up Delta T default is 0.5 deg C (0.9 deg F), range 0 to 1.7 deg C (0 to 3.1 deg F).", "structured_payload": {"parameter_name": "Stage Up Delta T"}, "evidence_quote": "Stage Up Delta T 0.5 deg C (0.9 deg F) 0 to 1.7 deg C (0 to 3.1 deg F)", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Stage Down Delta T setpoint default and range", "canonical_key_hint": null, "summary": "Stage Down Delta T default is 0.7 deg C (1.3 deg F), range 0 to 1.7 deg C (0 to 3.1 deg F).", "structured_payload": {"parameter_name": "Stage Down Delta T"}, "evidence_quote": "Stage Down Delta T 0.7 deg C (1.3 deg F) 0 to 1.7 deg C (0 to 3.1 deg F)", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Max Pulldown setpoint default and range", "canonical_key_hint": null, "summary": "Max Pulldown default is 1.7 deg C/min (3.1 deg F/min), range 0.3 to 2.7 deg C/min (0.5 to 4.9 deg F/min).", "structured_payload": {"parameter_name": "Max Pulldown"}, "evidence_quote": "Max Pulldown 1.7 deg C/min (3.1 deg F/min) 0.3 to 2.7 deg C/min (0.5 to 4.9 deg F/min)", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Nominal Evap Delta T 2 Cir setpoint default and range", "canonical_key_hint": null, "summary": "Nominal Evap Delta T 2 Cir default is 5.6 deg C (10.1 deg F), range 3.3 to 8.9 deg C (5.9 to 16.0 deg F).", "structured_payload": {"parameter_name": "Nominal Evap Delta T 2 Cir"}, "evidence_quote": "Nominal Evap Delta T 2 Cir 5.6 deg C (10.1 deg F) 3.3 to 8.9 deg C (5.9 to 16.0 deg F)", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evap Recirc Timer setpoint default and range", "canonical_key_hint": null, "summary": "Evap Recirc Timer default is 30 sec, range 0 to 300 seconds.", "structured_payload": {"parameter_name": "Evap Recirc Timer"}, "evidence_quote": "Evap Recirc Timer 30 sec 0 to 300 seconds", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pump Control setpoint default and options", "canonical_key_hint": null, "summary": "Pump Control default is #1 Only, options: #1 Only, #2 Only, Auto, #1 Primary, #2 Primary.", "structured_payload": {"parameter_name": "Pump Control"}, "evidence_quote": "Pump Control #1 Only #1 Only, #2 Only, Auto, #1 Primary, #2 Primary", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LWT Reset Type setpoint default and options", "canonical_key_hint": null, "summary": "LWT Reset Type default is None, options: None, 4-20mA, OAT.", "structured_payload": {"parameter_name": "LWT Reset Type"}, "evidence_quote": "LWT Reset Type None None, 4-20mA, OAT", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Max Reset setpoint default and range", "canonical_key_hint": null, "summary": "Max Reset default is 5.0 deg C (9.0 deg F), range 0 to 10.0 deg C (0 to 18.0 deg F).", "structured_payload": {"parameter_name": "Max Reset"}, "evidence_quote": "Max Reset 5.0 deg C (9.0 deg F) 0 to 10.0 deg C (0 to 18.0 deg F)", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Start Reset Delta T setpoint default and range", "canonical_key_hint": null, "summary": "Start Reset Delta T default is 5.0 deg C (9.0 deg F), range 0 to 10.0 deg C (0 to 18.0 deg F).", "structured_payload": {"parameter_name": "Start Reset Delta T"}, "evidence_quote": "Start Reset Delta T 5.0 deg C (9.0 deg F) 0 to 10.0 deg C (0 to 18.0 deg F)", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Max Reset OAT setpoint default and range", "canonical_key_hint": null, "summary": "Max Reset OAT default is 15.5°C (59.9°F), range 10.0°C to 30.0°C (50°F to 86.0°F).", "structured_payload": {"parameter_name": "Max Reset OAT"}, "evidence_quote": "Max Reset OAT 15.5°C (59.9°F) 10.0°C to 30.0°C (50°F to 86.0°F)", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Start Reset OAT setpoint default and range", "canonical_key_hint": null, "summary": "Start Reset OAT default is 23.8°C (74.8°F), range 10.0°C to 30.0°C (50°F to 86.0°F).", "structured_payload": {"parameter_name": "Start Reset OAT"}, "evidence_quote": "Start Reset OAT 23.8°C (74.8°F) 10.0°C to 30.0°C (50°F to 86.0°F)", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Soft Load setpoint default and options", "canonical_key_hint": null, "summary": "Soft Load default is Off, options: Off, On.", "structured_payload": {"parameter_name": "Soft Load"}, "evidence_quote": "Soft Load Off Off, On", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Begin Capacity Limit setpoint default and range", "canonical_key_hint": null, "summary": "Begin Capacity Limit default is 40%, range 20-100%.", "structured_payload": {"parameter_name": "Begin Capacity Limit"}, "evidence_quote": "Begin Capacity Limit 40% 20-100%", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Soft Load Ramp setpoint default and range", "canonical_key_hint": null, "summary": "Soft Load Ramp default is 20 min, range 1-60 minutes.", "structured_payload": {"parameter_name": "Soft Load Ramp"}, "evidence_quote": "Soft Load Ramp 20 min 1-60 minutes", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Demand Limit setpoint default and options", "canonical_key_hint": null, "summary": "Demand Limit default is Off, options: Off, On.", "structured_payload": {"parameter_name": "Demand Limit"}, "evidence_quote": "Demand Limit Off Off, On", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Current @ 20mA setpoint default and range", "canonical_key_hint": null, "summary": "Current @ 20mA default is 800 A, range 0 to 2000 A.", "structured_payload": {"parameter_name": "Current @ 20mA"}, "evidence_quote": "Current @ 20mA 800 A 0 to 2000 A", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Current limit Setpoint default and range", "canonical_key_hint": null, "summary": "Current limit Setpoint default is 800 A, range 0 to 2000 A.", "structured_payload": {"parameter_name": "Current limit Setpoint"}, "evidence_quote": "Current limit Setpoint 800 A 0 to 2000 A", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "# of Circuits setpoint default and options", "canonical_key_hint": null, "summary": "# of Circuits default is 2, options: 2, 3.", "structured_payload": {"parameter_name": "# of Circuits"}, "evidence_quote": "# of Circuits 2 2, 3", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Ice Delay Timer setpoint default and range", "canonical_key_hint": null, "summary": "Ice Delay Timer default is 12 hrs, range 1-23 hours.", "structured_payload": {"parameter_name": "Ice Delay Timer"}, "evidence_quote": "Ice Delay Timer 12 hrs 1-23 hours", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Noise Reduction setpoint default and options", "canonical_key_hint": null, "summary": "Noise Reduction default is Disabled, options: Disabled, Enabled.", "structured_payload": {"parameter_name": "Noise Reduction"}, "evidence_quote": "Noise Reduction Disabled Disabled, Enabled", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Noise Reduction Start Time setpoint default and range", "canonical_key_hint": null, "summary": "Noise Reduction Start Time default is 21:00, range 18:00 – 23:59.", "structured_payload": {"parameter_name": "Noise Reduction Start Time"}, "evidence_quote": "Noise Reduction Start Time 21:00 18:00 – 23:59", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Noise Reduction End Time setpoint default and range", "canonical_key_hint": null, "summary": "Noise Reduction End Time default is 6:00, range 5:00 – 9:59.", "structured_payload": {"parameter_name": "Noise Reduction End Time"}, "evidence_quote": "Noise Reduction End Time 6:00 5:00 – 9:59", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Noise Reduction Offset setpoint default and range", "canonical_key_hint": null, "summary": "Noise Reduction Offset default is 5.0 deg C (9.0 deg F), range 0 to 14.0 deg C (0 to 25.2 deg F).", "structured_payload": {"parameter_name": "Noise Reduction Offset"}, "evidence_quote": "Noise Reduction Offset 5.0 deg C (9.0 deg F) 0 to 14.0 deg C (0 to 25.2 deg F)", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evap LWT Sensor Offset setpoint default and range", "canonical_key_hint": null, "summary": "Evap LWT Sensor Offset default is 0 deg C (0 deg F), range -5.0 to 5.0 deg C (-9.0 to 9.0 deg F).", "structured_payload": {"parameter_name": "Evap LWT Sensor Offset"}, "evidence_quote": "Evap LWT Sensor Offset 0 deg C (0 deg F) -5.0 to 5.0 deg C (-9.0 to 9.0 deg F)", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evap EWT Sensor Offset setpoint default and range", "canonical_key_hint": null, "summary": "Evap EWT Sensor Offset default is 0 deg C (0 deg F), range -5.0 to 5.0 deg C (-9.0 to 9.0 deg F).", "structured_payload": {"parameter_name": "Evap EWT Sensor Offset"}, "evidence_quote": "Evap EWT Sensor Offset 0 deg C (0 deg F) -5.0 to 5.0 deg C (-9.0 to 9.0 deg F)", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "OAT Sensor Offset setpoint default and range", "canonical_key_hint": null, "summary": "OAT Sensor Offset default is 0 deg C (0 deg F), range -5.0 to 5.0 deg C (-9.0 to 9.0 deg F).", "structured_payload": {"parameter_name": "OAT Sensor Offset"}, "evidence_quote": "OAT Sensor Offset 0 deg C (0 deg F) -5.0 to 5.0 deg C (-9.0 to 9.0 deg F)", "page_hint": 19, "confidence": 0.95}
