{"knowledge_type": "parameter_spec", "title": "RF26W/A-N5 cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity of RF26W/A-N5 is 26 kW.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "26", "unit": "kW"}, "evidence_quote": "制冷量 kW 26", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF26W/A-N5 heating capacity", "canonical_key_hint": null, "summary": "Nominal heating capacity of RF26W/A-N5 is 28 kW (with 5.4 kW auxiliary heat).", "structured_payload": {"parameter_name": "heating_capacity", "value": "28(5.4)", "unit": "kW"}, "evidence_quote": "制热量 kW 28(5.4)", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF26W/A-N5 power supply", "canonical_key_hint": null, "summary": "Power supply for RF26W/A-N5 is 380V 3N ~ 50Hz.", "structured_payload": {"parameter_name": "power_supply", "value": "380V 3N ~ 50Hz"}, "evidence_quote": "电  源 380V  3N ～  50Hz", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF26W/A-N5 compressor type", "canonical_key_hint": null, "summary": "Compressor type for RF26W/A-N5 is fully enclosed scroll, quantity 2.", "structured_payload": {"parameter_name": "compressor_type", "value": "全封闭涡旋压缩机", "quantity": 2}, "evidence_quote": "型式 全封闭涡旋压缩机 压缩机 数量 (台) 2", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF26W/A-N5 refrigerant", "canonical_key_hint": null, "summary": "Refrigerant for RF26W/A-N5 is R22.", "structured_payload": {"parameter_name": "refrigerant", "value": "R22"}, "evidence_quote": "名称 R22", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF26W/A-N5 expansion device", "canonical_key_hint": null, "summary": "Expansion device for RF26W/A-N5 is capillary tube.", "structured_payload": {"parameter_name": "expansion_device", "value": "毛细管"}, "evidence_quote": "流量控制 毛细管", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF26W/A-N5 indoor unit dimensions", "canonical_key_hint": null, "summary": "Indoor unit dimensions for RF26W/A-N5: width 1200 mm, depth 400 mm, height 1850 mm.", "structured_payload": {"parameter_name": "indoor_unit_dimensions", "width": "1200", "depth": "400", "height": "1850", "unit": "mm"}, "evidence_quote": "宽 mm 1200 深 mm 400 高 mm 1850", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF26W/A-N5 outdoor unit dimensions", "canonical_key_hint": null, "summary": "Outdoor unit dimensions for RF26W/A-N5: width 1150 mm, depth 360 mm, height 1600 mm.", "structured_payload": {"parameter_name": "outdoor_unit_dimensions", "width": "1150", "depth": "360", "height": "1600", "unit": "mm"}, "evidence_quote": "宽 mm 1150 深 mm 360 高 mm 1600", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E1: Compressor high pressure protection", "canonical_key_hint": null, "summary": "E1 indicates compressor high pressure protection.", "structured_payload": {"code": "E1", "meaning": "压缩机高压保护"}, "evidence_quote": "E1 压缩机高压保护", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E2: System anti-freeze protection", "canonical_key_hint": null, "summary": "E2 indicates system anti-freeze protection.", "structured_payload": {"code": "E2", "meaning": "系统防冻结保护"}, "evidence_quote": "E2 系统防冻结保护", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E3: Compressor low pressure protection", "canonical_key_hint": null, "summary": "E3 indicates compressor low pressure protection.", "structured_payload": {"code": "E3", "meaning": "压缩机低压保护"}, "evidence_quote": "E3 压缩机低压保护", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E4: Compressor discharge temperature protection", "canonical_key_hint": null, "summary": "E4 indicates compressor discharge temperature protection.", "structured_payload": {"code": "E4", "meaning": "压缩机排气温度保护"}, "evidence_quote": "E4 压缩机排气温度保护", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E5: Compressor overload protection", "canonical_key_hint": null, "summary": "E5 indicates compressor overload protection.", "structured_payload": {"code": "E5", "meaning": "压缩机过载保护"}, "evidence_quote": "E5 压缩机过载保护", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code F0: Indoor ambient sensor fault", "canonical_key_hint": null, "summary": "F0 indicates indoor ambient temperature sensor fault.", "structured_payload": {"code": "F0", "meaning": "室内环境传感器故障"}, "evidence_quote": "F0 室内环境传感器故障", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code F1: Evaporator 1 sensor fault", "canonical_key_hint": null, "summary": "F1 indicates evaporator 1 temperature sensor fault.", "structured_payload": {"code": "F1", "meaning": "蒸发器1传感器故障"}, "evidence_quote": "F1 蒸发器1传感器故障", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code F2: Condenser 1 sensor fault", "canonical_key_hint": null, "summary": "F2 indicates condenser 1 temperature sensor fault.", "structured_payload": {"code": "F2", "meaning": "冷凝器1传感器故障"}, "evidence_quote": "F2 冷凝器1传感器故障", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code F3: Outdoor ambient sensor fault", "canonical_key_hint": null, "summary": "F3 indicates outdoor ambient temperature sensor fault.", "structured_payload": {"code": "F3", "meaning": "室外环境传感器故障"}, "evidence_quote": "F3 室外环境传感器故障", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code F5: Discharge temperature sensor 1 fault", "canonical_key_hint": null, "summary": "F5 indicates discharge temperature sensor 1 fault.", "structured_payload": {"code": "F5", "meaning": "排气温度传感器1故障"}, "evidence_quote": "F5 排气温度传感器1故障", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code F9: Supply fan thermal overload", "canonical_key_hint": null, "summary": "F9 indicates supply fan thermal overload.", "structured_payload": {"code": "F9", "meaning": "送风机热过载"}, "evidence_quote": "F9 送风机热过载", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code EC: Communication fault", "canonical_key_hint": null, "summary": "EC indicates communication fault.", "structured_payload": {"code": "EC", "meaning": "通信故障"}, "evidence_quote": "EC 通信故障", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code EE: Memory chip fault", "canonical_key_hint": null, "summary": "EE indicates memory chip fault.", "structured_payload": {"code": "EE", "meaning": "存储芯片故障"}, "evidence_quote": "EE 存储芯片故障", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "High pressure protection trigger", "canonical_key_hint": null, "summary": "High pressure protection triggers when pressure switch detects 3.0 MPa, resets at 2.4 MPa.", "structured_payload": {"trigger": "3.0 MPa", "reset": "2.4 MPa"}, "evidence_quote": "高压开关(动作 3.0MPa,恢复 2.4MPa)", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "Low pressure protection trigger", "canonical_key_hint": null, "summary": "Low pressure protection triggers at 0.05 MPa, resets at 0.15 MPa.", "structured_payload": {"trigger": "0.05 MPa", "reset": "0.15 MPa"}, "evidence_quote": "低压开关(动作 0.05MPa,恢复 0.15MPa)", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "Discharge temperature protection threshold", "canonical_key_hint": null, "summary": "Discharge temperature protection triggers above 130°C, resets below 90°C after 3 minutes stop.", "structured_payload": {"trigger_temperature": "130°C", "reset_temperature": "90°C", "delay": "3 minutes"}, "evidence_quote": "连续30秒检测到排气温度高于 130℃时...压缩机停足3分钟后，若排气温度小于90℃时，系统恢复运行", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "Anti-freeze protection trigger", "canonical_key_hint": null, "summary": "Anti-freeze protection triggers when evaporator temperature ≤ -2°C for 3 minutes, resets at ≥10°C after 3 minutes stop.", "structured_payload": {"trigger_temperature": "-2°C", "reset_temperature": "10°C", "delay": "3 minutes"}, "evidence_quote": "当连续3分钟检测到T蒸≤-2℃时...当压缩机停了3分钟且T蒸≥10℃时，指示停止闪烁，消除故障代码", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Temperature setting range", "canonical_key_hint": null, "summary": "Temperature setting range is 16-30°C, default 25°C.", "structured_payload": {"parameter_name": "temperature_setting_range", "min": "16", "max": "30", "default": "25", "unit": "°C"}, "evidence_quote": "设定温度范围为 16－30℃, 初值为 25℃", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "Compressor minimum off time", "canonical_key_hint": null, "summary": "Compressor has a 3-minute minimum off time before restart.", "structured_payload": {"delay": "3 minutes"}, "evidence_quote": "一旦停机，须延时 3分钟才能再次启动", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "Compressor minimum run time", "canonical_key_hint": null, "summary": "Compressor once started runs at least 6 minutes regardless of temperature.", "structured_payload": {"min_run_time": "6 minutes"}, "evidence_quote": "压缩机一旦启动，在 6分钟内不随温度变化而停机", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Outdoor unit installation tilt limit", "canonical_key_hint": null, "summary": "Outdoor unit tilt must not exceed 0.7° along length and 0.5° along width.", "structured_payload": {"max_tilt_length": "0.7°", "max_tilt_width": "0.5°"}, "evidence_quote": "机组安装后沿长度方向上倾斜度不大于0.7º,沿宽度方向上倾斜度不大于 0.5º", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Indoor unit installation tilt limit", "canonical_key_hint": null, "summary": "Indoor unit tilt must not exceed 0.7° along length and 0.5° along width.", "structured_payload": {"max_tilt_length": "0.7°", "max_tilt_width": "0.5°"}, "evidence_quote": "确保地面水平，机组安装后沿长度方向上倾斜度不大于0.7º,沿宽度方向上倾斜度不大于 0.5º", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF35W cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity of RF35W is 35 kW.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "35", "unit": "kW"}, "evidence_quote": "制冷量 kW 35", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF45W cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity of RF45W is 45 kW.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "45", "unit": "kW"}, "evidence_quote": "制冷量 kW 45", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF50W cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity of RF50W is 50 kW.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "50", "unit": "kW"}, "evidence_quote": "制冷量 kW 50", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF60W cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity of RF60W is 60 kW.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "60", "unit": "kW"}, "evidence_quote": "制冷量 kW 60", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF70WS cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity of RF70WS is 70 kW.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "70", "unit": "kW"}, "evidence_quote": "制冷量 kW 70", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF80WS cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity of RF80WS is 80 kW.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "80", "unit": "kW"}, "evidence_quote": "制冷量 kW 80", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF90WS cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity of RF90WS is 90 kW.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "90", "unit": "kW"}, "evidence_quote": "制冷量 kW 90", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF105WS cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity of RF105WS is 105 kW.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "105", "unit": "kW"}, "evidence_quote": "制冷量 kW 105", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF120WS cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity of RF120WS is 120 kW.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "120", "unit": "kW"}, "evidence_quote": "制冷量 kW 120", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RF135WS cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity of RF135WS is 135 kW.", "structured_payload": {"parameter_name": "cooling_capacity", "value": "135", "unit": "kW"}, "evidence_quote": "制冷量 kW 135", "page_hint": 9, "confidence": 0.95}
