{"candidate_id": "cand_78145636f082facd", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 14, "chunk_id": "chunk_5366b0b678594061", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:heating_capacity_test_conditions", "structured_payload_candidate": {"parameter_name": "Heating Capacity Test Conditions", "title": "Heating Capacity Test Conditions", "summary": "Heating capacity measured at hot water inlet/outlet 40°C/45°C, outdoor 7°C DB/6°C WB."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "制冷量测定条件：冷水进/出水温度：12℃/7℃； 室外干/湿球温度：35℃/24℃\n制热量测定条件：温水进/出水温度：40℃/45℃；室外干/湿球温度：7℃/6℃\n2．机组的每个单元（模块）是单独进行包装，包装尺寸是指单个单元（模块）的包装尺寸。\n3. LSQWRF( )M/D表示包含数码压缩机和定速压缩机的单元（或模块）系列，LSQWRF( )M/A 表示\n仅包含定速压缩机的单元（或模块）系列。\n4.本公司不提供辅助电加热器，必要时，用户可参考上表辅助电加热器的参数自行选配。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5366b0b678594061", "chunk_d791a5cf996c4d74", "chunk_de562ea287cc4dd9", "chunk_227c4c0f326f4a6f", "chunk_b8db4c4e7ffd431b", "chunk_a721fc0c99df445c", "chunk_272a76ab7e674b07", "chunk_c9f75c964d0d42fa", "chunk_807b6eca109546ba", "chunk_fdac4f979eca479c"], "source_page_nos": [14, 15, 16, 17, 18, 19, 20, 21, 22, 23], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_40280c39bb461a94", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:fault_code_e0_water_flow_detection_fault_third_time", "structured_payload_candidate": {"fault_code": "E0", "title": "Fault Code E0: Water Flow Detection Fault (Third Time)", "summary": "E0 indicates water flow detection fault on the third occurrence, requires power reset."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_14e78909702ae52c", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:fault_code_e1_power_phase_sequence_fault", "structured_payload_candidate": {"fault_code": "E1", "title": "Fault Code E1: Power Phase Sequence Fault", "summary": "E1 indicates power phase sequence fault."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c4686b729f6a6850", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:fault_code_e2_communication_fault", "structured_payload_candidate": {"fault_code": "E2", "title": "Fault Code E2: Communication Fault", "summary": "E2 indicates communication fault."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e98714a3f727b910", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:fault_code_e3_total_outlet_water_temperature_sensor_fault", "structured_payload_candidate": {"fault_code": "E3", "title": "Fault Code E3: Total Outlet Water Temperature Sensor Fault", "summary": "E3 indicates total outlet water temperature sensor fault, only valid for master unit."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7ca9a8edb776414d", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:fault_code_e4_plate_heat_exchanger_outlet_water_temperature_sensor_fault", "structured_payload_candidate": {"fault_code": "E4", "title": "Fault Code E4: Plate Heat Exchanger Outlet Water Temperature Sensor Fault", "summary": "E4 indicates plate heat exchanger outlet water temperature sensor fault."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_842a585ab69fba81", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:fault_code_e5_condenser_a_tube_temperature_sensor_fault", "structured_payload_candidate": {"fault_code": "E5", "title": "Fault Code E5: Condenser A Tube Temperature Sensor Fault", "summary": "E5 indicates condenser A tube temperature sensor fault."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5a1636f917eb3ed2", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:fault_code_e6_condenser_b_tube_temperature_sensor_fault", "structured_payload_candidate": {"fault_code": "E6", "title": "Fault Code E6: Condenser B Tube Temperature Sensor Fault", "summary": "E6 indicates condenser B tube temperature sensor fault."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_13aab11dacf51b54", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:fault_code_e7_outdoor_ambient_temperature_sensor_fault", "structured_payload_candidate": {"fault_code": "E7", "title": "Fault Code E7: Outdoor Ambient Temperature Sensor Fault", "summary": "E7 indicates outdoor ambient temperature sensor fault."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ff90a0899fc9a1b3", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:fault_code_e8_digital_compressor_discharge_temperature_sensor_fault_system_a", "structured_payload_candidate": {"fault_code": "E8", "title": "Fault Code E8: Digital Compressor Discharge Temperature Sensor Fault (System A)", "summary": "E8 indicates digital compressor discharge temperature sensor fault for system A."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_bf5d9bff45167752", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:fault_code_e9_water_flow_detection_fault_first_second_time", "structured_payload_candidate": {"fault_code": "E9", "title": "Fault Code E9: Water Flow Detection Fault (First/Second Time)", "summary": "E9 indicates water flow detection fault on first or second occurrence for master, or for slave."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3394e0eddc211d67", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:protection_code_p0_system_a_high_pressure_or_discharge_temperature_protection", "structured_payload_candidate": {"fault_code": "P0", "title": "Protection Code P0: System A High Pressure or Discharge Temperature Protection", "summary": "P0 indicates system A high pressure protection or discharge temperature protection."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_039449360ae01e08", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:protection_code_p1_system_a_low_pressure_protection", "structured_payload_candidate": {"fault_code": "P1", "title": "Protection Code P1: System A Low Pressure Protection", "summary": "P1 indicates system A low pressure protection."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0408feabec7a3bb0", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:protection_code_p2_system_b_high_pressure_or_discharge_temperature_protection", "structured_payload_candidate": {"fault_code": "P2", "title": "Protection Code P2: System B High Pressure or Discharge Temperature Protection", "summary": "P2 indicates system B high pressure protection or discharge temperature protection."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a5cbd267c64ff857", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:protection_code_p3_system_b_low_pressure_protection", "structured_payload_candidate": {"fault_code": "P3", "title": "Protection Code P3: System B Low Pressure Protection", "summary": "P3 indicates system B low pressure protection."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7ccee3448e476bc6", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:protection_code_p4_system_a_current_protection", "structured_payload_candidate": {"fault_code": "P4", "title": "Protection Code P4: System A Current Protection", "summary": "P4 indicates system A current protection."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_907c1ee244ce9bac", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:protection_code_p5_system_b_current_protection", "structured_payload_candidate": {"fault_code": "P5", "title": "Protection Code P5: System B Current Protection", "summary": "P5 indicates system B current protection."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c10990d87b7565d5", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:protection_code_p6_system_a_condenser_high_temperature_protection", "structured_payload_candidate": {"fault_code": "P6", "title": "Protection Code P6: System A Condenser High Temperature Protection", "summary": "P6 indicates system A condenser high temperature protection."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_87bb9ccd57ac8d96", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:protection_code_p7_system_b_condenser_high_temperature_protection", "structured_payload_candidate": {"fault_code": "P7", "title": "Protection Code P7: System B Condenser High Temperature Protection", "summary": "P7 indicates system B condenser high temperature protection."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4a5c100dc9139c07", "domain_id": "hvac", "doc_id": "doc_2aabd61d98c8418f", "doc_name": "【美的】 美的风冷模块机组LSQ技术手册（121页）-制冷百家网.pdf", "page_no": 61, "chunk_id": "chunk_5fa311038bba4432", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_code:protection_code_p8_digital_compressor_discharge_temperature_protection_system_a", "structured_payload_candidate": {"fault_code": "P8", "title": "Protection Code P8: Digital Compressor Discharge Temperature Protection (System A)", "summary": "P8 indicates digital compressor discharge temperature protection for system A."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "风冷热泵模块机组技术手册\n54\n22——外高风。由T4控制。\n23——外低风。由T4控制。 24——PWM，用于主机数码压缩机的能力调节。 （仅主机有效） 25——变压器输入，220V交流电。 26——三相四线制电源输入（故障代码E1） 。\n电源 A、B、C 三相应同时存在，并依次相差 120 度相角，如果不满足条件\n则产生相序或缺相故障，并显示故障代码。当电源恢复正常后，故障解除。注意：电源的缺、错相只在上电初期检测，机组运行过程中不再检测。\n27——变压器输出。\n3．单元电控故障及保护代码\nE0 水流检测故障（第三次） （主机）\nE1 电源相序故障\nE2 通讯故障\nE3 总出水温度传感器故障（仅主机有效）\nE4 板换出水温度传感器故障\nE5 冷凝器 A 管温传感器故障\nE6 冷凝器 B 管温传感器故障\nE7 室外环境温度传感器故障\nE8 系统 A 为数码压缩机排气温度传感器故障\nE9 水流检测故障（主机第一次、第二次;从机）\nEA 板换传感器故障 1\nEb 板换传感器故障 2\nEC 线控器未找到在线的模块单元\nED 线控器与模块数据通讯错误\nP0 系统 A 高压保护或排气温度保护\nP1 系统 A 低压保护\nP2 系统 B 高压保护或排气温度保护\nP3 系统 B 低压保护\nP4 系统 A 电流保护\nP5 系统 B 电流保护\nP6 系统 A 冷凝器高温保护\nP7 系统 B 冷凝器高温保护\nP8 系统 A 为数码压缩机时排气温度保护\nPb 系统防冻结保护\nPC 数码排气温度高于 125℃保护\nPE 板换低温保护\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5fa311038bba4432"], "source_page_nos": [61], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
