{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Rated Cooling Capacity", "canonical_key_hint": null, "summary": "Rated cooling capacity 25 kW, rated heating capacity 27 kW for LSQWRF25M/D.", "structured_payload": {"parameter_name": "Rated Cooling Capacity"}, "evidence_quote": "LSQWRF( )M/D 和LSQWRF( )M/A 型号 25 30 35 55 60 65\nkW 25 30 35 55 60 65 制冷量", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Rated Heating Capacity", "canonical_key_hint": null, "summary": "Rated heating capacity 27 kW for LSQWRF25M/D.", "structured_payload": {"parameter_name": "Rated Heating Capacity"}, "evidence_quote": "kW 27.0 32.0 38.0 59.0 64.0 69.0 制热量", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Cooling Rated Power", "canonical_key_hint": null, "summary": "Cooling rated power 9.2 kW for LSQWRF25M/D.", "structured_payload": {"parameter_name": "Cooling Rated Power"}, "evidence_quote": "额定功率  kW 9.2 10.0 10.8 19.0 20.0 21.5 制冷", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Heating Rated Power", "canonical_key_hint": null, "summary": "Heating rated power 8.5 kW for LSQWRF25M/D.", "structured_payload": {"parameter_name": "Heating Rated Power"}, "evidence_quote": "额定功率  kW 8.5 9.8 10.3 18.5 19.5 21.0 电\n器特性 制热", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Cooling Rated Current", "canonical_key_hint": null, "summary": "Cooling rated current 14.7 A for LSQWRF25M/D.", "structured_payload": {"parameter_name": "Cooling Rated Current"}, "evidence_quote": "额定电流   A 14.7 15.9 17.2 30.3 31.8 34.3", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Heating Rated Current", "canonical_key_hint": null, "summary": "Heating rated current 13.6 A for LSQWRF25M/D.", "structured_payload": {"parameter_name": "Heating Rated Current"}, "evidence_quote": "额定电流   A 13.6 15.6 16.4 29.5 31.1 33.5", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Power Supply", "canonical_key_hint": null, "summary": "Power supply 380V, 3N~ 50Hz.", "structured_payload": {"parameter_name": "Power Supply"}, "evidence_quote": "电源 380V,3N～ 50HZ", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Refrigerant Type", "canonical_key_hint": null, "summary": "Refrigerant type R22.", "structured_payload": {"parameter_name": "Refrigerant Type"}, "evidence_quote": "制冷剂种类 R22", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Refrigerant Charge", "canonical_key_hint": null, "summary": "Refrigerant charge 4.5×2 kg for LSQWRF25M/D.", "structured_payload": {"parameter_name": "Refrigerant Charge"}, "evidence_quote": "充注量kg 4.5×2 4.5×2 4.5×2 4.5×4 4.5×4 4.5×4", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Water Flow Rate", "canonical_key_hint": null, "summary": "Water flow rate 4.4 m³/h for LSQWRF25M/D.", "structured_payload": {"parameter_name": "Water Flow Rate"}, "evidence_quote": "水流量 m3/h 4.4 5.2 5.9 9.4 10.3 11.2", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Water Pressure Drop", "canonical_key_hint": null, "summary": "Water pressure drop 18.0 kPa for LSQWRF25M/D.", "structured_payload": {"parameter_name": "Water Pressure Drop"}, "evidence_quote": "水阻力损失kPa 18.0 29.4", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Water Side Heat Exchanger Type", "canonical_key_hint": null, "summary": "Water side heat exchanger is brazed stainless steel plate type.", "structured_payload": {"parameter_name": "Water Side Heat Exchanger Type"}, "evidence_quote": "水侧换热器 钎焊式不锈钢板式换热器", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Maximum Water Pressure", "canonical_key_hint": null, "summary": "Maximum water pressure 1.0 MPa.", "structured_payload": {"parameter_name": "Maximum Water Pressure"}, "evidence_quote": "最高承压Mpa 1.0", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Water Pipe Diameter", "canonical_key_hint": null, "summary": "Water inlet/outlet pipe diameter DN125.", "structured_payload": {"parameter_name": "Water Pipe Diameter"}, "evidence_quote": "进出水管径 DN125", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Air Flow Rate", "canonical_key_hint": null, "summary": "Air flow rate 12×10³ m³/h for LSQWRF25M/D.", "structured_payload": {"parameter_name": "Air Flow Rate"}, "evidence_quote": "空气流量×103m3/h 12 24", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Fan Power", "canonical_key_hint": null, "summary": "Fan power 0.7×1 kW for LSQWRF25M/D.", "structured_payload": {"parameter_name": "Fan Power"}, "evidence_quote": "风机功率kW 0.7×1 0.7×2", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Dimensions", "canonical_key_hint": null, "summary": "Dimensions: length 1514 mm, width 850 mm, height 1820 mm.", "structured_payload": {"parameter_name": "Dimensions"}, "evidence_quote": "长mm 1514 2492\n宽mm 850 850 850 850 850 850 外型 尺寸\n高mm 1820", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Weight", "canonical_key_hint": null, "summary": "Unit total weight 440 kg, operating weight 475 kg.", "structured_payload": {"parameter_name": "Weight"}, "evidence_quote": "机组总重量kg 440 440 440 700 700 700\n机组运行重量kg 475 475 475 756 756 756", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Optional Auxiliary Electric Heater", "canonical_key_hint": null, "summary": "Optional auxiliary electric heater 7.5 kW for LSQWRF25M/D.", "structured_payload": {"parameter_name": "Optional Auxiliary Electric Heater"}, "evidence_quote": "用户选配电辅热kW 7.5 7.5 7.5 15 15 15", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling Capacity Test Conditions", "canonical_key_hint": null, "summary": "Cooling capacity measured at chilled water inlet/outlet 12°C/7°C, outdoor 35°C DB/24°C WB.", "structured_payload": {"parameter_name": "Cooling Capacity Test Conditions"}, "evidence_quote": "制冷量测定条件：冷水进/出水温度：12℃/7℃； 室外干/湿球温度：35℃/24℃", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heating Capacity Test Conditions", "canonical_key_hint": null, "summary": "Heating capacity measured at hot water inlet/outlet 40°C/45°C, outdoor 7°C DB/6°C WB.", "structured_payload": {"parameter_name": "Heating Capacity Test Conditions"}, "evidence_quote": "制热量测定条件：温水进/出水温度：40℃/45℃；室外干/湿球温度：7℃/6℃", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E0: Water Flow Detection Fault (Third Time)", "canonical_key_hint": null, "summary": "E0 indicates water flow detection fault on the third occurrence, requires power reset.", "structured_payload": {"fault_code": "E0"}, "evidence_quote": "E0 水流检测故障（第三次） （主机）", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E1: Power Phase Sequence Fault", "canonical_key_hint": null, "summary": "E1 indicates power phase sequence fault.", "structured_payload": {"fault_code": "E1"}, "evidence_quote": "E1 电源相序故障", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E2: Communication Fault", "canonical_key_hint": null, "summary": "E2 indicates communication fault.", "structured_payload": {"fault_code": "E2"}, "evidence_quote": "E2 通讯故障", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E3: Total Outlet Water Temperature Sensor Fault", "canonical_key_hint": null, "summary": "E3 indicates total outlet water temperature sensor fault, only valid for master unit.", "structured_payload": {"fault_code": "E3"}, "evidence_quote": "E3 总出水温度传感器故障（仅主机有效）", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E4: Plate Heat Exchanger Outlet Water Temperature Sensor Fault", "canonical_key_hint": null, "summary": "E4 indicates plate heat exchanger outlet water temperature sensor fault.", "structured_payload": {"fault_code": "E4"}, "evidence_quote": "E4 板换出水温度传感器故障", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E5: Condenser A Tube Temperature Sensor Fault", "canonical_key_hint": null, "summary": "E5 indicates condenser A tube temperature sensor fault.", "structured_payload": {"fault_code": "E5"}, "evidence_quote": "E5 冷凝器 A 管温传感器故障", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E6: Condenser B Tube Temperature Sensor Fault", "canonical_key_hint": null, "summary": "E6 indicates condenser B tube temperature sensor fault.", "structured_payload": {"fault_code": "E6"}, "evidence_quote": "E6 冷凝器 B 管温传感器故障", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E7: Outdoor Ambient Temperature Sensor Fault", "canonical_key_hint": null, "summary": "E7 indicates outdoor ambient temperature sensor fault.", "structured_payload": {"fault_code": "E7"}, "evidence_quote": "E7 室外环境温度传感器故障", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E8: Digital Compressor Discharge Temperature Sensor Fault (System A)", "canonical_key_hint": null, "summary": "E8 indicates digital compressor discharge temperature sensor fault for system A.", "structured_payload": {"fault_code": "E8"}, "evidence_quote": "E8 系统 A 为数码压缩机排气温度传感器故障", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E9: Water Flow Detection Fault (First/Second Time)", "canonical_key_hint": null, "summary": "E9 indicates water flow detection fault on first or second occurrence for master, or for slave.", "structured_payload": {"fault_code": "E9"}, "evidence_quote": "E9 水流检测故障（主机第一次、第二次;从机）", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P0: System A High Pressure or Discharge Temperature Protection", "canonical_key_hint": null, "summary": "P0 indicates system A high pressure protection or discharge temperature protection.", "structured_payload": {"fault_code": "P0"}, "evidence_quote": "P0 系统 A 高压保护或排气温度保护", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P1: System A Low Pressure Protection", "canonical_key_hint": null, "summary": "P1 indicates system A low pressure protection.", "structured_payload": {"fault_code": "P1"}, "evidence_quote": "P1 系统 A 低压保护", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P2: System B High Pressure or Discharge Temperature Protection", "canonical_key_hint": null, "summary": "P2 indicates system B high pressure protection or discharge temperature protection.", "structured_payload": {"fault_code": "P2"}, "evidence_quote": "P2 系统 B 高压保护或排气温度保护", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P3: System B Low Pressure Protection", "canonical_key_hint": null, "summary": "P3 indicates system B low pressure protection.", "structured_payload": {"fault_code": "P3"}, "evidence_quote": "P3 系统 B 低压保护", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P4: System A Current Protection", "canonical_key_hint": null, "summary": "P4 indicates system A current protection.", "structured_payload": {"fault_code": "P4"}, "evidence_quote": "P4 系统 A 电流保护", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P5: System B Current Protection", "canonical_key_hint": null, "summary": "P5 indicates system B current protection.", "structured_payload": {"fault_code": "P5"}, "evidence_quote": "P5 系统 B 电流保护", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P6: System A Condenser High Temperature Protection", "canonical_key_hint": null, "summary": "P6 indicates system A condenser high temperature protection.", "structured_payload": {"fault_code": "P6"}, "evidence_quote": "P6 系统 A 冷凝器高温保护", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P7: System B Condenser High Temperature Protection", "canonical_key_hint": null, "summary": "P7 indicates system B condenser high temperature protection.", "structured_payload": {"fault_code": "P7"}, "evidence_quote": "P7 系统 B 冷凝器高温保护", "page_hint": 61, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P8: Digital Compressor Discharge Temperature Protection (System A)", "canonical_key_hint": null, "summary": "P8 indicates digital compressor discharge temperature protection for system A.", "structured_payload": {"fault_code": "P8"}, "evidence_quote": "P8 系统 A 为数码压缩机时排气温度保护", "page_hint": 61, "confidence": 0.95}
