{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Cooling Rated Conditions", "canonical_key_hint": "LSQWRF25M/D Cooling Rated Conditions", "summary": "Cooling capacity 25 kW, rated power 9.2 kW, rated current 14.7 A at 12/7°C chilled water, 35/24°C ambient.", "structured_payload": {"parameter_name": "Cooling Rated Conditions", "value": "25 kW, 9.2 kW, 14.7 A"}, "evidence_quote": "制冷量测定条件：冷水进/出水温度：12℃/7℃； 室外干/湿球温度：35℃/24℃", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Heating Rated Conditions", "canonical_key_hint": "LSQWRF25M/D Heating Rated Conditions", "summary": "Heating capacity 27 kW, rated power 8.5 kW, rated current 13.6 A at 40/45°C hot water, 7/6°C ambient.", "structured_payload": {"parameter_name": "Heating Rated Conditions", "value": "27 kW, 8.5 kW, 13.6 A"}, "evidence_quote": "制热量测定条件：温水进/出水温度：40℃/45℃；室外干/湿球温度：7℃/6℃", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Water Flow Rate", "canonical_key_hint": "LSQWRF25M/D Water Flow Rate", "summary": "Water flow rate 4.4 m³/h, water pressure drop 18.0 kPa.", "structured_payload": {"parameter_name": "Water Flow Rate", "value": "4.4 m³/h, 18.0 kPa"}, "evidence_quote": "水流量 m3/h 4.4", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Refrigerant Charge", "canonical_key_hint": "LSQWRF25M/D Refrigerant Charge", "summary": "Refrigerant R22, charge 4.5 kg × 2.", "structured_payload": {"parameter_name": "Refrigerant Charge", "value": "R22, 4.5 kg × 2"}, "evidence_quote": "制冷剂种类 R22\n充注量kg 4.5×2", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Compressor Total Power", "canonical_key_hint": "LSQWRF25M/D Compressor Total Power", "summary": "Compressor total power 8.7 kW.", "structured_payload": {"parameter_name": "Compressor Total Power", "value": "8.7 kW"}, "evidence_quote": "压缩机总功率kW 8.7", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Dimensions and Weight", "canonical_key_hint": "LSQWRF25M/D Dimensions and Weight", "summary": "Dimensions 1514×850×1820 mm, weight 440 kg.", "structured_payload": {"parameter_name": "Dimensions and Weight", "value": "1514×850×1820 mm, 440 kg"}, "evidence_quote": "长mm 1514\n宽mm 850\n高mm 1820\n机组总重量kg 440", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Power Supply", "canonical_key_hint": "LSQWRF25M/D Power Supply", "summary": "Power supply 380V, 3N~ 50Hz.", "structured_payload": {"parameter_name": "Power Supply", "value": "380V, 3N~ 50Hz"}, "evidence_quote": "电源 380V,3N～ 50HZ", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D Safety Devices", "canonical_key_hint": "LSQWRF25M/D Safety Devices", "summary": "Safety devices include high/low pressure switch, freeze protection switch, water flow switch, overload protection, phase sequence protection.", "structured_payload": {"parameter_name": "Safety Devices", "value": "high/low pressure switch, freeze protection switch, water flow switch, overload protection, phase sequence protection"}, "evidence_quote": "安全装置 高低压开关，防冻开关，水流开关，过载保护，电源相序保护等", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E0: Water Flow Detection Fault (Third Time)", "canonical_key_hint": "E0", "summary": "E0 indicates water flow detection fault on the third occurrence, requiring power cycle to reset.", "structured_payload": {"fault_code": "E0", "meaning": "水流检测故障（第三次）"}, "evidence_quote": "E0 水流检测故障（第三次） （主机）", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E1: Power Phase Sequence Fault", "canonical_key_hint": "E1", "summary": "E1 indicates power phase sequence fault.", "structured_payload": {"fault_code": "E1", "meaning": "电源相序故障"}, "evidence_quote": "E1 电源相序故障", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E2: Communication Fault", "canonical_key_hint": "E2", "summary": "E2 indicates communication fault.", "structured_payload": {"fault_code": "E2", "meaning": "通讯故障"}, "evidence_quote": "E2 通讯故障", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E3: Total Outlet Water Temperature Sensor Fault", "canonical_key_hint": "E3", "summary": "E3 indicates total outlet water temperature sensor fault, only valid for master unit.", "structured_payload": {"fault_code": "E3", "meaning": "总出水温度传感器故障（仅主机有效）"}, "evidence_quote": "E3 总出水温度传感器故障（仅主机有效）", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E4: Plate Heat Exchanger Outlet Water Temperature Sensor Fault", "canonical_key_hint": "E4", "summary": "E4 indicates plate heat exchanger outlet water temperature sensor fault.", "structured_payload": {"fault_code": "E4", "meaning": "板换出水温度传感器故障"}, "evidence_quote": "E4 板换出水温度传感器故障", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E5: Condenser A Tube Temperature Sensor Fault", "canonical_key_hint": "E5", "summary": "E5 indicates condenser A tube temperature sensor fault.", "structured_payload": {"fault_code": "E5", "meaning": "冷凝器 A 管温传感器故障"}, "evidence_quote": "E5 冷凝器 A 管温传感器故障", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E6: Condenser B Tube Temperature Sensor Fault", "canonical_key_hint": "E6", "summary": "E6 indicates condenser B tube temperature sensor fault.", "structured_payload": {"fault_code": "E6", "meaning": "冷凝器 B 管温传感器故障"}, "evidence_quote": "E6 冷凝器 B 管温传感器故障", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E7: Outdoor Ambient Temperature Sensor Fault", "canonical_key_hint": "E7", "summary": "E7 indicates outdoor ambient temperature sensor fault.", "structured_payload": {"fault_code": "E7", "meaning": "室外环境温度传感器故障"}, "evidence_quote": "E7 室外环境温度传感器故障", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E8: Digital Compressor Discharge Temperature Sensor Fault (System A)", "canonical_key_hint": "E8", "summary": "E8 indicates digital compressor discharge temperature sensor fault for system A.", "structured_payload": {"fault_code": "E8", "meaning": "系统 A 为数码压缩机排气温度传感器故障"}, "evidence_quote": "E8 系统 A 为数码压缩机排气温度传感器故障", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code E9: Water Flow Detection Fault (First/Second Time)", "canonical_key_hint": "E9", "summary": "E9 indicates water flow detection fault on first or second occurrence for master, or any occurrence for slave.", "structured_payload": {"fault_code": "E9", "meaning": "水流检测故障（主机第一次、第二次;从机）"}, "evidence_quote": "E9 水流检测故障（主机第一次、第二次;从机）", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code EA: Plate Heat Exchanger Sensor Fault 1", "canonical_key_hint": "EA", "summary": "EA indicates plate heat exchanger sensor fault 1.", "structured_payload": {"fault_code": "EA", "meaning": "板换传感器故障 1"}, "evidence_quote": "EA 板换传感器故障 1", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code Eb: Plate Heat Exchanger Sensor Fault 2", "canonical_key_hint": "Eb", "summary": "Eb indicates plate heat exchanger sensor fault 2.", "structured_payload": {"fault_code": "Eb", "meaning": "板换传感器故障 2"}, "evidence_quote": "Eb 板换传感器故障 2", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code EC: Line Controller Cannot Find Online Module Units", "canonical_key_hint": "EC", "summary": "EC indicates line controller cannot find online module units.", "structured_payload": {"fault_code": "EC", "meaning": "线控器未找到在线的模块单元"}, "evidence_quote": "EC 线控器未找到在线的模块单元", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code ED: Line Controller and Module Data Communication Error", "canonical_key_hint": "ED", "summary": "ED indicates line controller and module data communication error.", "structured_payload": {"fault_code": "ED", "meaning": "线控器与模块数据通讯错误"}, "evidence_quote": "ED 线控器与模块数据通讯错误", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P0: System A High Pressure Protection or Discharge Temperature Protection", "canonical_key_hint": "P0", "summary": "P0 indicates system A high pressure protection or discharge temperature protection.", "structured_payload": {"fault_code": "P0", "meaning": "系统 A 高压保护或排气温度保护"}, "evidence_quote": "P0 系统 A 高压保护或排气温度保护", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P1: System A Low Pressure Protection", "canonical_key_hint": "P1", "summary": "P1 indicates system A low pressure protection.", "structured_payload": {"fault_code": "P1", "meaning": "系统 A 低压保护"}, "evidence_quote": "P1 系统 A 低压保护", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P2: System B High Pressure Protection or Discharge Temperature Protection", "canonical_key_hint": "P2", "summary": "P2 indicates system B high pressure protection or discharge temperature protection.", "structured_payload": {"fault_code": "P2", "meaning": "系统 B 高压保护或排气温度保护"}, "evidence_quote": "P2 系统 B 高压保护或排气温度保护", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P3: System B Low Pressure Protection", "canonical_key_hint": "P3", "summary": "P3 indicates system B low pressure protection.", "structured_payload": {"fault_code": "P3", "meaning": "系统 B 低压保护"}, "evidence_quote": "P3 系统 B 低压保护", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P4: System A Current Protection", "canonical_key_hint": "P4", "summary": "P4 indicates system A current protection.", "structured_payload": {"fault_code": "P4", "meaning": "系统 A 电流保护"}, "evidence_quote": "P4 系统 A 电流保护", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P5: System B Current Protection", "canonical_key_hint": "P5", "summary": "P5 indicates system B current protection.", "structured_payload": {"fault_code": "P5", "meaning": "系统 B 电流保护"}, "evidence_quote": "P5 系统 B 电流保护", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P6: System A Condenser High Temperature Protection", "canonical_key_hint": "P6", "summary": "P6 indicates system A condenser high temperature protection.", "structured_payload": {"fault_code": "P6", "meaning": "系统 A 冷凝器高温保护"}, "evidence_quote": "P6 系统 A 冷凝器高温保护", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P7: System B Condenser High Temperature Protection", "canonical_key_hint": "P7", "summary": "P7 indicates system B condenser high temperature protection.", "structured_payload": {"fault_code": "P7", "meaning": "系统 B 冷凝器高温保护"}, "evidence_quote": "P7 系统 B 冷凝器高温保护", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code P8: Digital Compressor Discharge Temperature Protection (System A)", "canonical_key_hint": "P8", "summary": "P8 indicates digital compressor discharge temperature protection for system A.", "structured_payload": {"fault_code": "P8", "meaning": "系统 A 为数码压缩机时排气温度保护"}, "evidence_quote": "P8 系统 A 为数码压缩机时排气温度保护", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code Pb: System Freeze Protection", "canonical_key_hint": "Pb", "summary": "Pb indicates system freeze protection.", "structured_payload": {"fault_code": "Pb", "meaning": "系统防冻结保护"}, "evidence_quote": "Pb 系统防冻结保护", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code PC: Digital Discharge Temperature Above 125°C Protection", "canonical_key_hint": "PC", "summary": "PC indicates digital compressor discharge temperature above 125°C protection.", "structured_payload": {"fault_code": "PC", "meaning": "数码排气温度高于 125℃保护"}, "evidence_quote": "PC 数码排气温度高于 125℃保护", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection Code PE: Plate Heat Exchanger Low Temperature Protection", "canonical_key_hint": "PE", "summary": "PE indicates plate heat exchanger low temperature protection.", "structured_payload": {"fault_code": "PE", "meaning": "板换低温保护"}, "evidence_quote": "PE 板换低温保护", "page_hint": 54, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "High Pressure Control Setting", "canonical_key_hint": "High Pressure Control Setting", "summary": "High pressure control opens at 3.3 MPa, closes at 2.4 MPa, automatic reset, non-adjustable.", "structured_payload": {"parameter_name": "High Pressure Control", "value": "Open 3.3 MPa, Close 2.4 MPa"}, "evidence_quote": "高压压力控制\n——断开\n——闭合 MPa 自动复位，不可调\n3.3\n2.4", "page_hint": 73, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low Pressure Control Setting", "canonical_key_hint": "Low Pressure Control Setting", "summary": "Low pressure control opens at 0.03 MPa, closes at 0.15 MPa, automatic reset, non-adjustable.", "structured_payload": {"parameter_name": "Low Pressure Control", "value": "Open 0.03 MPa, Close 0.15 MPa"}, "evidence_quote": "低压压力控制\n——断开\n——闭合 MPa 自动复位，不可调\n0.03\n0.15", "page_hint": 73, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Overcurrent Protector Setting", "canonical_key_hint": "Overcurrent Protector Setting", "summary": "Overcurrent protector set at 18 A.", "structured_payload": {"parameter_name": "Overcurrent Protector", "value": "18 A"}, "evidence_quote": "过电流保护器          A 18", "page_hint": 73, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Crankcase Heater Capacity", "canonical_key_hint": "Crankcase Heater Capacity", "summary": "Crankcase heater capacity 40 W per compressor.", "structured_payload": {"parameter_name": "Crankcase Heater Capacity", "value": "40 W"}, "evidence_quote": "加热带\n——容量 W 每个压缩机附带一个\n40", "page_hint": 73, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Discharge Temperature Switch Setting", "canonical_key_hint": "Discharge Temperature Switch Setting", "summary": "Discharge temperature switch opens at 130°C, closes at 90°C.", "structured_payload": {"parameter_name": "Discharge Temperature Switch", "value": "Open 130°C, Close 90°C"}, "evidence_quote": "排气温度开关保护\n——断开\n——闭合 ℃\n130\n90", "page_hint": 73, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Freeze Protection Control Setting", "canonical_key_hint": "Freeze Protection Control Setting", "summary": "Freeze protection control switches at 3°C, controlled by microcontroller.", "structured_payload": {"parameter_name": "Freeze Protection Control", "value": "3°C"}, "evidence_quote": "冻结保护控制             ——切换 ℃ 由微控制器控制（每循环一个）\n3", "page_hint": 73, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Digital Compressor Discharge Temperature Protection Logic", "canonical_key_hint": "Digital Compressor Discharge Temperature Protection Logic", "summary": "Below 125°C no action; above 125°C for 10 min reduces capacity to 40%; above 140°C stops compressor, restarts after 3 min.", "structured_payload": {"parameter_name": "Digital Compressor Discharge Temperature Protection", "value": "125°C reduce to 40%, 140°C stop"}, "evidence_quote": "当温度低于 125℃，压缩机不动作，高于 125℃，数码压缩机的能力输出降低到40%， 温度高于140℃，停压缩机，故障消失后系统在 3 分钟之后会重新启动。", "page_hint": 73, "confidence": 0.95}
