{"candidate_id": "cand_334df494a53e5a09", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 5, "chunk_id": "chunk_66d1bccf71ec4800", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs075_1", "structured_payload_candidate": {"model": "WHS075.1", "condenser_water_flow_L_s": 14.88, "title": "WHS075.1冷却水流量", "summary": "型号WHS075.1冷却水流量为14.88 L/s。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "制\n冷量 RT 72．1 92 107\n．4 144\n．1 164\n．1 185\n．1 199\n．5\nKW 253\n．4 323\n．6 377\n．7 506\n．8 577\n．1 647\n．3 701\n．3\nKcal/H  218，\n000 278，\n000 325，\n000 436，\n000 496，\n000 557，\n000 603，\n000\n耗电量             KW 57．4 72．0 83．5 114\n．9 129\n．5 144\n．9 155\n．6\n冷冻水流量         L/S 12．\n07 15．\n43 18．\n11 24．\n15 27．\n50 30．\n85 33．\n37\n冷冻水压降         KPa 66 76 80 76 82 84 78\n冷却水流量         L/S 14．\n88 18．\n95 22．\n19 29．\n76 33．\n82 37．\n89 40．\n96\n冷却水压降         KPa 90 90 100 90 93 95 87\n电机额定功率 ×数量\nKW 60 75 90 60× 2  60＋\n75 75× 2  75＋\n90\n能量控制            ％ 100—70—40—0 100—85—70—50—35—20—0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 55 60 75 55× 2  55＋\n60 60× 2  60＋\n75\n润\n滑油 牌号 SUNISO 4GS\n加注量       L\n12\n12\n12\n12× 2\n12× 2\n12× 2\n12× 2\n额定电流           A 99．5 127 148\n．3 199 226\n．5 254 275\n．3\n启动电流           A 249 317\n．3 400\n．7 249． 317\n．3 317\n．3 400\n．7\n最大启动电流       A 249 317\n．3 400\n．7 348\n．5 416\n．8 444\n．3 527\n．7\n注：1.制冷量根据下述条件而定：冷冻水进水温度 12℃； 冷冻水出水温度 7℃；\n冷凝器进水温度 30℃； 冷凝器进水温度 35℃；\n2.电源： 3相380V± 10 ﹪、50HZ\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_66d1bccf71ec4800"], "source_page_nos": [5], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f2ba310f6cb03e94", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 5, "chunk_id": "chunk_66d1bccf71ec4800", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs075_1", "structured_payload_candidate": {"model": "WHS075.1", "condenser_water_pressure_drop_kPa": 90, "title": "WHS075.1冷却水压降", "summary": "型号WHS075.1冷却水压降为90 kPa。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "制\n冷量 RT 72．1 92 107\n．4 144\n．1 164\n．1 185\n．1 199\n．5\nKW 253\n．4 323\n．6 377\n．7 506\n．8 577\n．1 647\n．3 701\n．3\nKcal/H  218，\n000 278，\n000 325，\n000 436，\n000 496，\n000 557，\n000 603，\n000\n耗电量             KW 57．4 72．0 83．5 114\n．9 129\n．5 144\n．9 155\n．6\n冷冻水流量         L/S 12．\n07 15．\n43 18．\n11 24．\n15 27．\n50 30．\n85 33．\n37\n冷冻水压降         KPa 66 76 80 76 82 84 78\n冷却水流量         L/S 14．\n88 18．\n95 22．\n19 29．\n76 33．\n82 37．\n89 40．\n96\n冷却水压降         KPa 90 90 100 90 93 95 87\n电机额定功率 ×数量\nKW 60 75 90 60× 2  60＋\n75 75× 2  75＋\n90\n能量控制            ％ 100—70—40—0 100—85—70—50—35—20—0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 55 60 75 55× 2  55＋\n60 60× 2  60＋\n75\n润\n滑油 牌号 SUNISO 4GS\n加注量       L\n12\n12\n12\n12× 2\n12× 2\n12× 2\n12× 2\n额定电流           A 99．5 127 148\n．3 199 226\n．5 254 275\n．3\n启动电流           A 249 317\n．3 400\n．7 249． 317\n．3 317\n．3 400\n．7\n最大启动电流       A 249 317\n．3 400\n．7 348\n．5 416\n．8 444\n．3 527\n．7\n注：1.制冷量根据下述条件而定：冷冻水进水温度 12℃； 冷冻水出水温度 7℃；\n冷凝器进水温度 30℃； 冷凝器进水温度 35℃；\n2.电源： 3相380V± 10 ﹪、50HZ\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_66d1bccf71ec4800"], "source_page_nos": [5], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_37352b91a713cded", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 5, "chunk_id": "chunk_66d1bccf71ec4800", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs075_1", "structured_payload_candidate": {"model": "WHS075.1", "motor_rated_power_kW": 60, "motor_quantity": 1, "title": "WHS075.1电机额定功率", "summary": "型号WHS075.1电机额定功率为60 kW，数量1台。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "制\n冷量 RT 72．1 92 107\n．4 144\n．1 164\n．1 185\n．1 199\n．5\nKW 253\n．4 323\n．6 377\n．7 506\n．8 577\n．1 647\n．3 701\n．3\nKcal/H  218，\n000 278，\n000 325，\n000 436，\n000 496，\n000 557，\n000 603，\n000\n耗电量             KW 57．4 72．0 83．5 114\n．9 129\n．5 144\n．9 155\n．6\n冷冻水流量         L/S 12．\n07 15．\n43 18．\n11 24．\n15 27．\n50 30．\n85 33．\n37\n冷冻水压降         KPa 66 76 80 76 82 84 78\n冷却水流量         L/S 14．\n88 18．\n95 22．\n19 29．\n76 33．\n82 37．\n89 40．\n96\n冷却水压降         KPa 90 90 100 90 93 95 87\n电机额定功率 ×数量\nKW 60 75 90 60× 2  60＋\n75 75× 2  75＋\n90\n能量控制            ％ 100—70—40—0 100—85—70—50—35—20—0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 55 60 75 55× 2  55＋\n60 60× 2  60＋\n75\n润\n滑油 牌号 SUNISO 4GS\n加注量       L\n12\n12\n12\n12× 2\n12× 2\n12× 2\n12× 2\n额定电流           A 99．5 127 148\n．3 199 226\n．5 254 275\n．3\n启动电流           A 249 317\n．3 400\n．7 249． 317\n．3 317\n．3 400\n．7\n最大启动电流       A 249 317\n．3 400\n．7 348\n．5 416\n．8 444\n．3 527\n．7\n注：1.制冷量根据下述条件而定：冷冻水进水温度 12℃； 冷冻水出水温度 7℃；\n冷凝器进水温度 30℃； 冷凝器进水温度 35℃；\n2.电源： 3相380V± 10 ﹪、50HZ\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_66d1bccf71ec4800"], "source_page_nos": [5], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_51506a9a79805592", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 5, "chunk_id": "chunk_66d1bccf71ec4800", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs075_1", "structured_payload_candidate": {"model": "WHS075.1", "capacity_control_steps": "100—70—40—0", "title": "WHS075.1能量控制范围", "summary": "型号WHS075.1能量控制范围为100%—70%—40%—0。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "制\n冷量 RT 72．1 92 107\n．4 144\n．1 164\n．1 185\n．1 199\n．5\nKW 253\n．4 323\n．6 377\n．7 506\n．8 577\n．1 647\n．3 701\n．3\nKcal/H  218，\n000 278，\n000 325，\n000 436，\n000 496，\n000 557，\n000 603，\n000\n耗电量             KW 57．4 72．0 83．5 114\n．9 129\n．5 144\n．9 155\n．6\n冷冻水流量         L/S 12．\n07 15．\n43 18．\n11 24．\n15 27．\n50 30．\n85 33．\n37\n冷冻水压降         KPa 66 76 80 76 82 84 78\n冷却水流量         L/S 14．\n88 18．\n95 22．\n19 29．\n76 33．\n82 37．\n89 40．\n96\n冷却水压降         KPa 90 90 100 90 93 95 87\n电机额定功率 ×数量\nKW 60 75 90 60× 2  60＋\n75 75× 2  75＋\n90\n能量控制            ％ 100—70—40—0 100—85—70—50—35—20—0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 55 60 75 55× 2  55＋\n60 60× 2  60＋\n75\n润\n滑油 牌号 SUNISO 4GS\n加注量       L\n12\n12\n12\n12× 2\n12× 2\n12× 2\n12× 2\n额定电流           A 99．5 127 148\n．3 199 226\n．5 254 275\n．3\n启动电流           A 249 317\n．3 400\n．7 249． 317\n．3 317\n．3 400\n．7\n最大启动电流       A 249 317\n．3 400\n．7 348\n．5 416\n．8 444\n．3 527\n．7\n注：1.制冷量根据下述条件而定：冷冻水进水温度 12℃； 冷冻水出水温度 7℃；\n冷凝器进水温度 30℃； 冷凝器进水温度 35℃；\n2.电源： 3相380V± 10 ﹪、50HZ\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_66d1bccf71ec4800"], "source_page_nos": [5], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_28d48114c9f9005c", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 5, "chunk_id": "chunk_66d1bccf71ec4800", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs075_1", "structured_payload_candidate": {"model": "WHS075.1", "refrigerant_type": "R22", "charge_kg_per_circuit": 55, "circuits": 1, "title": "WHS075.1制冷剂充注量", "summary": "型号WHS075.1制冷剂R22充注量为55 kg×1回路。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "制\n冷量 RT 72．1 92 107\n．4 144\n．1 164\n．1 185\n．1 199\n．5\nKW 253\n．4 323\n．6 377\n．7 506\n．8 577\n．1 647\n．3 701\n．3\nKcal/H  218，\n000 278，\n000 325，\n000 436，\n000 496，\n000 557，\n000 603，\n000\n耗电量             KW 57．4 72．0 83．5 114\n．9 129\n．5 144\n．9 155\n．6\n冷冻水流量         L/S 12．\n07 15．\n43 18．\n11 24．\n15 27．\n50 30．\n85 33．\n37\n冷冻水压降         KPa 66 76 80 76 82 84 78\n冷却水流量         L/S 14．\n88 18．\n95 22．\n19 29．\n76 33．\n82 37．\n89 40．\n96\n冷却水压降         KPa 90 90 100 90 93 95 87\n电机额定功率 ×数量\nKW 60 75 90 60× 2  60＋\n75 75× 2  75＋\n90\n能量控制            ％ 100—70—40—0 100—85—70—50—35—20—0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 55 60 75 55× 2  55＋\n60 60× 2  60＋\n75\n润\n滑油 牌号 SUNISO 4GS\n加注量       L\n12\n12\n12\n12× 2\n12× 2\n12× 2\n12× 2\n额定电流           A 99．5 127 148\n．3 199 226\n．5 254 275\n．3\n启动电流           A 249 317\n．3 400\n．7 249． 317\n．3 317\n．3 400\n．7\n最大启动电流       A 249 317\n．3 400\n．7 348\n．5 416\n．8 444\n．3 527\n．7\n注：1.制冷量根据下述条件而定：冷冻水进水温度 12℃； 冷冻水出水温度 7℃；\n冷凝器进水温度 30℃； 冷凝器进水温度 35℃；\n2.电源： 3相380V± 10 ﹪、50HZ\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_66d1bccf71ec4800"], "source_page_nos": [5], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_215c55396338c80a", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 5, "chunk_id": "chunk_66d1bccf71ec4800", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs075_1", "structured_payload_candidate": {"model": "WHS075.1", "oil_type": "SUNISO 4GS", "oil_charge_L": 12, "title": "WHS075.1润滑油加注量", "summary": "型号WHS075.1润滑油SUNISO 4GS加注量为12 L。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "制\n冷量 RT 72．1 92 107\n．4 144\n．1 164\n．1 185\n．1 199\n．5\nKW 253\n．4 323\n．6 377\n．7 506\n．8 577\n．1 647\n．3 701\n．3\nKcal/H  218，\n000 278，\n000 325，\n000 436，\n000 496，\n000 557，\n000 603，\n000\n耗电量             KW 57．4 72．0 83．5 114\n．9 129\n．5 144\n．9 155\n．6\n冷冻水流量         L/S 12．\n07 15．\n43 18．\n11 24．\n15 27．\n50 30．\n85 33．\n37\n冷冻水压降         KPa 66 76 80 76 82 84 78\n冷却水流量         L/S 14．\n88 18．\n95 22．\n19 29．\n76 33．\n82 37．\n89 40．\n96\n冷却水压降         KPa 90 90 100 90 93 95 87\n电机额定功率 ×数量\nKW 60 75 90 60× 2  60＋\n75 75× 2  75＋\n90\n能量控制            ％ 100—70—40—0 100—85—70—50—35—20—0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 55 60 75 55× 2  55＋\n60 60× 2  60＋\n75\n润\n滑油 牌号 SUNISO 4GS\n加注量       L\n12\n12\n12\n12× 2\n12× 2\n12× 2\n12× 2\n额定电流           A 99．5 127 148\n．3 199 226\n．5 254 275\n．3\n启动电流           A 249 317\n．3 400\n．7 249． 317\n．3 317\n．3 400\n．7\n最大启动电流       A 249 317\n．3 400\n．7 348\n．5 416\n．8 444\n．3 527\n．7\n注：1.制冷量根据下述条件而定：冷冻水进水温度 12℃； 冷冻水出水温度 7℃；\n冷凝器进水温度 30℃； 冷凝器进水温度 35℃；\n2.电源： 3相380V± 10 ﹪、50HZ\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_66d1bccf71ec4800"], "source_page_nos": [5], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_dfa918a159f14a3d", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 5, "chunk_id": "chunk_66d1bccf71ec4800", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs075_1", "structured_payload_candidate": {"model": "WHS075.1", "rated_current_A": 99.5, "title": "WHS075.1额定电流", "summary": "型号WHS075.1额定电流为99.5 A。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "制\n冷量 RT 72．1 92 107\n．4 144\n．1 164\n．1 185\n．1 199\n．5\nKW 253\n．4 323\n．6 377\n．7 506\n．8 577\n．1 647\n．3 701\n．3\nKcal/H  218，\n000 278，\n000 325，\n000 436，\n000 496，\n000 557，\n000 603，\n000\n耗电量             KW 57．4 72．0 83．5 114\n．9 129\n．5 144\n．9 155\n．6\n冷冻水流量         L/S 12．\n07 15．\n43 18．\n11 24．\n15 27．\n50 30．\n85 33．\n37\n冷冻水压降         KPa 66 76 80 76 82 84 78\n冷却水流量         L/S 14．\n88 18．\n95 22．\n19 29．\n76 33．\n82 37．\n89 40．\n96\n冷却水压降         KPa 90 90 100 90 93 95 87\n电机额定功率 ×数量\nKW 60 75 90 60× 2  60＋\n75 75× 2  75＋\n90\n能量控制            ％ 100—70—40—0 100—85—70—50—35—20—0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 55 60 75 55× 2  55＋\n60 60× 2  60＋\n75\n润\n滑油 牌号 SUNISO 4GS\n加注量       L\n12\n12\n12\n12× 2\n12× 2\n12× 2\n12× 2\n额定电流           A 99．5 127 148\n．3 199 226\n．5 254 275\n．3\n启动电流           A 249 317\n．3 400\n．7 249． 317\n．3 317\n．3 400\n．7\n最大启动电流       A 249 317\n．3 400\n．7 348\n．5 416\n．8 444\n．3 527\n．7\n注：1.制冷量根据下述条件而定：冷冻水进水温度 12℃； 冷冻水出水温度 7℃；\n冷凝器进水温度 30℃； 冷凝器进水温度 35℃；\n2.电源： 3相380V± 10 ﹪、50HZ\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_66d1bccf71ec4800"], "source_page_nos": [5], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4df159273ed5263f", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 5, "chunk_id": "chunk_66d1bccf71ec4800", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs075_1", "structured_payload_candidate": {"model": "WHS075.1", "starting_current_A": 249, "title": "WHS075.1启动电流", "summary": "型号WHS075.1启动电流为249 A。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "制\n冷量 RT 72．1 92 107\n．4 144\n．1 164\n．1 185\n．1 199\n．5\nKW 253\n．4 323\n．6 377\n．7 506\n．8 577\n．1 647\n．3 701\n．3\nKcal/H  218，\n000 278，\n000 325，\n000 436，\n000 496，\n000 557，\n000 603，\n000\n耗电量             KW 57．4 72．0 83．5 114\n．9 129\n．5 144\n．9 155\n．6\n冷冻水流量         L/S 12．\n07 15．\n43 18．\n11 24．\n15 27．\n50 30．\n85 33．\n37\n冷冻水压降         KPa 66 76 80 76 82 84 78\n冷却水流量         L/S 14．\n88 18．\n95 22．\n19 29．\n76 33．\n82 37．\n89 40．\n96\n冷却水压降         KPa 90 90 100 90 93 95 87\n电机额定功率 ×数量\nKW 60 75 90 60× 2  60＋\n75 75× 2  75＋\n90\n能量控制            ％ 100—70—40—0 100—85—70—50—35—20—0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 55 60 75 55× 2  55＋\n60 60× 2  60＋\n75\n润\n滑油 牌号 SUNISO 4GS\n加注量       L\n12\n12\n12\n12× 2\n12× 2\n12× 2\n12× 2\n额定电流           A 99．5 127 148\n．3 199 226\n．5 254 275\n．3\n启动电流           A 249 317\n．3 400\n．7 249． 317\n．3 317\n．3 400\n．7\n最大启动电流       A 249 317\n．3 400\n．7 348\n．5 416\n．8 444\n．3 527\n．7\n注：1.制冷量根据下述条件而定：冷冻水进水温度 12℃； 冷冻水出水温度 7℃；\n冷凝器进水温度 30℃； 冷凝器进水温度 35℃；\n2.电源： 3相380V± 10 ﹪、50HZ\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_66d1bccf71ec4800"], "source_page_nos": [5], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ab5f2d612d744de0", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 5, "chunk_id": "chunk_66d1bccf71ec4800", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs075_1", "structured_payload_candidate": {"model": "WHS075.1", "max_starting_current_A": 249, "title": "WHS075.1最大启动电流", "summary": "型号WHS075.1最大启动电流为249 A。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "制\n冷量 RT 72．1 92 107\n．4 144\n．1 164\n．1 185\n．1 199\n．5\nKW 253\n．4 323\n．6 377\n．7 506\n．8 577\n．1 647\n．3 701\n．3\nKcal/H  218，\n000 278，\n000 325，\n000 436，\n000 496，\n000 557，\n000 603，\n000\n耗电量             KW 57．4 72．0 83．5 114\n．9 129\n．5 144\n．9 155\n．6\n冷冻水流量         L/S 12．\n07 15．\n43 18．\n11 24．\n15 27．\n50 30．\n85 33．\n37\n冷冻水压降         KPa 66 76 80 76 82 84 78\n冷却水流量         L/S 14．\n88 18．\n95 22．\n19 29．\n76 33．\n82 37．\n89 40．\n96\n冷却水压降         KPa 90 90 100 90 93 95 87\n电机额定功率 ×数量\nKW 60 75 90 60× 2  60＋\n75 75× 2  75＋\n90\n能量控制            ％ 100—70—40—0 100—85—70—50—35—20—0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 55 60 75 55× 2  55＋\n60 60× 2  60＋\n75\n润\n滑油 牌号 SUNISO 4GS\n加注量       L\n12\n12\n12\n12× 2\n12× 2\n12× 2\n12× 2\n额定电流           A 99．5 127 148\n．3 199 226\n．5 254 275\n．3\n启动电流           A 249 317\n．3 400\n．7 249． 317\n．3 317\n．3 400\n．7\n最大启动电流       A 249 317\n．3 400\n．7 348\n．5 416\n．8 444\n．3 527\n．7\n注：1.制冷量根据下述条件而定：冷冻水进水温度 12℃； 冷冻水出水温度 7℃；\n冷凝器进水温度 30℃； 冷凝器进水温度 35℃；\n2.电源： 3相380V± 10 ﹪、50HZ\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_66d1bccf71ec4800"], "source_page_nos": [5], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e8dd27c8544d5113", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_92840576eb864e22", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs215_2", "structured_payload_candidate": {"model": "WHS215.2", "cooling_capacity_RT": 214.8, "cooling_capacity_kW": 755.3, "title": "WHS215.2制冷量", "summary": "型号WHS215.2制冷量为214.8 RT (755.3 kW)。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔单螺杆（ WHS）冷水机组技术参数：（ B）\nS\n型   号 WHS\n215.\n2 WHS\n240.3  WHS\n260.3  WHS\n275.3  WHS\n290.3  WHS\n310.3  WHS\n330.\n3\n制\n冷\n量 RT 214.\n8 236.2  256.2  271.5  286.9  306.9  322.\n2\nKW 755.\n3 830.5  900.7  954.7  1008.\n7 1078.\n9 1133\n.0\nKcal/H  650,\n000 714,0\n00 775,0\n00 821,0\n00 868,0\n00 928,0\n00 974,\n000\n耗电量             KW 167.\n0 186.9  201.5  213.1  224.6  239.2  250.\n8\n冷冻水流量         L/S 35.8\n9 39.57  42.93 45.44  47.96  51.31  54.0\n1\n冷冻水压降         KPa 86 79 77 79 80 86 87\n冷却水流量         L/S 40.0\n3 48.70  52.77  55.84  58.90  62.98  66.2\n1\n冷却水压降         KPa 100 92 94 95 97 99 100\n电机额定功率 ×数\n量  KW 90× 2  60× 2\n＋75 60＋\n75× 2  60+7\n5+90  60+9\n0× 2 75+9\n0× 2 90× 3\n能量控制            ％ 100\n－85－70\n－50－35\n－20－0\n100－89－79－66－56－46－33－23－13－0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 75× 2  55× 2\n+60 55+6\n0× 2 55+6\n0+75  55+7\n5× 2 60+7\n5× 2 75× 3\n润\n滑油 牌号 SUNISO   4GS\n加注量       L\n12× 2\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n额定电流           A 296.\n6 326.2  353.5  374.8  396.1  423.6  444.\n9\n启动电流           A 400.\n7 317.2  317.3  400.7  400.7  400.7  400.\n7\n最大启动电流       A 549 516.3  543.8  627.2  648.5  676 697.\n3\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92840576eb864e22"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ca741d6487d3cba9", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_92840576eb864e22", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs215_2", "structured_payload_candidate": {"model": "WHS215.2", "power_consumption_kW": 167.0, "title": "WHS215.2耗电量", "summary": "型号WHS215.2耗电量为167.0 kW。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔单螺杆（ WHS）冷水机组技术参数：（ B）\nS\n型   号 WHS\n215.\n2 WHS\n240.3  WHS\n260.3  WHS\n275.3  WHS\n290.3  WHS\n310.3  WHS\n330.\n3\n制\n冷\n量 RT 214.\n8 236.2  256.2  271.5  286.9  306.9  322.\n2\nKW 755.\n3 830.5  900.7  954.7  1008.\n7 1078.\n9 1133\n.0\nKcal/H  650,\n000 714,0\n00 775,0\n00 821,0\n00 868,0\n00 928,0\n00 974,\n000\n耗电量             KW 167.\n0 186.9  201.5  213.1  224.6  239.2  250.\n8\n冷冻水流量         L/S 35.8\n9 39.57  42.93 45.44  47.96  51.31  54.0\n1\n冷冻水压降         KPa 86 79 77 79 80 86 87\n冷却水流量         L/S 40.0\n3 48.70  52.77  55.84  58.90  62.98  66.2\n1\n冷却水压降         KPa 100 92 94 95 97 99 100\n电机额定功率 ×数\n量  KW 90× 2  60× 2\n＋75 60＋\n75× 2  60+7\n5+90  60+9\n0× 2 75+9\n0× 2 90× 3\n能量控制            ％ 100\n－85－70\n－50－35\n－20－0\n100－89－79－66－56－46－33－23－13－0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 75× 2  55× 2\n+60 55+6\n0× 2 55+6\n0+75  55+7\n5× 2 60+7\n5× 2 75× 3\n润\n滑油 牌号 SUNISO   4GS\n加注量       L\n12× 2\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n额定电流           A 296.\n6 326.2  353.5  374.8  396.1  423.6  444.\n9\n启动电流           A 400.\n7 317.2  317.3  400.7  400.7  400.7  400.\n7\n最大启动电流       A 549 516.3  543.8  627.2  648.5  676 697.\n3\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92840576eb864e22"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_25e45d40558f488d", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_92840576eb864e22", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs215_2", "structured_payload_candidate": {"model": "WHS215.2", "chilled_water_flow_L_s": 35.89, "title": "WHS215.2冷冻水流量", "summary": "型号WHS215.2冷冻水流量为35.89 L/s。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔单螺杆（ WHS）冷水机组技术参数：（ B）\nS\n型   号 WHS\n215.\n2 WHS\n240.3  WHS\n260.3  WHS\n275.3  WHS\n290.3  WHS\n310.3  WHS\n330.\n3\n制\n冷\n量 RT 214.\n8 236.2  256.2  271.5  286.9  306.9  322.\n2\nKW 755.\n3 830.5  900.7  954.7  1008.\n7 1078.\n9 1133\n.0\nKcal/H  650,\n000 714,0\n00 775,0\n00 821,0\n00 868,0\n00 928,0\n00 974,\n000\n耗电量             KW 167.\n0 186.9  201.5  213.1  224.6  239.2  250.\n8\n冷冻水流量         L/S 35.8\n9 39.57  42.93 45.44  47.96  51.31  54.0\n1\n冷冻水压降         KPa 86 79 77 79 80 86 87\n冷却水流量         L/S 40.0\n3 48.70  52.77  55.84  58.90  62.98  66.2\n1\n冷却水压降         KPa 100 92 94 95 97 99 100\n电机额定功率 ×数\n量  KW 90× 2  60× 2\n＋75 60＋\n75× 2  60+7\n5+90  60+9\n0× 2 75+9\n0× 2 90× 3\n能量控制            ％ 100\n－85－70\n－50－35\n－20－0\n100－89－79－66－56－46－33－23－13－0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 75× 2  55× 2\n+60 55+6\n0× 2 55+6\n0+75  55+7\n5× 2 60+7\n5× 2 75× 3\n润\n滑油 牌号 SUNISO   4GS\n加注量       L\n12× 2\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n额定电流           A 296.\n6 326.2  353.5  374.8  396.1  423.6  444.\n9\n启动电流           A 400.\n7 317.2  317.3  400.7  400.7  400.7  400.\n7\n最大启动电流       A 549 516.3  543.8  627.2  648.5  676 697.\n3\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92840576eb864e22"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ed70fac775745d72", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_92840576eb864e22", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs215_2", "structured_payload_candidate": {"model": "WHS215.2", "chilled_water_pressure_drop_kPa": 86, "title": "WHS215.2冷冻水压降", "summary": "型号WHS215.2冷冻水压降为86 kPa。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔单螺杆（ WHS）冷水机组技术参数：（ B）\nS\n型   号 WHS\n215.\n2 WHS\n240.3  WHS\n260.3  WHS\n275.3  WHS\n290.3  WHS\n310.3  WHS\n330.\n3\n制\n冷\n量 RT 214.\n8 236.2  256.2  271.5  286.9  306.9  322.\n2\nKW 755.\n3 830.5  900.7  954.7  1008.\n7 1078.\n9 1133\n.0\nKcal/H  650,\n000 714,0\n00 775,0\n00 821,0\n00 868,0\n00 928,0\n00 974,\n000\n耗电量             KW 167.\n0 186.9  201.5  213.1  224.6  239.2  250.\n8\n冷冻水流量         L/S 35.8\n9 39.57  42.93 45.44  47.96  51.31  54.0\n1\n冷冻水压降         KPa 86 79 77 79 80 86 87\n冷却水流量         L/S 40.0\n3 48.70  52.77  55.84  58.90  62.98  66.2\n1\n冷却水压降         KPa 100 92 94 95 97 99 100\n电机额定功率 ×数\n量  KW 90× 2  60× 2\n＋75 60＋\n75× 2  60+7\n5+90  60+9\n0× 2 75+9\n0× 2 90× 3\n能量控制            ％ 100\n－85－70\n－50－35\n－20－0\n100－89－79－66－56－46－33－23－13－0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 75× 2  55× 2\n+60 55+6\n0× 2 55+6\n0+75  55+7\n5× 2 60+7\n5× 2 75× 3\n润\n滑油 牌号 SUNISO   4GS\n加注量       L\n12× 2\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n额定电流           A 296.\n6 326.2  353.5  374.8  396.1  423.6  444.\n9\n启动电流           A 400.\n7 317.2  317.3  400.7  400.7  400.7  400.\n7\n最大启动电流       A 549 516.3  543.8  627.2  648.5  676 697.\n3\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92840576eb864e22"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_bac38204ebc63382", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_92840576eb864e22", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs215_2", "structured_payload_candidate": {"model": "WHS215.2", "condenser_water_flow_L_s": 40.03, "title": "WHS215.2冷却水流量", "summary": "型号WHS215.2冷却水流量为40.03 L/s。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔单螺杆（ WHS）冷水机组技术参数：（ B）\nS\n型   号 WHS\n215.\n2 WHS\n240.3  WHS\n260.3  WHS\n275.3  WHS\n290.3  WHS\n310.3  WHS\n330.\n3\n制\n冷\n量 RT 214.\n8 236.2  256.2  271.5  286.9  306.9  322.\n2\nKW 755.\n3 830.5  900.7  954.7  1008.\n7 1078.\n9 1133\n.0\nKcal/H  650,\n000 714,0\n00 775,0\n00 821,0\n00 868,0\n00 928,0\n00 974,\n000\n耗电量             KW 167.\n0 186.9  201.5  213.1  224.6  239.2  250.\n8\n冷冻水流量         L/S 35.8\n9 39.57  42.93 45.44  47.96  51.31  54.0\n1\n冷冻水压降         KPa 86 79 77 79 80 86 87\n冷却水流量         L/S 40.0\n3 48.70  52.77  55.84  58.90  62.98  66.2\n1\n冷却水压降         KPa 100 92 94 95 97 99 100\n电机额定功率 ×数\n量  KW 90× 2  60× 2\n＋75 60＋\n75× 2  60+7\n5+90  60+9\n0× 2 75+9\n0× 2 90× 3\n能量控制            ％ 100\n－85－70\n－50－35\n－20－0\n100－89－79－66－56－46－33－23－13－0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 75× 2  55× 2\n+60 55+6\n0× 2 55+6\n0+75  55+7\n5× 2 60+7\n5× 2 75× 3\n润\n滑油 牌号 SUNISO   4GS\n加注量       L\n12× 2\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n额定电流           A 296.\n6 326.2  353.5  374.8  396.1  423.6  444.\n9\n启动电流           A 400.\n7 317.2  317.3  400.7  400.7  400.7  400.\n7\n最大启动电流       A 549 516.3  543.8  627.2  648.5  676 697.\n3\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92840576eb864e22"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_8c316c233055e242", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_92840576eb864e22", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs215_2", "structured_payload_candidate": {"model": "WHS215.2", "condenser_water_pressure_drop_kPa": 100, "title": "WHS215.2冷却水压降", "summary": "型号WHS215.2冷却水压降为100 kPa。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔单螺杆（ WHS）冷水机组技术参数：（ B）\nS\n型   号 WHS\n215.\n2 WHS\n240.3  WHS\n260.3  WHS\n275.3  WHS\n290.3  WHS\n310.3  WHS\n330.\n3\n制\n冷\n量 RT 214.\n8 236.2  256.2  271.5  286.9  306.9  322.\n2\nKW 755.\n3 830.5  900.7  954.7  1008.\n7 1078.\n9 1133\n.0\nKcal/H  650,\n000 714,0\n00 775,0\n00 821,0\n00 868,0\n00 928,0\n00 974,\n000\n耗电量             KW 167.\n0 186.9  201.5  213.1  224.6  239.2  250.\n8\n冷冻水流量         L/S 35.8\n9 39.57  42.93 45.44  47.96  51.31  54.0\n1\n冷冻水压降         KPa 86 79 77 79 80 86 87\n冷却水流量         L/S 40.0\n3 48.70  52.77  55.84  58.90  62.98  66.2\n1\n冷却水压降         KPa 100 92 94 95 97 99 100\n电机额定功率 ×数\n量  KW 90× 2  60× 2\n＋75 60＋\n75× 2  60+7\n5+90  60+9\n0× 2 75+9\n0× 2 90× 3\n能量控制            ％ 100\n－85－70\n－50－35\n－20－0\n100－89－79－66－56－46－33－23－13－0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 75× 2  55× 2\n+60 55+6\n0× 2 55+6\n0+75  55+7\n5× 2 60+7\n5× 2 75× 3\n润\n滑油 牌号 SUNISO   4GS\n加注量       L\n12× 2\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n额定电流           A 296.\n6 326.2  353.5  374.8  396.1  423.6  444.\n9\n启动电流           A 400.\n7 317.2  317.3  400.7  400.7  400.7  400.\n7\n最大启动电流       A 549 516.3  543.8  627.2  648.5  676 697.\n3\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92840576eb864e22"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7b0bfe40b2ab1d87", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_92840576eb864e22", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs215_2", "structured_payload_candidate": {"model": "WHS215.2", "motor_rated_power_kW": 90, "motor_quantity": 2, "title": "WHS215.2电机额定功率", "summary": "型号WHS215.2电机额定功率为90 kW×2台。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔单螺杆（ WHS）冷水机组技术参数：（ B）\nS\n型   号 WHS\n215.\n2 WHS\n240.3  WHS\n260.3  WHS\n275.3  WHS\n290.3  WHS\n310.3  WHS\n330.\n3\n制\n冷\n量 RT 214.\n8 236.2  256.2  271.5  286.9  306.9  322.\n2\nKW 755.\n3 830.5  900.7  954.7  1008.\n7 1078.\n9 1133\n.0\nKcal/H  650,\n000 714,0\n00 775,0\n00 821,0\n00 868,0\n00 928,0\n00 974,\n000\n耗电量             KW 167.\n0 186.9  201.5  213.1  224.6  239.2  250.\n8\n冷冻水流量         L/S 35.8\n9 39.57  42.93 45.44  47.96  51.31  54.0\n1\n冷冻水压降         KPa 86 79 77 79 80 86 87\n冷却水流量         L/S 40.0\n3 48.70  52.77  55.84  58.90  62.98  66.2\n1\n冷却水压降         KPa 100 92 94 95 97 99 100\n电机额定功率 ×数\n量  KW 90× 2  60× 2\n＋75 60＋\n75× 2  60+7\n5+90  60+9\n0× 2 75+9\n0× 2 90× 3\n能量控制            ％ 100\n－85－70\n－50－35\n－20－0\n100－89－79－66－56－46－33－23－13－0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 75× 2  55× 2\n+60 55+6\n0× 2 55+6\n0+75  55+7\n5× 2 60+7\n5× 2 75× 3\n润\n滑油 牌号 SUNISO   4GS\n加注量       L\n12× 2\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n额定电流           A 296.\n6 326.2  353.5  374.8  396.1  423.6  444.\n9\n启动电流           A 400.\n7 317.2  317.3  400.7  400.7  400.7  400.\n7\n最大启动电流       A 549 516.3  543.8  627.2  648.5  676 697.\n3\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92840576eb864e22"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_28dfc0880e35141e", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_92840576eb864e22", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs215_2", "structured_payload_candidate": {"model": "WHS215.2", "capacity_control_steps": "100—85—70—50—35—20—0", "title": "WHS215.2能量控制范围", "summary": "型号WHS215.2能量控制范围为100%—85%—70%—50%—35%—20%—0。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔单螺杆（ WHS）冷水机组技术参数：（ B）\nS\n型   号 WHS\n215.\n2 WHS\n240.3  WHS\n260.3  WHS\n275.3  WHS\n290.3  WHS\n310.3  WHS\n330.\n3\n制\n冷\n量 RT 214.\n8 236.2  256.2  271.5  286.9  306.9  322.\n2\nKW 755.\n3 830.5  900.7  954.7  1008.\n7 1078.\n9 1133\n.0\nKcal/H  650,\n000 714,0\n00 775,0\n00 821,0\n00 868,0\n00 928,0\n00 974,\n000\n耗电量             KW 167.\n0 186.9  201.5  213.1  224.6  239.2  250.\n8\n冷冻水流量         L/S 35.8\n9 39.57  42.93 45.44  47.96  51.31  54.0\n1\n冷冻水压降         KPa 86 79 77 79 80 86 87\n冷却水流量         L/S 40.0\n3 48.70  52.77  55.84  58.90  62.98  66.2\n1\n冷却水压降         KPa 100 92 94 95 97 99 100\n电机额定功率 ×数\n量  KW 90× 2  60× 2\n＋75 60＋\n75× 2  60+7\n5+90  60+9\n0× 2 75+9\n0× 2 90× 3\n能量控制            ％ 100\n－85－70\n－50－35\n－20－0\n100－89－79－66－56－46－33－23－13－0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 75× 2  55× 2\n+60 55+6\n0× 2 55+6\n0+75  55+7\n5× 2 60+7\n5× 2 75× 3\n润\n滑油 牌号 SUNISO   4GS\n加注量       L\n12× 2\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n额定电流           A 296.\n6 326.2  353.5  374.8  396.1  423.6  444.\n9\n启动电流           A 400.\n7 317.2  317.3  400.7  400.7  400.7  400.\n7\n最大启动电流       A 549 516.3  543.8  627.2  648.5  676 697.\n3\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92840576eb864e22"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9159a4e6b0f14ab8", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_92840576eb864e22", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs215_2", "structured_payload_candidate": {"model": "WHS215.2", "refrigerant_type": "R22", "charge_kg_per_circuit": 75, "circuits": 2, "title": "WHS215.2制冷剂充注量", "summary": "型号WHS215.2制冷剂R22充注量为75 kg×2回路。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔单螺杆（ WHS）冷水机组技术参数：（ B）\nS\n型   号 WHS\n215.\n2 WHS\n240.3  WHS\n260.3  WHS\n275.3  WHS\n290.3  WHS\n310.3  WHS\n330.\n3\n制\n冷\n量 RT 214.\n8 236.2  256.2  271.5  286.9  306.9  322.\n2\nKW 755.\n3 830.5  900.7  954.7  1008.\n7 1078.\n9 1133\n.0\nKcal/H  650,\n000 714,0\n00 775,0\n00 821,0\n00 868,0\n00 928,0\n00 974,\n000\n耗电量             KW 167.\n0 186.9  201.5  213.1  224.6  239.2  250.\n8\n冷冻水流量         L/S 35.8\n9 39.57  42.93 45.44  47.96  51.31  54.0\n1\n冷冻水压降         KPa 86 79 77 79 80 86 87\n冷却水流量         L/S 40.0\n3 48.70  52.77  55.84  58.90  62.98  66.2\n1\n冷却水压降         KPa 100 92 94 95 97 99 100\n电机额定功率 ×数\n量  KW 90× 2  60× 2\n＋75 60＋\n75× 2  60+7\n5+90  60+9\n0× 2 75+9\n0× 2 90× 3\n能量控制            ％ 100\n－85－70\n－50－35\n－20－0\n100－89－79－66－56－46－33－23－13－0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 75× 2  55× 2\n+60 55+6\n0× 2 55+6\n0+75  55+7\n5× 2 60+7\n5× 2 75× 3\n润\n滑油 牌号 SUNISO   4GS\n加注量       L\n12× 2\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n额定电流           A 296.\n6 326.2  353.5  374.8  396.1  423.6  444.\n9\n启动电流           A 400.\n7 317.2  317.3  400.7  400.7  400.7  400.\n7\n最大启动电流       A 549 516.3  543.8  627.2  648.5  676 697.\n3\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92840576eb864e22"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d04edfb440ce3888", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_92840576eb864e22", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs215_2", "structured_payload_candidate": {"model": "WHS215.2", "oil_type": "SUNISO 4GS", "oil_charge_L": 12, "circuits": 2, "title": "WHS215.2润滑油加注量", "summary": "型号WHS215.2润滑油SUNISO 4GS加注量为12 L×2。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔单螺杆（ WHS）冷水机组技术参数：（ B）\nS\n型   号 WHS\n215.\n2 WHS\n240.3  WHS\n260.3  WHS\n275.3  WHS\n290.3  WHS\n310.3  WHS\n330.\n3\n制\n冷\n量 RT 214.\n8 236.2  256.2  271.5  286.9  306.9  322.\n2\nKW 755.\n3 830.5  900.7  954.7  1008.\n7 1078.\n9 1133\n.0\nKcal/H  650,\n000 714,0\n00 775,0\n00 821,0\n00 868,0\n00 928,0\n00 974,\n000\n耗电量             KW 167.\n0 186.9  201.5  213.1  224.6  239.2  250.\n8\n冷冻水流量         L/S 35.8\n9 39.57  42.93 45.44  47.96  51.31  54.0\n1\n冷冻水压降         KPa 86 79 77 79 80 86 87\n冷却水流量         L/S 40.0\n3 48.70  52.77  55.84  58.90  62.98  66.2\n1\n冷却水压降         KPa 100 92 94 95 97 99 100\n电机额定功率 ×数\n量  KW 90× 2  60× 2\n＋75 60＋\n75× 2  60+7\n5+90  60+9\n0× 2 75+9\n0× 2 90× 3\n能量控制            ％ 100\n－85－70\n－50－35\n－20－0\n100－89－79－66－56－46－33－23－13－0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 75× 2  55× 2\n+60 55+6\n0× 2 55+6\n0+75  55+7\n5× 2 60+7\n5× 2 75× 3\n润\n滑油 牌号 SUNISO   4GS\n加注量       L\n12× 2\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n额定电流           A 296.\n6 326.2  353.5  374.8  396.1  423.6  444.\n9\n启动电流           A 400.\n7 317.2  317.3  400.7  400.7  400.7  400.\n7\n最大启动电流       A 549 516.3  543.8  627.2  648.5  676 697.\n3\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92840576eb864e22"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_72d2eaf3413923e9", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_92840576eb864e22", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs215_2", "structured_payload_candidate": {"model": "WHS215.2", "rated_current_A": 296.6, "title": "WHS215.2额定电流", "summary": "型号WHS215.2额定电流为296.6 A。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔单螺杆（ WHS）冷水机组技术参数：（ B）\nS\n型   号 WHS\n215.\n2 WHS\n240.3  WHS\n260.3  WHS\n275.3  WHS\n290.3  WHS\n310.3  WHS\n330.\n3\n制\n冷\n量 RT 214.\n8 236.2  256.2  271.5  286.9  306.9  322.\n2\nKW 755.\n3 830.5  900.7  954.7  1008.\n7 1078.\n9 1133\n.0\nKcal/H  650,\n000 714,0\n00 775,0\n00 821,0\n00 868,0\n00 928,0\n00 974,\n000\n耗电量             KW 167.\n0 186.9  201.5  213.1  224.6  239.2  250.\n8\n冷冻水流量         L/S 35.8\n9 39.57  42.93 45.44  47.96  51.31  54.0\n1\n冷冻水压降         KPa 86 79 77 79 80 86 87\n冷却水流量         L/S 40.0\n3 48.70  52.77  55.84  58.90  62.98  66.2\n1\n冷却水压降         KPa 100 92 94 95 97 99 100\n电机额定功率 ×数\n量  KW 90× 2  60× 2\n＋75 60＋\n75× 2  60+7\n5+90  60+9\n0× 2 75+9\n0× 2 90× 3\n能量控制            ％ 100\n－85－70\n－50－35\n－20－0\n100－89－79－66－56－46－33－23－13－0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 75× 2  55× 2\n+60 55+6\n0× 2 55+6\n0+75  55+7\n5× 2 60+7\n5× 2 75× 3\n润\n滑油 牌号 SUNISO   4GS\n加注量       L\n12× 2\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n额定电流           A 296.\n6 326.2  353.5  374.8  396.1  423.6  444.\n9\n启动电流           A 400.\n7 317.2  317.3  400.7  400.7  400.7  400.\n7\n最大启动电流       A 549 516.3  543.8  627.2  648.5  676 697.\n3\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92840576eb864e22"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_21ee29de7533e0b3", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_92840576eb864e22", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs215_2", "structured_payload_candidate": {"model": "WHS215.2", "starting_current_A": 400.7, "title": "WHS215.2启动电流", "summary": "型号WHS215.2启动电流为400.7 A。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔单螺杆（ WHS）冷水机组技术参数：（ B）\nS\n型   号 WHS\n215.\n2 WHS\n240.3  WHS\n260.3  WHS\n275.3  WHS\n290.3  WHS\n310.3  WHS\n330.\n3\n制\n冷\n量 RT 214.\n8 236.2  256.2  271.5  286.9  306.9  322.\n2\nKW 755.\n3 830.5  900.7  954.7  1008.\n7 1078.\n9 1133\n.0\nKcal/H  650,\n000 714,0\n00 775,0\n00 821,0\n00 868,0\n00 928,0\n00 974,\n000\n耗电量             KW 167.\n0 186.9  201.5  213.1  224.6  239.2  250.\n8\n冷冻水流量         L/S 35.8\n9 39.57  42.93 45.44  47.96  51.31  54.0\n1\n冷冻水压降         KPa 86 79 77 79 80 86 87\n冷却水流量         L/S 40.0\n3 48.70  52.77  55.84  58.90  62.98  66.2\n1\n冷却水压降         KPa 100 92 94 95 97 99 100\n电机额定功率 ×数\n量  KW 90× 2  60× 2\n＋75 60＋\n75× 2  60+7\n5+90  60+9\n0× 2 75+9\n0× 2 90× 3\n能量控制            ％ 100\n－85－70\n－50－35\n－20－0\n100－89－79－66－56－46－33－23－13－0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 75× 2  55× 2\n+60 55+6\n0× 2 55+6\n0+75  55+7\n5× 2 60+7\n5× 2 75× 3\n润\n滑油 牌号 SUNISO   4GS\n加注量       L\n12× 2\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n额定电流           A 296.\n6 326.2  353.5  374.8  396.1  423.6  444.\n9\n启动电流           A 400.\n7 317.2  317.3  400.7  400.7  400.7  400.\n7\n最大启动电流       A 549 516.3  543.8  627.2  648.5  676 697.\n3\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92840576eb864e22"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a728619cdf9d2ad0", "domain_id": "hvac", "doc_id": "doc_0c7b3998a63c499c", "doc_name": "【麦克维尔】螺杆冷水机组维修保养手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_92840576eb864e22", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:whs215_2", "structured_payload_candidate": {"model": "WHS215.2", "max_starting_current_A": 549, "title": "WHS215.2最大启动电流", "summary": "型号WHS215.2最大启动电流为549 A。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔单螺杆（ WHS）冷水机组技术参数：（ B）\nS\n型   号 WHS\n215.\n2 WHS\n240.3  WHS\n260.3  WHS\n275.3  WHS\n290.3  WHS\n310.3  WHS\n330.\n3\n制\n冷\n量 RT 214.\n8 236.2  256.2  271.5  286.9  306.9  322.\n2\nKW 755.\n3 830.5  900.7  954.7  1008.\n7 1078.\n9 1133\n.0\nKcal/H  650,\n000 714,0\n00 775,0\n00 821,0\n00 868,0\n00 928,0\n00 974,\n000\n耗电量             KW 167.\n0 186.9  201.5  213.1  224.6  239.2  250.\n8\n冷冻水流量         L/S 35.8\n9 39.57  42.93 45.44  47.96  51.31  54.0\n1\n冷冻水压降         KPa 86 79 77 79 80 86 87\n冷却水流量         L/S 40.0\n3 48.70  52.77  55.84  58.90  62.98  66.2\n1\n冷却水压降         KPa 100 92 94 95 97 99 100\n电机额定功率 ×数\n量  KW 90× 2  60× 2\n＋75 60＋\n75× 2  60+7\n5+90  60+9\n0× 2 75+9\n0× 2 90× 3\n能量控制            ％ 100\n－85－70\n－50－35\n－20－0\n100－89－79－66－56－46－33－23－13－0\n制\n冷剂 制冷剂牌号  R22\n充注量㎏ ×回路 75× 2  55× 2\n+60 55+6\n0× 2 55+6\n0+75  55+7\n5× 2 60+7\n5× 2 75× 3\n润\n滑油 牌号 SUNISO   4GS\n加注量       L\n12× 2\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n12× 3\n额定电流           A 296.\n6 326.2  353.5  374.8  396.1  423.6  444.\n9\n启动电流           A 400.\n7 317.2  317.3  400.7  400.7  400.7  400.\n7\n最大启动电流       A 549 516.3  543.8  627.2  648.5  676 697.\n3\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_92840576eb864e22"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
