{"knowledge_type": "parameter_spec", "title": "冷冻水出水温度设定范围", "canonical_key_hint": "设定温度", "summary": "机组冷冻水出水温度设定范围为4～12℃，通过+/-键以0.1℃步长调整。", "structured_payload": {"parameter_name": "设定温度", "range": "4～12℃", "step": "0.1℃"}, "evidence_quote": "设定温度：为机组冷冻水出水温度，设定范围 4～12℃，通过右侧的＋ /－键改变设定温度，每按键一次温度改变 0．1℃。", "page_hint": 2, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "电源电压允许范围", "canonical_key_hint": "电源电压", "summary": "机组电源电压正常指标为380V±10%。", "structured_payload": {"parameter_name": "电源电压", "normal_value": "380V±10%"}, "evidence_quote": "电源电压  380V± 10 ﹪", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "排气压力正常范围", "canonical_key_hint": "排气压力", "summary": "机组正常运行时的排气压力范围为1.1～1.7 MPa。", "structured_payload": {"parameter_name": "排气压力", "normal_range": "1.1～1.7 MPa"}, "evidence_quote": "排气压力  1．1～1．7MPA", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "吸气压力正常范围", "canonical_key_hint": "吸气压力", "summary": "机组正常运行时的吸气压力范围为0.4～0.6 MPa。", "structured_payload": {"parameter_name": "吸气压力", "normal_range": "0.4～0.6 MPa"}, "evidence_quote": "吸气压力  0．4～0．6MPA", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "冷凝器出口水温正常范围", "canonical_key_hint": "冷凝器出口水温", "summary": "冷凝器出口水温正常范围为28~37℃。", "structured_payload": {"parameter_name": "冷凝器出口水温", "normal_range": "28~37℃"}, "evidence_quote": "冷凝器出口水温  28~37℃", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "蒸发器出口水温正常范围", "canonical_key_hint": "蒸发器出口水温", "summary": "蒸发器出口水温正常范围为5~12℃。", "structured_payload": {"parameter_name": "蒸发器出口水温", "normal_range": "5~12℃"}, "evidence_quote": "蒸发器出口水温  5~12℃", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "环境温度上限", "canonical_key_hint": "环境温度", "summary": "机组运行环境温度不应超过40℃。", "structured_payload": {"parameter_name": "环境温度", "max_value": "≤40℃"}, "evidence_quote": "环境温度  ≤40℃", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "长期停机防冻措施", "canonical_key_hint": null, "summary": "当环境温度低于5℃时，必须将蒸发器与冷凝器内的水放干净，避免冻坏机组。", "structured_payload": {}, "evidence_quote": "当环境温度低于 5℃时，必须将蒸发器与冷凝器内的水放干净，避免冻坏机组。", "page_hint": 2, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "日常开机前压缩机预热要求", "canonical_key_hint": null, "summary": "机组显示屏必须通电24小时或压缩机油槽温度不低于40℃方可启动。", "structured_payload": {}, "evidence_quote": "机组显示屏必须通电 24小时或压缩机油槽温度不低于 40℃。", "page_hint": 1, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "冷却塔风扇启动条件", "canonical_key_hint": null, "summary": "当排气压力达到1.4MPa或冷凝器进水温度达到28℃时，启动冷却塔风扇。", "structured_payload": {}, "evidence_quote": "当排气压力 1．4Mpa或冷凝器进水温度 28℃时，启动冷却塔风扇。", "page_hint": 1, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "日常停机后冷冻水泵停止条件", "canonical_key_hint": null, "summary": "待蒸发器出水温度高于15℃后停止冷冻水水泵。", "structured_payload": {}, "evidence_quote": "待蒸发器出水温度高于 15℃后停止冷冻水水泵。", "page_hint": 2, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "冷冻无水流故障原因及处理", "canonical_key_hint": "冷冻无水流", "summary": "冷冻无水流故障可能原因：水系统无水或有空气、控制连接线松脱、水泵故障、水流保护装置损坏。处理：补充水量排除空气、紧固连接线、检查水泵、更换水流保护装置。", "structured_payload": {"fault": "冷冻无水流", "causes": ["水系统无水或有空气", "控制连接线松脱", "水泵故障", "水流保护装置损坏"], "actions": ["补充水量,排除空气", "紧固连接线", "检查水泵", "更换水流保护装置"]}, "evidence_quote": "冷冻无水流  1．水系统无水或有空气  补充水量 ,排除空气 2．控制连接线松脱  紧固连接线 3．水泵故障  检查水泵 4．水流保护装置损坏  更换水流保护装置", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "高排气压力报警原因及处理", "canonical_key_hint": "高排气压力报警", "summary": "高排气压力报警可能原因：制冷剂系统有不凝性气体、制冷剂充注过量、排气截止阀未打开、冷凝器出水温度过高。处理：抽空重新充制冷剂、放出多余制冷剂、打开阀门、检查水流量和冷凝管结垢及冷却塔效果。", "structured_payload": {"fault": "高排气压力报警", "causes": ["制冷剂系统有不凝性气体", "制冷剂充注过量", "排气截止阀未打开", "冷凝器出水温度过高"], "actions": ["抽空、重新充制冷剂", "放出多余制冷剂", "将阀打开", "检查水流量是否适当；冷凝管结垢；冷却塔冷却效果差"]}, "evidence_quote": "高排气压力报警 1．制冷剂系统有不凝性气体  抽空、重新充制冷剂 2．制冷剂充注过量  放出多余制冷剂 3．排气截止阀未打开  将阀打开 4．冷凝器出水温度过高  检查水流量是否适当；冷凝管结垢；冷却塔冷却效果差", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "低吸气压力报警原因及处理", "canonical_key_hint": "低吸气压力报警", "summary": "低吸气压力报警可能原因：膨胀阀开度小、膨胀阀的开关管电磁阀损坏、吸气截止阀未打开、制冷剂不足、冷冻水出水温度太低。处理：调整膨胀阀、更换电磁阀、打开截止阀、检漏补充制冷剂、检查水流量和出水温度传感器。", "structured_payload": {"fault": "低吸气压力报警", "causes": ["膨胀阀开度小", "膨胀阀的开关管电磁阀损坏", "吸气截止阀未打开", "制冷剂不足", "冷冻水出水温度太低"], "actions": ["调整膨胀阀", "更换电磁阀", "将截止阀打开", "检漏、补充制冷剂", "检查水流量；出水温度传感器失效"]}, "evidence_quote": "低吸气压力报警 1．膨胀阀开度小  调整膨胀阀 2．膨胀阀的开关管电磁阀损坏  更换电磁阀 3．吸气截止阀未打开  将截止阀打开 4．制冷剂不足  检漏、补充制冷剂 5．冷冻水出水温度太低  检查水流量；出水温度传感器失效", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "电机过电流报警原因及处理", "canonical_key_hint": "电机过电流报警", "summary": "电机过电流报警可能原因：最高负荷时电压过低、主电源连接线松动、相电压不平衡、冷凝温度过高、电机热继电器电流设置不当。处理：检查供电电压压降、紧固连接线、调整相电压、参照高排气压力报警处理、调整设定值。", "structured_payload": {"fault": "电机过电流报警", "causes": ["在最高负荷时电压过低", "主电源连接线松动", "相电压不平衡", "冷凝温度过高", "电机热继电器电流设置不当"], "actions": ["检查供电电压,压降是否过大", "检查所有连接线并紧固", "调整相电压", "参照高排气压力报警", "调整设定值"]}, "evidence_quote": "电机过电流报警 1．在最高负荷时电压过低  检查供电电压 ,压降是否过大 2．主电源连接线松动  检查所有连接线并紧固 . 3．相电压不平衡  调整相电压 4．冷凝温度过高  参照高排气压力报警 5．电机热继电器电流设置不当  调整设定值", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS075.1制冷量", "canonical_key_hint": "WHS075.1", "summary": "型号WHS075.1制冷量为72.1 RT (253.4 kW)。", "structured_payload": {"model": "WHS075.1", "cooling_capacity_RT": 72.1, "cooling_capacity_kW": 253.4}, "evidence_quote": "制 冷量 RT 72．1 92 107．4 144．1 164．1 185．1 199．5 KW 253．4 323．6 377．7 506．8 577．1 647．3 701．3", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS075.1耗电量", "canonical_key_hint": "WHS075.1", "summary": "型号WHS075.1耗电量为57.4 kW。", "structured_payload": {"model": "WHS075.1", "power_consumption_kW": 57.4}, "evidence_quote": "耗电量             KW 57．4 72．0 83．5 114．9 129．5 144．9 155．6", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS075.1冷冻水流量", "canonical_key_hint": "WHS075.1", "summary": "型号WHS075.1冷冻水流量为12.07 L/s。", "structured_payload": {"model": "WHS075.1", "chilled_water_flow_L_s": 12.07}, "evidence_quote": "冷冻水流量         L/S 12．07 15．43 18．11 24．15 27．50 30．85 33．37", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS075.1冷冻水压降", "canonical_key_hint": "WHS075.1", "summary": "型号WHS075.1冷冻水压降为66 kPa。", "structured_payload": {"model": "WHS075.1", "chilled_water_pressure_drop_kPa": 66}, "evidence_quote": "冷冻水压降         KPa 66 76 80 76 82 84 78", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS075.1冷却水流量", "canonical_key_hint": "WHS075.1", "summary": "型号WHS075.1冷却水流量为14.88 L/s。", "structured_payload": {"model": "WHS075.1", "condenser_water_flow_L_s": 14.88}, "evidence_quote": "冷却水流量         L/S 14．88 18．95 22．19 29．76 33．82 37．89 40．96", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS075.1冷却水压降", "canonical_key_hint": "WHS075.1", "summary": "型号WHS075.1冷却水压降为90 kPa。", "structured_payload": {"model": "WHS075.1", "condenser_water_pressure_drop_kPa": 90}, "evidence_quote": "冷却水压降         KPa 90 90 100 90 93 95 87", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS075.1电机额定功率", "canonical_key_hint": "WHS075.1", "summary": "型号WHS075.1电机额定功率为60 kW，数量1台。", "structured_payload": {"model": "WHS075.1", "motor_rated_power_kW": 60, "motor_quantity": 1}, "evidence_quote": "电机额定功率 ×数量 KW 60 75 90 60× 2  60＋75 75× 2  75＋90", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS075.1能量控制范围", "canonical_key_hint": "WHS075.1", "summary": "型号WHS075.1能量控制范围为100%—70%—40%—0。", "structured_payload": {"model": "WHS075.1", "capacity_control_steps": "100—70—40—0"}, "evidence_quote": "能量控制            ％ 100—70—40—0 100—85—70—50—35—20—0", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS075.1制冷剂充注量", "canonical_key_hint": "WHS075.1", "summary": "型号WHS075.1制冷剂R22充注量为55 kg×1回路。", "structured_payload": {"model": "WHS075.1", "refrigerant_type": "R22", "charge_kg_per_circuit": 55, "circuits": 1}, "evidence_quote": "充注量㎏ ×回路 55 60 75 55× 2  55＋60 60× 2  60＋75", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS075.1润滑油加注量", "canonical_key_hint": "WHS075.1", "summary": "型号WHS075.1润滑油SUNISO 4GS加注量为12 L。", "structured_payload": {"model": "WHS075.1", "oil_type": "SUNISO 4GS", "oil_charge_L": 12}, "evidence_quote": "加注量       L 12 12 12 12× 2 12× 2 12× 2 12× 2", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS075.1额定电流", "canonical_key_hint": "WHS075.1", "summary": "型号WHS075.1额定电流为99.5 A。", "structured_payload": {"model": "WHS075.1", "rated_current_A": 99.5}, "evidence_quote": "额定电流           A 99．5 127 148．3 199 226．5 254 275．3", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS075.1启动电流", "canonical_key_hint": "WHS075.1", "summary": "型号WHS075.1启动电流为249 A。", "structured_payload": {"model": "WHS075.1", "starting_current_A": 249}, "evidence_quote": "启动电流           A 249 317．3 400．7 249． 317．3 317．3 400．7", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS075.1最大启动电流", "canonical_key_hint": "WHS075.1", "summary": "型号WHS075.1最大启动电流为249 A。", "structured_payload": {"model": "WHS075.1", "max_starting_current_A": 249}, "evidence_quote": "最大启动电流       A 249 317．3 400．7 348．5 416．8 444．3 527．7", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS215.2制冷量", "canonical_key_hint": "WHS215.2", "summary": "型号WHS215.2制冷量为214.8 RT (755.3 kW)。", "structured_payload": {"model": "WHS215.2", "cooling_capacity_RT": 214.8, "cooling_capacity_kW": 755.3}, "evidence_quote": "制 冷 量 RT 214.8 236.2  256.2  271.5  286.9  306.9  322.2 KW 755.3 830.5  900.7  954.7  1008.7 1078.9 1133.0", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS215.2耗电量", "canonical_key_hint": "WHS215.2", "summary": "型号WHS215.2耗电量为167.0 kW。", "structured_payload": {"model": "WHS215.2", "power_consumption_kW": 167.0}, "evidence_quote": "耗电量             KW 167.0 186.9  201.5  213.1  224.6  239.2  250.8", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS215.2冷冻水流量", "canonical_key_hint": "WHS215.2", "summary": "型号WHS215.2冷冻水流量为35.89 L/s。", "structured_payload": {"model": "WHS215.2", "chilled_water_flow_L_s": 35.89}, "evidence_quote": "冷冻水流量         L/S 35.89 39.57  42.93 45.44  47.96  51.31  54.01", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS215.2冷冻水压降", "canonical_key_hint": "WHS215.2", "summary": "型号WHS215.2冷冻水压降为86 kPa。", "structured_payload": {"model": "WHS215.2", "chilled_water_pressure_drop_kPa": 86}, "evidence_quote": "冷冻水压降         KPa 86 79 77 79 80 86 87", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS215.2冷却水流量", "canonical_key_hint": "WHS215.2", "summary": "型号WHS215.2冷却水流量为40.03 L/s。", "structured_payload": {"model": "WHS215.2", "condenser_water_flow_L_s": 40.03}, "evidence_quote": "冷却水流量         L/S 40.03 48.70  52.77  55.84  58.90  62.98  66.21", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS215.2冷却水压降", "canonical_key_hint": "WHS215.2", "summary": "型号WHS215.2冷却水压降为100 kPa。", "structured_payload": {"model": "WHS215.2", "condenser_water_pressure_drop_kPa": 100}, "evidence_quote": "冷却水压降         KPa 100 92 94 95 97 99 100", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS215.2电机额定功率", "canonical_key_hint": "WHS215.2", "summary": "型号WHS215.2电机额定功率为90 kW×2台。", "structured_payload": {"model": "WHS215.2", "motor_rated_power_kW": 90, "motor_quantity": 2}, "evidence_quote": "电机额定功率 ×数 量  KW 90× 2  60× 2＋75 60＋75× 2  60+75+90  60+90× 2 75+90× 2 90× 3", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS215.2能量控制范围", "canonical_key_hint": "WHS215.2", "summary": "型号WHS215.2能量控制范围为100%—85%—70%—50%—35%—20%—0。", "structured_payload": {"model": "WHS215.2", "capacity_control_steps": "100—85—70—50—35—20—0"}, "evidence_quote": "能量控制            ％ 100－85－70－50－35－20－0", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS215.2制冷剂充注量", "canonical_key_hint": "WHS215.2", "summary": "型号WHS215.2制冷剂R22充注量为75 kg×2回路。", "structured_payload": {"model": "WHS215.2", "refrigerant_type": "R22", "charge_kg_per_circuit": 75, "circuits": 2}, "evidence_quote": "充注量㎏ ×回路 75× 2  55× 2+60 55+60× 2 55+60+75  55+75× 2 60+75× 2 75× 3", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS215.2润滑油加注量", "canonical_key_hint": "WHS215.2", "summary": "型号WHS215.2润滑油SUNISO 4GS加注量为12 L×2。", "structured_payload": {"model": "WHS215.2", "oil_type": "SUNISO 4GS", "oil_charge_L": 12, "circuits": 2}, "evidence_quote": "加注量       L 12× 2 12× 3 12× 3 12× 3 12× 3 12× 3 12× 3", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS215.2额定电流", "canonical_key_hint": "WHS215.2", "summary": "型号WHS215.2额定电流为296.6 A。", "structured_payload": {"model": "WHS215.2", "rated_current_A": 296.6}, "evidence_quote": "额定电流           A 296.6 326.2  353.5  374.8  396.1  423.6  444.9", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS215.2启动电流", "canonical_key_hint": "WHS215.2", "summary": "型号WHS215.2启动电流为400.7 A。", "structured_payload": {"model": "WHS215.2", "starting_current_A": 400.7}, "evidence_quote": "启动电流           A 400.7 317.2  317.3  400.7  400.7  400.7  400.7", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WHS215.2最大启动电流", "canonical_key_hint": "WHS215.2", "summary": "型号WHS215.2最大启动电流为549 A。", "structured_payload": {"model": "WHS215.2", "max_starting_current_A": 549}, "evidence_quote": "最大启动电流       A 549 516.3  543.8  627.2  648.5  676 697.3", "page_hint": 6, "confidence": 0.9}
