{"knowledge_type": "parameter_spec", "title": "LSQWRF25M/D-C2 nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 25 kW, heating 27 kW, cooling power 7.9 kW, heating power 8.2 kW, R22 refrigerant, 380V 3N~50Hz.", "structured_payload": {"parameter_name": "nominal_capacity"}, "evidence_quote": "型号 LSQWRF25M/D -C2 LSQWRF30M/A -C2 制冷量 KW 25 30 制热量 KW 27 33 制冷消耗功率  KW 7.9 9.5", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF30M/A-C2 nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 30 kW, heating 33 kW, cooling power 9.5 kW, heating power 9.9 kW, R22 refrigerant, 380V 3N~50Hz.", "structured_payload": {"parameter_name": "nominal_capacity"}, "evidence_quote": "型号 LSQWRF25M/D -C2 LSQWRF30M/A -C2 制冷量 KW 25 30 制热量 KW 27 33 制冷消耗功率  KW 7.9 9.5", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/A-C2 nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 65 kW, heating 71 kW, cooling power 19.2 kW, heating power 20.2 kW, R22 refrigerant, 380V 3N~50Hz.", "structured_payload": {"parameter_name": "nominal_capacity"}, "evidence_quote": "型号 LSQWRF65M/A-C2 制冷量 KW 65 制热量 KW 71 制冷消耗功率  KW 19.2 制冷额定电流  A 36.2 制热消耗功率  KW 20.2 制热额定电流  A 37.7", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/A-C2 nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 130 kW, heating 142 kW, cooling power 38.5 kW, heating power 40.4 kW, R22 refrigerant, 380V 3N~50Hz.", "structured_payload": {"parameter_name": "nominal_capacity"}, "evidence_quote": "型号 LSQWRF130M/A -C2 LSQWRF200M/A -C2 制冷量 kW 130 195.0 制热量 kW 142 210.0 制冷消耗功率  kW 38.5 60.3", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF200M/A-C2 nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 195 kW, heating 210 kW, cooling power 60.3 kW, heating power 61.6 kW, R22 refrigerant, 380V 3N~50Hz.", "structured_payload": {"parameter_name": "nominal_capacity"}, "evidence_quote": "型号 LSQWRF130M/A -C2 LSQWRF200M/A -C2 制冷量 kW 130 195.0 制热量 kW 142 210.0 制冷消耗功率  kW 38.5 60.3", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRFH65M/A-C2 heat recovery capacity", "canonical_key_hint": null, "summary": "Heat recovery capacity 25 kW, hot water flow 2.4 m3/h, heat recovery water resistance 20 kPa.", "structured_payload": {"parameter_name": "heat_recovery"}, "evidence_quote": "热回收量  KW 25 热回收生活热水流量  m3/h 2.4 热回收器水阻力  KPa 20", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/AN1-C nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 65 kW, heating 70 kW, cooling power 20 kW, heating power 21 kW, R410A refrigerant, 380V 3N~50Hz.", "structured_payload": {"parameter_name": "nominal_capacity"}, "evidence_quote": "型号 LSQWRF65M/AN1-C 制冷量 KW 65 制热量 KW 70 制冷消耗功率  KW 20 制冷额定电流  A 35 制热消耗功率  KW 21.0 制热额定电流  A 36.5", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQRF30M/A-G1 nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 30 kW, heating 33 kW, cooling power 9.8 kW, heating power 10.2 kW, R22 refrigerant, 380V 3N~50Hz.", "structured_payload": {"parameter_name": "nominal_capacity"}, "evidence_quote": "型号 LSQRF30M/A -G1 LSQRF65M/A -G1 LSQRF130M/A -G1 制冷量 KW 30 65 130 制热量 KW 33 71 142 制冷消耗功率  KW 9.8 20.1 40.2", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQRF65M/A-G1 nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 65 kW, heating 71 kW, cooling power 20.1 kW, heating power 20.8 kW, R22 refrigerant, 380V 3N~50Hz.", "structured_payload": {"parameter_name": "nominal_capacity"}, "evidence_quote": "型号 LSQRF30M/A -G1 LSQRF65M/A -G1 LSQRF130M/A -G1 制冷量 KW 30 65 130 制热量 KW 33 71 142 制冷消耗功率  KW 9.8 20.1 40.2", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQRF130M/A-G1 nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 130 kW, heating 142 kW, cooling power 40.2 kW, heating power 41.6 kW, R22 refrigerant, 380V 3N~50Hz.", "structured_payload": {"parameter_name": "nominal_capacity"}, "evidence_quote": "型号 LSQRF30M/A -G1 LSQRF65M/A -G1 LSQRF130M/A -G1 制冷量 KW 30 65 130 制热量 KW 33 71 142 制冷消耗功率  KW 9.8 20.1 40.2", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQRF30M/AN1-H nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 30 kW, heating 33 kW, cooling power 9.5 kW, heating power 9.9 kW, R410A refrigerant, 380V 3N~50Hz.", "structured_payload": {"parameter_name": "nominal_capacity"}, "evidence_quote": "型号 LSQRF30M/A N1-H LSQRF65M/A N1-H LSQRF130M/A N1-H 制冷量 KW 30 65 130 制热量 KW 33 71 142 制冷消耗功率  KW 9.5 19.2 38.5", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQRF65M/AN1-H nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 65 kW, heating 71 kW, cooling power 19.2 kW, heating power 20.2 kW, R410A refrigerant, 380V 3N~50Hz.", "structured_payload": {"parameter_name": "nominal_capacity"}, "evidence_quote": "型号 LSQRF30M/A N1-H LSQRF65M/A N1-H LSQRF130M/A N1-H 制冷量 KW 30 65 130 制热量 KW 33 71 142 制冷消耗功率  KW 9.5 19.2 38.5", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQRF130M/AN1-H nominal cooling capacity", "canonical_key_hint": null, "summary": "Nominal cooling capacity 130 kW, heating 142 kW, cooling power 38.5 kW, heating power 40.4 kW, R410A refrigerant, 380V 3N~50Hz.", "structured_payload": {"parameter_name": "nominal_capacity"}, "evidence_quote": "型号 LSQRF30M/A N1-H LSQRF65M/A N1-H LSQRF130M/A N1-H 制冷量 KW 30 65 130 制热量 KW 33 71 142 制冷消耗功率  KW 9.5 19.2 38.5", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E0: Water flow detection fault (third time)", "canonical_key_hint": null, "summary": "E0 indicates water flow detection fault after third occurrence, requires power cycle to reset.", "structured_payload": {"fault_code": "E0"}, "evidence_quote": "E0 水流检测故障（第三次）", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E1: Power phase sequence fault", "canonical_key_hint": null, "summary": "E1 indicates power phase sequence error or phase loss.", "structured_payload": {"fault_code": "E1"}, "evidence_quote": "E1 电源相序故障", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E2: Communication fault", "canonical_key_hint": null, "summary": "E2 indicates communication fault between modules or with wired controller.", "structured_payload": {"fault_code": "E2"}, "evidence_quote": "E2 通讯故障 （仅主板显示）", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E3: Total outlet water temperature sensor fault", "canonical_key_hint": null, "summary": "E3 indicates fault in total outlet water temperature sensor.", "structured_payload": {"fault_code": "E3"}, "evidence_quote": "E3 总出水温度传感器故障", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E4: Shell-and-tube heat exchanger outlet water temperature sensor fault", "canonical_key_hint": null, "summary": "E4 indicates fault in unit outlet water temperature sensor.", "structured_payload": {"fault_code": "E4"}, "evidence_quote": "E4 壳管换热器出水温度传感器", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E5: Condenser A tube temperature sensor fault", "canonical_key_hint": null, "summary": "E5 indicates fault in condenser A tube temperature sensor.", "structured_payload": {"fault_code": "E5"}, "evidence_quote": "E5 冷凝器A管温传感器故障", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E6: Condenser B tube temperature sensor fault", "canonical_key_hint": null, "summary": "E6 indicates fault in condenser B tube temperature sensor.", "structured_payload": {"fault_code": "E6"}, "evidence_quote": "E6 冷凝器B管温传感器故障", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E7: Outdoor ambient temperature sensor fault or power protection", "canonical_key_hint": null, "summary": "E7 indicates fault in outdoor ambient temperature sensor or power protection.", "structured_payload": {"fault_code": "E7"}, "evidence_quote": "E7 室外环境温度传感器故障 或电源保护", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E9: Water flow detection fault (first/second time)", "canonical_key_hint": null, "summary": "E9 indicates water flow detection fault on first or second occurrence.", "structured_payload": {"fault_code": "E9"}, "evidence_quote": "E9 水流检测故障（第一次、第二次）", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code EA: Host detects reduction in number of slave units", "canonical_key_hint": null, "summary": "EA indicates slave module communication protection, displayed on wired controller.", "structured_payload": {"fault_code": "EA"}, "evidence_quote": "EA 主机检测到从机台数减少 （从机模块发生通讯保护，仅线控器显示）", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code Eb: Shell-and-tube heat exchanger anti-freeze temperature sensor fault", "canonical_key_hint": null, "summary": "Eb indicates fault in anti-freeze temperature sensor of shell-and-tube heat exchanger.", "structured_payload": {"fault_code": "Eb"}, "evidence_quote": "Eb 壳管换热器防冻温度传感器故障", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code EC: Wired controller cannot find online module units", "canonical_key_hint": null, "summary": "EC indicates wired controller cannot find any online module units.", "structured_payload": {"fault_code": "EC"}, "evidence_quote": "EC 线控器未找到在线的模块单元 （仅线控器显示）", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code Ed: 1 hour continuous 3 times PE protection (requires power cycle)", "canonical_key_hint": null, "summary": "Ed indicates three consecutive PE protections within one hour, requires power cycle to reset.", "structured_payload": {"fault_code": "Ed"}, "evidence_quote": "Ed 1小时连续 3次PE保护（需掉电恢复）", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code EF: Return water temperature sensor fault", "canonical_key_hint": null, "summary": "EF indicates fault in return water temperature sensor.", "structured_payload": {"fault_code": "EF"}, "evidence_quote": "EF 回水温度传感器故障", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection code P0: System A high pressure protection or discharge temperature protection", "canonical_key_hint": null, "summary": "P0 indicates system A high pressure or discharge temperature protection.", "structured_payload": {"fault_code": "P0"}, "evidence_quote": "P0 系统A高压保护或排气温度保护", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection code P1: System A low pressure protection", "canonical_key_hint": null, "summary": "P1 indicates system A low pressure protection.", "structured_payload": {"fault_code": "P1"}, "evidence_quote": "P1 系统A低压保护", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection code P2: System B high pressure protection or discharge temperature protection", "canonical_key_hint": null, "summary": "P2 indicates system B high pressure or discharge temperature protection.", "structured_payload": {"fault_code": "P2"}, "evidence_quote": "P2 系统B高压保护或排气温度保护", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection code P3: System B low pressure protection", "canonical_key_hint": null, "summary": "P3 indicates system B low pressure protection.", "structured_payload": {"fault_code": "P3"}, "evidence_quote": "P3 系统B低压保护", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection code P4: System A current protection", "canonical_key_hint": null, "summary": "P4 indicates system A compressor overcurrent protection.", "structured_payload": {"fault_code": "P4"}, "evidence_quote": "P4 系统A电流保护", "page_hint": 115, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection code P5: System B current protection", "canonical_key_hint": null, "summary": "P5 indicates system B compressor overcurrent protection.", "structured_payload": {"fault_code": "P5"}, "evidence_quote": "P5 系统B电流保护", "page_hint": 116, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection code P6: System A condenser high temperature protection", "canonical_key_hint": null, "summary": "P6 indicates system A condenser high temperature protection.", "structured_payload": {"fault_code": "P6"}, "evidence_quote": "P6 系统A冷凝器高温保护", "page_hint": 116, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection code P7: System B condenser high temperature protection", "canonical_key_hint": null, "summary": "P7 indicates system B condenser high temperature protection.", "structured_payload": {"fault_code": "P7"}, "evidence_quote": "P7 系统B冷凝器高温保护", "page_hint": 116, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection code P8: Digital compressor discharge temperature sensor fault (reserved)", "canonical_key_hint": null, "summary": "P8 indicates digital compressor discharge temperature sensor fault (reserved).", "structured_payload": {"fault_code": "P8"}, "evidence_quote": "P8 数码压缩机排气温度传感器故障 (预留)", "page_hint": 116, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection code P9: Inlet/outlet water temperature difference protection", "canonical_key_hint": null, "summary": "P9 indicates protection for excessive temperature difference between inlet and outlet water.", "structured_payload": {"fault_code": "P9"}, "evidence_quote": "P9 进出水温差保护", "page_hint": 116, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection code Pb: System anti-freeze protection", "canonical_key_hint": null, "summary": "Pb indicates system anti-freeze protection.", "structured_payload": {"fault_code": "Pb"}, "evidence_quote": "Pb 系统防冻结保护", "page_hint": 116, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection code PE: Shell-and-tube heat exchanger low temperature protection", "canonical_key_hint": null, "summary": "PE indicates shell-and-tube heat exchanger low temperature protection.", "structured_payload": {"fault_code": "PE"}, "evidence_quote": "PE 壳管换热器低温保护", "page_hint": 116, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Protection code PF: Function lock module in locked state", "canonical_key_hint": null, "summary": "PF indicates function lock module is in locked state, preventing operation.", "structured_payload": {"fault_code": "PF"}, "evidence_quote": "PF 功能锁定模块处于加锁状态（主板及线控器都显示此代码）", "page_hint": 116, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "C series operating voltage range", "canonical_key_hint": null, "summary": "Supply voltage standard 380V 3N~50Hz, minimum 342V, maximum 418V.", "structured_payload": {"parameter_name": "voltage_range"}, "evidence_quote": "供电电压标准为 380V 3N～50Hz，最低允许电压为 342V，最高允许电压为 418V。", "page_hint": 120, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "C series 25/30/65 unit cooling operating range", "canonical_key_hint": null, "summary": "Cooling operating range 10°C to 46°C, heating -10°C to 21°C.", "structured_payload": {"parameter_name": "operating_range"}, "evidence_quote": "制 冷 运 行范围  制 热 运 行范围 10℃～46℃ -10℃～21℃", "page_hint": 120, "confidence": 0.95}
