{"knowledge_type": "fault_code", "title": "线控器与主机通讯故障 F6", "canonical_key_hint": "F6", "summary": "线控器显示F6，表示线控器与主机通讯故障。可能原因包括通讯线A/B接反、通讯线断开、与强电交叉走线、主机控制板未上电、通讯线太长、主板能与监控软件通讯但线控器报警F6、主机控制板通讯口问题、线控器通讯口问题、主机地址设置错误。", "structured_payload": {"fault_code": "F6", "display": "F6", "description": "线控器与主机通讯故障"}, "evidence_quote": "线控器显示            F6\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法\n故障确定条件\n可能原因              1、线控器与主机的通讯线 A/B是否接反\n2、 通讯线是否断开\n3、 主机与线控器的通讯线是否与强电交叉走线\n4、 主机的控制板是否 上电\n5、 主机与线控器的通讯线太长\n6、 主板能与监控软件通讯，线控器报警 F6\n7、 主机控制板通讯口有问题\n8、 线控器通讯口有问题\n9、 主机的地址设置错误", "page_hint": 1, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "XX号从机通讯故障 ECXX", "canonical_key_hint": "ECXX", "summary": "线控器显示XX（00-15），机组数码管显示ECXX，表示XX号从机通讯故障。可能原因包括从机通讯线脱落、从机控制板未上电、从机地址拨码设置错误、主机设置的从机数量不正确、从机PC通讯口坏、从机通讯线插错位置。", "structured_payload": {"fault_code": "ECXX", "display": "ECXX", "description": "XX号从机通讯故障"}, "evidence_quote": "线控器显示            XX(XX为00-15)\n机组数码管显示        ECXX\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法\n故障确定条件\n可能原因              1、XX号从机通讯线有否脱落\n2、 XX号从机控制板是否上电\n3、 从机的地址拨码设置错误\n4、 主机设置的从机数量是否正确\n5、 从机的 PC通讯口坏\n6、 XX号从机通讯线是否插错位置", "page_hint": 3, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "与所有的从机通讯故障 EC78", "canonical_key_hint": "EC78", "summary": "机组数码管显示EC78，表示与所有从机通讯故障。可能原因包括主机Bin/Ain口通讯线脱落、主机Bin/Ain口坏、中间有一台A/B线接反、其中一从机模块损坏。", "structured_payload": {"fault_code": "EC78", "display": "EC78", "description": "与所有的从机通讯故障"}, "evidence_quote": "机组数码管显示        EC78\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法\n故障确定条件\n可能原因              1、主机的 Bin/Ain口通讯线脱落\n2、主机的 Bin/Ain口坏\n3、中间有一台 A/B线接反\n4、其中一从机模块损坏", "page_hint": 5, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "压缩机过载 ER16/ER17", "canonical_key_hint": "ER16/ER17", "summary": "单系统显示ER16，双系统显示ER16（1#系统）、ER17（2#系统），表示压缩机过载。可能原因包括保护装置连接线未正确连接、压缩机运行电流过大、过电流继电器损坏、过电流继电器保护数值设置不当、制冷剂充注过量。", "structured_payload": {"fault_code": "ER16/ER17", "display": "ER16/ER17", "description": "压缩机过载"}, "evidence_quote": "线控器显示            单系统显示： 16；双系统显示： 16（1#系统） 、 17（2#系统）\n主机数码管显示        单系统显示： ER16；双系统显示： ER16（1#系统） 、 ER17（2#系统）\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法          根据每个压缩机过载保护输入回路检测过载保护装置的动作\n故障确定条件          压缩机的过电流继电器动作\n可能原因              1、保护装 置连接线没有正确连接到主控制板\n2、压缩机运行电流过大，过载保护器动作\n3、过电流继电器损坏\n4、过电流继电器保护数值设置不当\n5、制冷剂充注过量", "page_hint": 6, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "风机过载 ER16/ER17（双系统）", "canonical_key_hint": "ER16/ER17", "summary": "单系统显示ER17，双系统显示ER16（1#系统）、ER17（2#系统），表示风机过载。可能原因包括保护装置连接线未正确连接、风机运行电流过大、过电流继电器损坏、过电流继电器保护数值设置不当。", "structured_payload": {"fault_code": "ER16/ER17", "display": "ER16/ER17", "description": "风机过载"}, "evidence_quote": "线控器显示            单系统显示： 17；双系统显示： 16（1#系统） 、 17（2#系统）\n主机数码管显示        单系统显示： ER17；双系统显示： ER16（1#系统） 、 ER17（2#系统）\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法          根据风机过载保护输入回路检测保护装置的动作\n故障确定条件          风机电机的过电流继电器动作\n可能原因              1、保护装置连接线没有正确连接到主控制板\n2、风机运行电流过大，过载保护器动作\n3、过电流继电器损坏\n4、过电流继电器保护数值设置不当", "page_hint": 8, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "排气温度过高 ER16/ER33/ER35", "canonical_key_hint": "ER16/ER33/ER35", "summary": "单系统显示ER16，双系统显示ER33（1#系统）、ER35（2#系统），表示排气温度过高。故障确定条件为压缩机排气温度超过125℃（单系统）或130℃（双系统）。可能原因包括排气温度传感器故障、风机电机损坏（制冷）、循环风短路（制冷）、热交器太脏（制冷）、电子膨胀阀未正常开启（制热）、水温太高（制热）、制冷剂泄漏或不足、除霜不干净、压缩机有缺陷或系统缺冷冻油。", "structured_payload": {"fault_code": "ER16/ER33/ER35", "display": "ER16/ER33/ER35", "description": "排气温度过高"}, "evidence_quote": "线控器显示            单系统显示： 16；双系统显示： 33（1#系统） 、 35（2#系统）\n主机数码管显示        单系统显示： ER16；双系统显示： ER33（1#系统） 、 ER35（2#系统）\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM /DRS\n故障检测方法          根据排气温度传感器的温度来检测异常情况\n故障确定条件          压缩机的排气温度超过 125℃（单系统） 、 130℃（双系统）\n可能原因              1、排气温度传感器发生故障\n2、风机电机损坏（制冷）\n3、循环风短路（制冷）\n4、热交器太脏（制冷）\n5、电子膨胀阀没有正常开启（制热）\n7、 水温太高（制热）\n8、 制冷剂泄漏或不足\n9、 除霜不干净\n10、压缩机有缺陷或系统缺冷冻油", "page_hint": 10, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "水泵过载 ER18", "canonical_key_hint": "ER18", "summary": "线控器显示18，主机数码管显示ER18，表示水泵过载。可能原因包括保护装置连接线未正确连接、水泵运行电流过大、过电流继电器损坏、过电流继电器保护数值设置不当。", "structured_payload": {"fault_code": "ER18", "display": "ER18", "description": "水泵过载"}, "evidence_quote": "线控器显示            18\n主机数码管显示        ER18\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC23 0DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法          根据水泵过载保护输入回路检测过载保护装置的动作\n故障确定条件          水泵的过电流继电器动作\n可能原因              1、保护装置连接线没有正确连接到主控制板\n2、水泵运行电流过大，过载保护器动作\n3、过电流继电器损坏\n4、过电流继电器保护数值设置不当", "page_hint": 12, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "水压差开关报警 ER19", "canonical_key_hint": "ER19", "summary": "线控器显示19，机组数码管显示ER19，表示水压差开关报警。故障确定条件为水压差开关断开。可能原因包括水泵选型小、水过滤器堵塞、水系统空气未排干净、水压差开关堵塞、水压差开关损坏、其它水系统部件堵塞、水系统压降太大不均衡。", "structured_payload": {"fault_code": "ER19", "display": "ER19", "description": "水压差开关报警"}, "evidence_quote": "线控器显示            19\n机组数码管显示        ER19\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法          根据水压差开关输入回路检测水流保护装置的动作\n故障确定条件          水压差开关断开\n可能原因              1、水泵选型小\n2、 水过滤器堵塞\n3、 水系统空气未排干净\n4、 水压差开关堵塞\n5、 水压差开关损坏\n6、 其它水系统部件堵塞\n7、 水系统压降太大，水系统不均衡", "page_hint": 13, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "高压故障 ER20/ER24", "canonical_key_hint": "ER20/ER24", "summary": "单系统显示ER20，双系统显示ER20（1#系统）、ER24（2#系统），表示高压故障。故障确定条件为高压开关断开。可能原因包括压力开关损坏、模块高压输出端口故障、风机电机损坏（制冷）、循环风短路（制冷）、热交器太脏（制冷）、氟侧过滤器脏堵、水温太高（制热）、水流量不足（制热）、水过滤器脏堵（制热）、环境温度过高（制冷）、制冷剂过量。", "structured_payload": {"fault_code": "ER20/ER24", "display": "ER20/ER24", "description": "高压故障"}, "evidence_quote": "线控器显示            单系统显示： 20；双系统显示： 20（1#系统） 、 24（2#系统）\n主机数码管显示        单系统显示： ER20；双系统显示： ER20（1#系统） 、 ER24（2#系统）\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法          根据每个系统高压保护输入回路检测高压保护装置的动作\n故障确定条件          高压开关断开\n可能原因              1、压力开关损坏\n2、模块高压输出端口故障\n3、风机电机损坏（制冷）\n4、循环风短路（制冷）\n5、热交器太脏（制冷）\n6、氟侧过滤器脏堵\n7、水温太高（制热）\n8、水流量不足（制热）\n9、水过滤器脏堵（制热）\n10、环境温度过高（制冷）\n11、制冷剂过量", "page_hint": 15, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "低压故障 ER21/ER36", "canonical_key_hint": "ER21/ER36", "summary": "单系统显示ER21，双系统显示ER21（1#系统）、ER36（2#系统），表示低压故障。故障确定条件见第四章低压保护逻辑。可能原因包括制热时热交器换热不良、制热时风机电机运行异常、制冷剂泄漏或不足、电子膨胀阀故障或过滤器堵、机组低压传感器损坏、模块低压输入端口故障。", "structured_payload": {"fault_code": "ER21/ER36", "display": "ER21/ER36", "description": "低压故障"}, "evidence_quote": "线控器显示            单系统显示： 21；双系统显示： 21（1#系统） 、 36（2#系统）\n主机数码管显示        单系统显示： ER21；双系统显示： ER21（1#系统） 、 ER36（2#系统）\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC 230DRM/DRS\n故障检测方法          根据每个系统低压传感器的显示数值来检测压力传感器\n故障确定条件          见第四章低压保护逻辑\n可能原因              1、制热时热交器换热不良\n2、制热时风机电机运行异常\n3、制冷剂泄漏或不足\n4、电子膨胀阀故障或过滤器堵\n5、机组低压传感器损坏\n6、模块低压输入端口故障", "page_hint": 17, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "系统故障 ER23（单系统）", "canonical_key_hint": "ER23", "summary": "线控器显示23，主机数码管显示ER23或与ER16、ER17、ER20、ER21同时出现，表示系统故障（仅单系统）。可能原因包括机组出现3次低压报警、3次高压报警、3次排气温度过高、3次风机过载。", "structured_payload": {"fault_code": "ER23", "display": "ER23", "description": "系统故障（单系统）"}, "evidence_quote": "线控器显示            23\n主机数码管显示        ER23或ER23与ER16、ER23与ER17、ER23与ER20、ER23与ER21同时出现\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法\n故障确定条件\n可能原因              1、机组出现 3次低压报警\n2、机组出现 3次高压报警\n3、机组出现 ３次排气温度过高\n4、机组出现 3次风机过载", "page_hint": 19, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "水系统电加热过载 ER26", "canonical_key_hint": "ER26", "summary": "线控器显示26，主机数码管显示ER26，表示水系统电加热过载。可能原因包括不是电加热机型、电加热丝短路、过电流继电器损坏、过电流继电器保护数值设置不当。", "structured_payload": {"fault_code": "ER26", "display": "ER26", "description": "水系统电加热过载"}, "evidence_quote": "线控器显示            26\n主机数码管显示        ER26\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法          根据电加热过载保护输入回路检测 过载保护装置的动作\n故障确定条件          电加热的过电流继电器动作\n可能原因              1、不是电加热机型\n2、电加热丝短路\n3、过电流继电器损坏\n4、过电流继电器保护数值设置不当", "page_hint": 21, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "启动紧急运行功能 ER28（单系统）", "canonical_key_hint": "ER28", "summary": "线控器显示28，主机数码管显示ER28，表示启动紧急运行功能（仅单系统）。故障确定条件为压缩机运行两分钟后，低压低于3.3 bar持续60s。可能原因包括制冷运行偶尔低压低于3.3bar、氟侧过滤器脏堵、电子膨胀阀损坏、制冷剂泄漏或不足、低压传感器损坏。", "structured_payload": {"fault_code": "ER28", "display": "ER28", "description": "启动紧急运行功能（单系统）"}, "evidence_quote": "线控器显示            28\n主机数码管显示        ER28\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法\n故障确定条件          压缩机运行两分钟后，低压 低于3.3 bar持续60s\n可能原因              1、制冷运行偶尔低压低于 3.3bar\n2、氟侧过滤器脏堵\n3、电子膨胀阀损坏\n4、制冷剂泄漏或不足\n5、低压传感器损坏", "page_hint": 23, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "系统过热度小 ER29/ER37", "canonical_key_hint": "ER29/ER37", "summary": "单系统显示ER29，双系统显示ER29（1#系统）、ER37（2#系统），表示系统过热度小。故障确定条件：单系统过热度低于2℃持续5分钟，双系统过热度低于1℃持续5分钟。可能原因包括低压传感器或吸气温度传感器损坏、电子膨胀阀控制不合理、维修后重新充注制冷剂过量。", "structured_payload": {"fault_code": "ER29/ER37", "display": "ER29/ER37", "description": "系统过热度小"}, "evidence_quote": "线控器显示            单系统显示： 29；双系统显示： 29（1#系统） 、 37（2#系统）\n主机数码管显示        单系统显示： ER29；双系统显示： ER29（1#系统） 、 ER37（2#系统）\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法\n故障确定条件          单系统： 过热度低于 2℃持续5分钟\n双系统：过热 度低于1℃持续5分钟\n可能原因              1、低压传感器或吸气温度传感器损坏；\n2、电子膨胀阀控制不合理\n3、维修后重新充注制冷剂过量", "page_hint": 24, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "主从机通讯故障 ER31", "canonical_key_hint": "ER31", "summary": "线控器显示31，机组数码管显示ER31，表示主从机通讯故障。可能原因包括从机通讯线脱落、从机控制板未上电、从机地址拨码设置错误、主机设置的从机数量不正确、从机PC通讯口坏、从机通讯线插错位置。", "structured_payload": {"fault_code": "ER31", "display": "ER31", "description": "主从机通讯故障"}, "evidence_quote": "线控器显示            31\n机组数码管显示        ER31\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法\n故障确定条件\n可能原因              1、从机通讯线有否脱落\n2、 从机控制板是否上电\n3、 从机的地址拨码设置错误\n4、 主机设置的从机数量是否正确\n5、 从机的 PC通讯口坏\n6、 从机通讯线是否插错位置", "page_hint": 25, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "低压传感器故障 ER53/ER52", "canonical_key_hint": "ER53/ER52", "summary": "单系统显示ER53，双系统显示ER53（1#系统）、ER52（2#系统），表示低压传感器故障。可能原因包括低压传感器三条线接反、低压传感器线短路/断线、低压传感器损坏、控制模块低压传感器检测电路有故障。", "structured_payload": {"fault_code": "ER53/ER52", "display": "ER53/ER52", "description": "低压传感器故障"}, "evidence_quote": "线控器显示          单系统显示： 53；双系统显示： 53（1#系统） 、 52（2#系统）\n主机数码管显示      单系统显示： ER53；双系统显示： ER53（1#系统） 、 ER52（2#系统）\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法          根据低压传感器的压力来检测异常情况\n故障确定条件\n可能原因              1、低压传感器的三条线是否 接反\n2、 低压传感器线短路 /断线\n3、 低压传感器损坏\n4、 控制模块低压传感器检测电路有故障", "page_hint": 29, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "温度传感器故障 ER40-ER51", "canonical_key_hint": "ER40-ER51", "summary": "主机数码管显示ER40至ER51（单系统为ER41-ER43、ER45-ER49、ER51；双系统增加ER40、ER50），表示温度传感器故障。故障确定条件为温度传感器断开或短路。可能原因包括温度传感器脱落或未插好、温度传感器短路/断路、控制模块温度传感器检测电路问题。", "structured_payload": {"fault_code": "ER40-ER51", "display": "ER40-ER51", "description": "温度传感器故障"}, "evidence_quote": "主机数码管显示       单系统显示： ER41、ER42、ER43、ER45、ER46、ER47、ER48、\nER49、ER51\n双系统显示： ER40、ER41、ER42、ER43、ER45、ER46、ER47、\nER48、ER49、ER50、ER51\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法          根据每个温度传感器的温度来检测异常情况\n故障确定条件          当温度传感器断开或短 路时\n可能原因              1、温度传感器脱落或没有插好\n2、 温度传感器短路 /断路\n3、 控制模块温度传感器检测电路问题", "page_hint": 30, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
