{"knowledge_type": "fault_code", "title": "线控器与主机通讯故障", "canonical_key_hint": "F6", "summary": "线控器显示F6，表示线控器与主机通讯故障。", "structured_payload": {"fault_code": "F6", "description": "线控器与主机通讯故障"}, "evidence_quote": "线控器显示            F6", "page_hint": 1, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "XX号从机通讯故障", "canonical_key_hint": "ECXX", "summary": "机组数码管显示ECXX，表示XX号从机通讯故障。", "structured_payload": {"fault_code": "ECXX", "description": "XX号从机通讯故障"}, "evidence_quote": "机组数码管显示        ECXX", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "与所有的从机通讯故障", "canonical_key_hint": "EC78", "summary": "机组数码管显示EC78，表示与所有的从机通讯故障。", "structured_payload": {"fault_code": "EC78", "description": "与所有的从机通讯故障"}, "evidence_quote": "机组数码管显示        EC78", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机过载", "canonical_key_hint": "ER16/ER17", "summary": "单系统显示ER16，双系统显示ER16（1#系统）、ER17（2#系统），表示压缩机过载。", "structured_payload": {"fault_code": "ER16/ER17", "description": "压缩机过载"}, "evidence_quote": "主机数码管显示        单系统显示： ER16；双系统显示： ER16（1#系统） 、 ER17（2#系统）", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "风机过载", "canonical_key_hint": "ER17/ER16", "summary": "单系统显示ER17，双系统显示ER16（1#系统）、ER17（2#系统），表示风机过载。", "structured_payload": {"fault_code": "ER17/ER16", "description": "风机过载"}, "evidence_quote": "主机数码管显示        单系统显示： ER17；双系统显示： ER16（1#系统） 、 ER17（2#系统）", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "排气温度过高", "canonical_key_hint": "ER33/ER35", "summary": "单系统显示ER16，双系统显示ER33（1#系统）、ER35（2#系统），表示排气温度过高。", "structured_payload": {"fault_code": "ER33/ER35", "description": "排气温度过高"}, "evidence_quote": "主机数码管显示        单系统显示： ER16；双系统显示： ER33（1#系统） 、 ER35（2#系统）", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水泵过载", "canonical_key_hint": "ER18", "summary": "主机数码管显示ER18，表示水泵过载。", "structured_payload": {"fault_code": "ER18", "description": "水泵过载"}, "evidence_quote": "主机数码管显示        ER18", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水压差开关报警", "canonical_key_hint": "ER19", "summary": "机组数码管显示ER19，表示水压差开关报警。", "structured_payload": {"fault_code": "ER19", "description": "水压差开关报警"}, "evidence_quote": "机组数码管显示        ER19", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "高压故障", "canonical_key_hint": "ER20/ER24", "summary": "单系统显示ER20，双系统显示ER20（1#系统）、ER24（2#系统），表示高压故障。", "structured_payload": {"fault_code": "ER20/ER24", "description": "高压故障"}, "evidence_quote": "主机数码管显示        单系统显示： ER20；双系统显示： ER20（1#系统） 、 ER24（2#系统）", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "低压故障", "canonical_key_hint": "ER21/ER36", "summary": "单系统显示ER21，双系统显示ER21（1#系统）、ER36（2#系统），表示低压故障。", "structured_payload": {"fault_code": "ER21/ER36", "description": "低压故障"}, "evidence_quote": "主机数码管显示        单系统显示： ER21；双系统显示： ER21（1#系统） 、 ER36（2#系统）", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "系统故障（单系统）", "canonical_key_hint": "ER23", "summary": "主机数码管显示ER23，表示系统故障（只单系统有此故障代码）。", "structured_payload": {"fault_code": "ER23", "description": "系统故障（单系统）"}, "evidence_quote": "主机数码管显示        ER23或ER23与ER16、ER23与ER17、ER23与ER20、ER23与ER21同时出现", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "出水温度过低", "canonical_key_hint": "ER25", "summary": "主机数码管显示ER25，表示出水温度过低。", "structured_payload": {"fault_code": "ER25", "description": "出水温度过低"}, "evidence_quote": "主机数码管显示        ER25", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水系统电加热过载", "canonical_key_hint": "ER26", "summary": "主机数码管显示ER26，表示水系统电加热过载。", "structured_payload": {"fault_code": "ER26", "description": "水系统电加热过载"}, "evidence_quote": "主机数码管显示        ER26", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "环境温度过高过低", "canonical_key_hint": "ER27", "summary": "主机数码管显示ER27，表示环境温度过高过低。", "structured_payload": {"fault_code": "ER27", "description": "环境温度过高过低"}, "evidence_quote": "主机数码管显示        ER27", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "启动紧急运行功能（单系统）", "canonical_key_hint": "ER28", "summary": "主机数码管显示ER28，表示启动紧急运行功能（只单系统有此故障代码）。", "structured_payload": {"fault_code": "ER28", "description": "启动紧急运行功能（单系统）"}, "evidence_quote": "主机数码管显示        ER28", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "系统过热度小", "canonical_key_hint": "ER29/ER37", "summary": "单系统显示ER29，双系统显示ER29（1#系统）、ER37（2#系统），表示系统过热度小。", "structured_payload": {"fault_code": "ER29/ER37", "description": "系统过热度小"}, "evidence_quote": "主机数码管显示        单系统显示： ER29；双系统显示： ER29（1#系统） 、 ER37（2#系统）", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "主从机通讯故障", "canonical_key_hint": "ER31", "summary": "机组数码管显示ER31，表示主从机通讯故障。", "structured_payload": {"fault_code": "ER31", "description": "主从机通讯故障"}, "evidence_quote": "机组数码管显示        ER31", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "回气温度过高", "canonical_key_hint": "ER32/ER34", "summary": "单系统显示ER32，双系统显示ER32（1#系统）、ER34（2#系统），表示回气温度过高。", "structured_payload": {"fault_code": "ER32/ER34", "description": "回气温度过高"}, "evidence_quote": "主机数码管显示      单系统显示： ER32；双系统显示： ER32（1#系统） 、 ER34（2#系统）", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "制冷剂泄漏（双系统）", "canonical_key_hint": "ER38/ER39", "summary": "主机数码管显示ER38、ER39，表示制冷剂泄漏（只双系统有此故障代码）。", "structured_payload": {"fault_code": "ER38/ER39", "description": "制冷剂泄漏（双系统）"}, "evidence_quote": "主机数码管显示        ER38、ER39", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "低压传感器故障", "canonical_key_hint": "ER53/ER52", "summary": "单系统显示ER53，双系统显示ER53（1#系统）、ER52（2#系统），表示低压传感器故障。", "structured_payload": {"fault_code": "ER53/ER52", "description": "低压传感器故障"}, "evidence_quote": "主机数码管显示      单系统显示： ER53；双系统显示： ER53（1#系统） 、 ER52（2#系统）", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "温度传感器故障", "canonical_key_hint": "ER40-ER51", "summary": "主机数码管显示ER40至ER51，表示温度传感器故障。", "structured_payload": {"fault_code": "ER40-ER51", "description": "温度传感器故障"}, "evidence_quote": "主机数码管显示       单系统显示： ER41、ER42、ER43、ER45、ER46、ER47、ER48、ER49、ER51 双系统显示： ER40、ER41、ER42、ER43、ER45、ER46、ER47、ER48、ER49、ER50、ER51", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "排气温度过高保护阈值", "canonical_key_hint": null, "summary": "压缩机的排气温度超过125℃（单系统）、130℃（双系统）时触发保护。", "structured_payload": {"parameter_name": "排气温度保护阈值", "value": "125℃（单系统）/130℃（双系统）"}, "evidence_quote": "压缩机的排气温度超过 125℃（单系统） 、 130℃（双系统）", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "系统过热度小保护阈值", "canonical_key_hint": null, "summary": "单系统过热度低于2℃持续5分钟，双系统过热度低于1℃持续5分钟触发保护。", "structured_payload": {"parameter_name": "过热度保护阈值", "value": "单系统：低于2℃持续5分钟；双系统：低于1℃持续5分钟"}, "evidence_quote": "单系统： 过热度低于 2℃持续5分钟 双系统：过热 度低于1℃持续5分钟", "page_hint": 24, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "回气温度过高保护阈值", "canonical_key_hint": null, "summary": "回气温度大于40℃持续10S触发保护。", "structured_payload": {"parameter_name": "回气温度保护阈值", "value": "大于40℃持续10S"}, "evidence_quote": "回气温度大于 40℃持续 10S", "page_hint": 27, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "制冷剂泄漏保护阈值（双系统）", "canonical_key_hint": null, "summary": "制冷/制热开机时，低压低于1.8bar（R410A为3.6bar）触发保护。", "structured_payload": {"parameter_name": "制冷剂泄漏低压阈值", "value": "低于1.8bar（R410A为3.6bar）"}, "evidence_quote": "制冷/制热开机时，当低压低于 1.8(R410A 为3.6bar)bar", "page_hint": 28, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "启动紧急运行功能低压阈值", "canonical_key_hint": null, "summary": "压缩机运行两分钟后，低压低于3.3 bar持续60s触发紧急运行。", "structured_payload": {"parameter_name": "紧急运行低压阈值", "value": "低于3.3 bar持续60s"}, "evidence_quote": "压缩机运行两分钟后，低压 低于3.3 bar持续60s", "page_hint": 23, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "出水温度过低保护阈值", "canonical_key_hint": null, "summary": "出水温度连续3s（双系统5秒）低于设置制冷防冻温度触发保护。", "structured_payload": {"parameter_name": "出水温度防冻保护阈值", "value": "连续3s（双系统5秒）低于设置制冷防冻温度"}, "evidence_quote": "出水温度连续 3s（双系统 5秒）低于设置制冷防冻温度", "page_hint": 20, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "线控器与主机通讯故障诊断", "canonical_key_hint": null, "summary": "检查通讯线A/B是否接反、通讯线是否断开、是否与强电交叉走线、控制板是否上电、通讯线是否太长、主板与监控软件通讯是否正常、控制板通讯口、线控器通讯口、主机地址设置。", "structured_payload": {"fault_code": "F6", "diagnostic_steps": ["检查通讯线A/B是否接反", "检查通讯线是否断开", "检查是否与强电交叉走线", "检查控制板是否上电", "检查通讯线是否太长", "检查主板与监控软件通讯是否正常", "检查控制板通讯口", "检查线控器通讯口", "检查主机地址设置"]}, "evidence_quote": "可能原因              1、线控器与主机的通讯线 A/B是否接反 2、 通讯线是否断开 3、 主机与线控器的通讯线是否与强电交叉走线 4、 主机的控制板是否 上电 5、 主机与线控器的通讯线太长 6、 主板能与监控软件通讯，线控器报警 F6 7、 主机控制板通讯口有问题 8、 线控器通讯口有问题 9、 主机的地址设置错误", "page_hint": 1, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "XX号从机通讯故障诊断", "canonical_key_hint": null, "summary": "检查从机通讯线是否脱落、控制板是否上电、地址拨码设置、主机设置的从机数量、PC通讯口、通讯线插错位置。", "structured_payload": {"fault_code": "ECXX", "diagnostic_steps": ["检查XX号从机通讯线是否脱落", "检查XX号从机控制板是否上电", "检查从机的地址拨码设置", "检查主机设置的从机数量是否正确", "检查从机的PC通讯口", "检查XX号从机通讯线是否插错位置"]}, "evidence_quote": "可能原因              1、XX号从机通讯线有否脱落 2、 XX号从机控制板是否上电 3、 从机的地址拨码设置错误 4、 主机设置的从机数量是否正确 5、 从机的 PC通讯口坏 6、 XX号从机通讯线是否插错位置", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "与所有的从机通讯故障诊断", "canonical_key_hint": null, "summary": "检查主机Bin/Ain口通讯线是否脱落、Bin/Ain口是否损坏、中间是否有A/B线接反、从机模块是否损坏。", "structured_payload": {"fault_code": "EC78", "diagnostic_steps": ["检查主机的Bin/Ain口通讯线是否脱落", "检查主机的Bin/Ain口是否损坏", "检查中间是否有A/B线接反", "检查从机模块是否损坏"]}, "evidence_quote": "可能原因              1、主机的 Bin/Ain口通讯线脱落 2、主机的 Bin/Ain口坏 3、中间有一台 A/B线接反 4、其中一从机模块损坏", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "压缩机过载诊断", "canonical_key_hint": null, "summary": "检查保护装置连接线、压缩机缺陷、电源电压、过载保护器、过载保护值设置、制冷剂充注量。", "structured_payload": {"fault_code": "ER16/ER17", "diagnostic_steps": ["检查保护装置连接线是否正确连接到主控制板", "检查压缩机是否有缺陷（电机绕阻短路/断路、轴抱死、接地）", "检查电源电压是否异常", "检查过载保护器是否损坏", "检查过载保护值设置是否偏小", "检查制冷剂是否充注过量"]}, "evidence_quote": "可能原因              1、保护装 置连接线没有正确连接到主控制板 2、压缩机运行电流过大，过载保护器动作 3、过电流继电器损坏 4、过电流继电器保护数值设置不当 5、制冷剂充注过量", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "风机过载诊断", "canonical_key_hint": null, "summary": "检查保护装置连接线、电机绕阻、电源电压、过载保护器、过载保护值设置。", "structured_payload": {"fault_code": "ER17/ER16", "diagnostic_steps": ["检查保护装置连接线是否正确连接到主控制板", "检查电机绕阻是否有短路、断路或接地", "检查电源电压是否异常", "检查过载保护器是否损坏", "检查过载保护值设置是否偏小"]}, "evidence_quote": "可能原因              1、保护装置连接线没有正确连接到主控制板 2、风机运行电流过大，过载保护器动作 3、过电流继电器损坏 4、过电流继电器保护数值设置不当", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "排气温度过高诊断", "canonical_key_hint": null, "summary": "检查排气温度传感器、风机电机、循环风短路、热交换器、电子膨胀阀、水温、制冷剂、除霜、压缩机。", "structured_payload": {"fault_code": "ER33/ER35", "diagnostic_steps": ["检查排气温度传感器是否正常", "检查风机电机是否损坏（制冷）", "检查循环风是否短路（制冷）", "检查热交换器是否太脏（制冷）", "检查电子膨胀阀是否正常开启（制热）", "检查水温是否太高（制热）", "检查制冷剂是否泄漏或不足", "检查除霜是否不干净", "检查压缩机是否有缺陷或系统缺冷冻油"]}, "evidence_quote": "可能原因              1、排气温度传感器发生故障 2、风机电机损坏（制冷） 3、循环风短路（制冷） 4、热交器太脏（制冷） 5、电子膨胀阀没有正常开启（制热） 7、 水温太高（制热） 8、 制冷剂泄漏或不足 9、 除霜不干净 10、压缩机有缺陷或系统缺冷冻油", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "水泵过载诊断", "canonical_key_hint": null, "summary": "检查故障反馈线连接、电机绕阻、电源电压、过载保护器、过载保护值设置。", "structured_payload": {"fault_code": "ER18", "diagnostic_steps": ["检查故障反馈线是否正确连接", "检查电机绕阻是否有短路、断路或接地", "检查电源电压是否异常", "检查过载保护器是否损坏", "检查过载保护值设置是否偏小"]}, "evidence_quote": "可能原因              1、保护装置连接线没有正确连接到主控制板 2、水泵运行电流过大，过载保护器动作 3、过电流继电器损坏 4、过电流继电器保护数值设置不当", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "水压差开关报警诊断", "canonical_key_hint": null, "summary": "检查水泵选型、水过滤器、水系统空气、水压差开关堵塞/损坏、其他水系统部件堵塞、水系统压降。", "structured_payload": {"fault_code": "ER19", "diagnostic_steps": ["检查水泵选型是否偏小", "检查水过滤器是否堵塞", "检查水系统空气是否未排干净", "检查水压差开关是否堵塞", "检查水压差开关是否损坏", "检查其他水系统部件是否堵塞", "检查水系统压降是否太大、不均衡"]}, "evidence_quote": "可能原因              1、水泵选型小 2、 水过滤器堵塞 3、 水系统空气未排干净 4、 水压差开关堵塞 5、 水压差开关损坏 6、 其它水系统部件堵塞 7、 水系统压降太大，水系统不均衡", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "高压故障诊断", "canonical_key_hint": null, "summary": "检查压力开关、模块高压输出端口、风机电机、循环风短路、热交换器、氟侧过滤器、水温、水流量、水过滤器、环境温度、制冷剂。", "structured_payload": {"fault_code": "ER20/ER24", "diagnostic_steps": ["检查压力开关是否损坏", "检查模块高压输出端口是否故障", "检查风机电机是否损坏（制冷）", "检查循环风是否短路（制冷）", "检查热交换器是否太脏（制冷）", "检查氟侧过滤器是否脏堵", "检查水温是否太高（制热）", "检查水流量是否不足（制热）", "检查水过滤器是否脏堵（制热）", "检查环境温度是否过高（制冷）", "检查制冷剂是否过量"]}, "evidence_quote": "可能原因              1、压力开关损坏 2、模块高压输出端口故障 3、风机电机损坏（制冷） 4、循环风短路（制冷） 5、热交器太脏（制冷） 6、氟侧过滤器脏堵 7、水温太高（制热） 8、水流量不足（制热） 9、水过滤器脏堵（制热） 10、环境温度过高（制冷） 11、制冷剂过量", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "低压故障诊断", "canonical_key_hint": null, "summary": "检查制热时热交换器换热、风机电机、制冷剂泄漏、电子膨胀阀/过滤器、低压传感器、模块低压输入端口。", "structured_payload": {"fault_code": "ER21/ER36", "diagnostic_steps": ["检查制热时热交换器换热是否不良", "检查制热时风机电机运行是否异常", "检查制冷剂是否泄漏或不足", "检查电子膨胀阀是否故障或过滤器堵", "检查机组低压传感器是否损坏", "检查模块低压输入端口是否故障"]}, "evidence_quote": "可能原因              1、制热时热交器换热不良 2、制热时风机电机运行异常 3、制冷剂泄漏或不足 4、电子膨胀阀故障或过滤器堵 5、机组低压传感器损坏 6、模块低压输入端口故障", "page_hint": 17, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "系统故障（单系统）诊断", "canonical_key_hint": null, "summary": "检查是否出现3次低压报警、3次高压报警、3次排气温度过高、3次风机过载。", "structured_payload": {"fault_code": "ER23", "diagnostic_steps": ["检查是否出现3次低压报警", "检查是否出现3次高压报警", "检查是否出现3次排气温度过高", "检查是否出现3次风机过载"]}, "evidence_quote": "可能原因              1、机组出现 3次低压报警 2、机组出现 3次高压报警 3、机组出现 ３次排气温度过高 4、机组出现 3次风机过载", "page_hint": 19, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "出水温度过低诊断", "canonical_key_hint": null, "summary": "检查回水温度设置是否过低、水流量是否偏小。", "structured_payload": {"fault_code": "ER25", "diagnostic_steps": ["检查回水温度设置是否过低", "检查水流量是否偏小以至水温差大"]}, "evidence_quote": "可能原因              1、回水温度设置过低 2、水流量偏小以至水温差大", "page_hint": 20, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "水系统电加热过载诊断", "canonical_key_hint": null, "summary": "检查是否为电加热机型、电加热丝是否短路、过电流继电器是否损坏、过载保护值设置。", "structured_payload": {"fault_code": "ER26", "diagnostic_steps": ["检查是否为电加热机型", "检查电加热丝是否短路", "检查过电流继电器是否损坏", "检查过载保护值设置是否偏小"]}, "evidence_quote": "可能原因              1、不是电加热机型 2、电加热丝短路 3、过电流继电器损坏 4、过电流继电器保护数值设置不当", "page_hint": 21, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "环境温度过高过低诊断", "canonical_key_hint": null, "summary": "检查温度传感器阻值是否正常、环境温度是否确实过高或过低、主板是否正常。", "structured_payload": {"fault_code": "ER27", "diagnostic_steps": ["检查温度传感器阻值是否正常", "检查环境温度是否确实过高或过低", "检查主板"]}, "evidence_quote": "可能原因              1、温度传感器坏 2、环境温度确实 过高或过低", "page_hint": 22, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "启动紧急运行功能诊断", "canonical_key_hint": null, "summary": "检查制冷运行偶尔低压低于3.3bar、氟侧过滤器脏堵、电子膨胀阀损坏、制冷剂泄漏或不足、低压传感器损坏。", "structured_payload": {"fault_code": "ER28", "diagnostic_steps": ["检查制冷运行偶尔低压是否低于3.3bar", "检查氟侧过滤器是否脏堵", "检查电子膨胀阀是否损坏", "检查制冷剂是否泄漏或不足", "检查低压传感器是否损坏"]}, "evidence_quote": "可能原因              1、制冷运行偶尔低压低于 3.3bar 2、氟侧过滤器脏堵 3、电子膨胀阀损坏 4、制冷剂泄漏或不足 5、低压传感器损坏", "page_hint": 23, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "系统过热度小诊断", "canonical_key_hint": null, "summary": "检查低压传感器或吸气温度传感器是否损坏、电子膨胀阀控制是否不合理、制冷剂是否过量。", "structured_payload": {"fault_code": "ER29/ER37", "diagnostic_steps": ["检查低压传感器或吸气温度传感器是否损坏", "检查电子膨胀阀控制是否不合理", "检查维修后重新充注制冷剂是否过量"]}, "evidence_quote": "可能原因              1、低压传感器或吸气温度传感器损坏； 2、电子膨胀阀控制不合理 3、维修后重新充注制冷剂过量", "page_hint": 24, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "主从机通讯故障诊断", "canonical_key_hint": null, "summary": "检查从机通讯线是否脱落、控制板是否上电、地址拨码设置、主机设置的从机数量、PC通讯口、通讯线插错位置。", "structured_payload": {"fault_code": "ER31", "diagnostic_steps": ["检查从机通讯线是否脱落", "检查从机控制板是否上电", "检查从机的地址拨码设置", "检查主机设置的从机数量是否正确", "检查从机的PC通讯口是否损坏", "检查从机通讯线是否插错位置"]}, "evidence_quote": "可能原因              1、从机通讯线有否脱落 2、 从机控制板是否上电 3、 从机的地址拨码设置错误 4、 主机设置的从机数量是否正确 5、 从机的 PC通讯口坏 6、 从机通讯线是否插错位置", "page_hint": 25, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "回气温度过高诊断", "canonical_key_hint": null, "summary": "检查四通阀滑块是否卡在中间、四通阀线圈动作是否有误、排气温度是否高至使压缩机空转。", "structured_payload": {"fault_code": "ER32/ER34", "diagnostic_steps": ["检查四通阀滑块是否卡在中间", "检查四通阀线圈动作是否有误", "检查排气温度是否高至使压缩机空转保护"]}, "evidence_quote": "可能原因              1、四通阀滑块卡在中间 2、 四通阀线圈动作有误 3、 排气温度高至使压缩机空转保护", "page_hint": 27, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "制冷剂泄漏诊断（双系统）", "canonical_key_hint": null, "summary": "检查低压传感器是否故障、系统制冷剂充注量是否不够。", "structured_payload": {"fault_code": "ER38/ER39", "diagnostic_steps": ["检查低压传感器是否故障", "检查系统制冷剂充注量是否不够"]}, "evidence_quote": "可能原因              1、低压传感器故障 2、系统制冷剂充注量不够", "page_hint": 28, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "低压传感器故障诊断", "canonical_key_hint": null, "summary": "检查低压传感器三条线是否接反、线是否短路/断线、传感器是否损坏、控制模块检测电路是否有故障。", "structured_payload": {"fault_code": "ER53/ER52", "diagnostic_steps": ["检查低压传感器的三条线是否接反", "检查低压传感器线是否短路/断线", "检查低压传感器是否损坏", "检查控制模块低压传感器检测电路是否有故障"]}, "evidence_quote": "可能原因              1、低压传感器的三条线是否 接反 2、 低压传感器线短路 /断线 3、 低压传感器损坏 4、 控制模块低压传感器检测电路有故障", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "温度传感器故障诊断", "canonical_key_hint": null, "summary": "检查温度传感器是否脱落或没有插好、是否短路/断路、控制模块检测电路是否有问题。", "structured_payload": {"fault_code": "ER40-ER51", "diagnostic_steps": ["检查温度传感器是否脱落或没有插好", "检查温度传感器是否短路/断路", "检查控制模块温度传感器检测电路是否有问题"]}, "evidence_quote": "可能原因              1、温度传感器脱落或没有插好 2、 温度传感器短路 /断路 3、 控制模块温度传感器检测电路问题", "page_hint": 31, "confidence": 0.9}
