{"knowledge_type": "fault_code", "title": "F6: Line Controller to Main Unit Communication Fault", "canonical_key_hint": null, "summary": "Fault code F6 indicates a communication failure between the line controller and the main unit.", "structured_payload": {"fault_code": "F6", "display": "Line controller", "meaning": "Communication fault between line controller and main unit"}, "evidence_quote": "线控器显示            F6", "page_hint": 1, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "ECXX: Slave Unit XX Communication Fault", "canonical_key_hint": null, "summary": "Fault code ECXX (XX=00-15) indicates a communication failure with a specific slave unit.", "structured_payload": {"fault_code": "ECXX", "display": "Unit digital tube", "meaning": "Communication fault with slave unit XX"}, "evidence_quote": "机组数码管显示        ECXX", "page_hint": 3, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "EC78: Communication Fault with All Slave Units", "canonical_key_hint": null, "summary": "Fault code EC78 indicates a communication failure with all slave units.", "structured_payload": {"fault_code": "EC78", "display": "Unit digital tube", "meaning": "Communication fault with all slave units"}, "evidence_quote": "机组数码管显示        EC78", "page_hint": 5, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "16/ER16: Compressor Overload (Single System)", "canonical_key_hint": null, "summary": "Fault code 16 (line controller) or ER16 (unit display) indicates a compressor overload for a single system.", "structured_payload": {"fault_code": "16", "display": "Line controller", "meaning": "Compressor overload (single system)"}, "evidence_quote": "线控器显示            单系统显示： 16", "page_hint": 6, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "16/17: Compressor Overload (Dual System)", "canonical_key_hint": null, "summary": "For dual systems, fault code 16 indicates overload for system 1, and 17 for system 2.", "structured_payload": {"fault_code": "16, 17", "display": "Line controller", "meaning": "Compressor overload for system 1 (16) and system 2 (17)"}, "evidence_quote": "双系统显示： 16（1#系统） 、 17（2#系统）", "page_hint": 6, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "17/ER17: Fan Overload (Single System)", "canonical_key_hint": null, "summary": "Fault code 17 (line controller) or ER17 (unit display) indicates a fan overload for a single system.", "structured_payload": {"fault_code": "17", "display": "Line controller", "meaning": "Fan overload (single system)"}, "evidence_quote": "线控器显示            单系统显示： 17", "page_hint": 8, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "33/35: High Discharge Temperature (Dual System)", "canonical_key_hint": null, "summary": "For dual systems, fault code 33 indicates high discharge temperature for system 1, and 35 for system 2.", "structured_payload": {"fault_code": "33, 35", "display": "Line controller", "meaning": "High discharge temperature for system 1 (33) and system 2 (35)"}, "evidence_quote": "双系统显示： 33（1#系统） 、 35（2#系统）", "page_hint": 10, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "18/ER18: Water Pump Overload", "canonical_key_hint": null, "summary": "Fault code 18 (line controller) or ER18 (unit display) indicates a water pump overload.", "structured_payload": {"fault_code": "18", "display": "Line controller", "meaning": "Water pump overload"}, "evidence_quote": "线控器显示            18", "page_hint": 12, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "19/ER19: Water Pressure Differential Switch Alarm", "canonical_key_hint": null, "summary": "Fault code 19 (line controller) or ER19 (unit display) indicates a water pressure differential switch alarm.", "structured_payload": {"fault_code": "19", "display": "Line controller", "meaning": "Water pressure differential switch alarm"}, "evidence_quote": "线控器显示            19", "page_hint": 13, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "20/ER20: High Pressure Fault (Single System)", "canonical_key_hint": null, "summary": "Fault code 20 (line controller) or ER20 (unit display) indicates a high pressure fault for a single system.", "structured_payload": {"fault_code": "20", "display": "Line controller", "meaning": "High pressure fault (single system)"}, "evidence_quote": "线控器显示            单系统显示： 20", "page_hint": 15, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "20/24: High Pressure Fault (Dual System)", "canonical_key_hint": null, "summary": "For dual systems, fault code 20 indicates high pressure fault for system 1, and 24 for system 2.", "structured_payload": {"fault_code": "20, 24", "display": "Line controller", "meaning": "High pressure fault for system 1 (20) and system 2 (24)"}, "evidence_quote": "双系统显示： 20（1#系统） 、 24（2#系统）", "page_hint": 15, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "21/ER21: Low Pressure Fault (Single System)", "canonical_key_hint": null, "summary": "Fault code 21 (line controller) or ER21 (unit display) indicates a low pressure fault for a single system.", "structured_payload": {"fault_code": "21", "display": "Line controller", "meaning": "Low pressure fault (single system)"}, "evidence_quote": "线控器显示            单系统显示： 21", "page_hint": 17, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "21/36: Low Pressure Fault (Dual System)", "canonical_key_hint": null, "summary": "For dual systems, fault code 21 indicates low pressure fault for system 1, and 36 for system 2.", "structured_payload": {"fault_code": "21, 36", "display": "Line controller", "meaning": "Low pressure fault for system 1 (21) and system 2 (36)"}, "evidence_quote": "双系统显示： 21（1#系统） 、 36（2#系统）", "page_hint": 17, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "23/ER23: System Fault (Single System Only)", "canonical_key_hint": null, "summary": "Fault code 23 (line controller) or ER23 (unit display) indicates a system fault, applicable only to single systems.", "structured_payload": {"fault_code": "23", "display": "Line controller", "meaning": "System fault (single system only)"}, "evidence_quote": "线控器显示            23", "page_hint": 19, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "25/ER25: Low Leaving Water Temperature", "canonical_key_hint": null, "summary": "Fault code 25 (line controller) or ER25 (unit display) indicates low leaving water temperature.", "structured_payload": {"fault_code": "25", "display": "Line controller", "meaning": "Low leaving water temperature"}, "evidence_quote": "线控器显示            25", "page_hint": 20, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "26/ER26: Water System Electric Heater Overload", "canonical_key_hint": null, "summary": "Fault code 26 (line controller) or ER26 (unit display) indicates a water system electric heater overload.", "structured_payload": {"fault_code": "26", "display": "Line controller", "meaning": "Water system electric heater overload"}, "evidence_quote": "线控器显示            26", "page_hint": 21, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "27/ER27: Ambient Temperature Too High or Too Low", "canonical_key_hint": null, "summary": "Fault code 27 (line controller) or ER27 (unit display) indicates ambient temperature is too high or too low.", "structured_payload": {"fault_code": "27", "display": "Line controller", "meaning": "Ambient temperature too high or too low"}, "evidence_quote": "线控器显示            27", "page_hint": 22, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "28/ER28: Emergency Operation Function Activated (Single System Only)", "canonical_key_hint": null, "summary": "Fault code 28 (line controller) or ER28 (unit display) indicates the emergency operation function is activated, applicable only to single systems.", "structured_payload": {"fault_code": "28", "display": "Line controller", "meaning": "Emergency operation function activated (single system only)"}, "evidence_quote": "线控器显示            28", "page_hint": 23, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "29/ER29: Low System Superheat (Single System)", "canonical_key_hint": null, "summary": "Fault code 29 (line controller) or ER29 (unit display) indicates low system superheat for a single system.", "structured_payload": {"fault_code": "29", "display": "Line controller", "meaning": "Low system superheat (single system)"}, "evidence_quote": "线控器显示            单系统显示： 29", "page_hint": 24, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "29/37: Low System Superheat (Dual System)", "canonical_key_hint": null, "summary": "For dual systems, fault code 29 indicates low superheat for system 1, and 37 for system 2.", "structured_payload": {"fault_code": "29, 37", "display": "Line controller", "meaning": "Low system superheat for system 1 (29) and system 2 (37)"}, "evidence_quote": "双系统显示： 29（1#系统） 、 37（2#系统）", "page_hint": 24, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "31/ER31: Master-Slave Communication Fault", "canonical_key_hint": null, "summary": "Fault code 31 (line controller) or ER31 (unit display) indicates a master-slave communication fault.", "structured_payload": {"fault_code": "31", "display": "Line controller", "meaning": "Master-slave communication fault"}, "evidence_quote": "线控器显示            31", "page_hint": 25, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "32/ER32: High Suction Temperature (Single System)", "canonical_key_hint": null, "summary": "Fault code 32 (line controller) or ER32 (unit display) indicates high suction temperature for a single system.", "structured_payload": {"fault_code": "32", "display": "Line controller", "meaning": "High suction temperature (single system)"}, "evidence_quote": "线控器显示          单系统显示： 32", "page_hint": 27, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "32/34: High Suction Temperature (Dual System)", "canonical_key_hint": null, "summary": "For dual systems, fault code 32 indicates high suction temperature for system 1, and 34 for system 2.", "structured_payload": {"fault_code": "32, 34", "display": "Line controller", "meaning": "High suction temperature for system 1 (32) and system 2 (34)"}, "evidence_quote": "双系统显示： 32（1#系统） 、 34（2#系统）", "page_hint": 27, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "38/39: Refrigerant Leak (Dual System Only)", "canonical_key_hint": null, "summary": "Fault codes 38 and 39 indicate a refrigerant leak, applicable only to dual systems.", "structured_payload": {"fault_code": "38, 39", "display": "Line controller", "meaning": "Refrigerant leak (dual system only)"}, "evidence_quote": "线控器显示            38、39", "page_hint": 28, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "53/ER53: Low Pressure Sensor Fault (Single System)", "canonical_key_hint": null, "summary": "Fault code 53 (line controller) or ER53 (unit display) indicates a low pressure sensor fault for a single system.", "structured_payload": {"fault_code": "53", "display": "Line controller", "meaning": "Low pressure sensor fault (single system)"}, "evidence_quote": "线控器显示          单系统显示： 53", "page_hint": 29, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "53/52: Low Pressure Sensor Fault (Dual System)", "canonical_key_hint": null, "summary": "For dual systems, fault code 53 indicates low pressure sensor fault for system 1, and 52 for system 2.", "structured_payload": {"fault_code": "53, 52", "display": "Line controller", "meaning": "Low pressure sensor fault for system 1 (53) and system 2 (52)"}, "evidence_quote": "双系统显示： 53（1#系统） 、 52（2#系统）", "page_hint": 29, "confidence": 1.0}
{"knowledge_type": "fault_code", "title": "ER41-ER51: Temperature Sensor Faults", "canonical_key_hint": null, "summary": "Fault codes ER41, ER42, ER43, ER45, ER46, ER47, ER48, ER49, ER51 (single system) and additional codes for dual systems indicate temperature sensor faults.", "structured_payload": {"fault_code": "ER41, ER42, ER43, ER45, ER46, ER47, ER48, ER49, ER51", "display": "Unit digital tube", "meaning": "Temperature sensor fault"}, "evidence_quote": "主机数码管显示       单系统显示： ER41、ER42、ER43、ER45、ER46、ER47、ER48、ER49、ER51", "page_hint": 30, "confidence": 1.0}
{"knowledge_type": "performance_spec", "title": "High Discharge Temperature Trip Threshold", "canonical_key_hint": null, "summary": "The compressor trips on high discharge temperature at 125°C for single systems and 130°C for dual systems.", "structured_payload": {"parameter_name": "Discharge temperature trip threshold", "value": "125°C (single system), 130°C (dual system)"}, "evidence_quote": "压缩机的排气温度超过 125℃（单系统） 、 130℃（双系统）", "page_hint": 10, "confidence": 1.0}
{"knowledge_type": "performance_spec", "title": "Emergency Operation Low Pressure Threshold", "canonical_key_hint": null, "summary": "Emergency operation is activated if low pressure drops below 3.3 bar for 60 seconds after compressor has run for two minutes.", "structured_payload": {"parameter_name": "Emergency operation low pressure threshold", "value": "3.3 bar"}, "evidence_quote": "压缩机运行两分钟后，低压 低于3.3 bar持续60s", "page_hint": 23, "confidence": 1.0}
{"knowledge_type": "performance_spec", "title": "Low Superheat Trip Threshold", "canonical_key_hint": null, "summary": "Low superheat fault is triggered if superheat is below 2°C for 5 minutes (single system) or below 1°C for 5 minutes (dual system).", "structured_payload": {"parameter_name": "Low superheat trip threshold", "value": "Below 2°C for 5 min (single), below 1°C for 5 min (dual)"}, "evidence_quote": "单系统： 过热度低于 2℃持续5分钟 双系统：过热 度低于1℃持续5分钟", "page_hint": 24, "confidence": 1.0}
{"knowledge_type": "performance_spec", "title": "High Suction Temperature Trip Threshold", "canonical_key_hint": null, "summary": "High suction temperature fault is triggered if suction temperature exceeds 40°C for 10 seconds.", "structured_payload": {"parameter_name": "High suction temperature trip threshold", "value": "40°C"}, "evidence_quote": "回气温度大于 40℃持续 10S", "page_hint": 27, "confidence": 1.0}
{"knowledge_type": "performance_spec", "title": "Refrigerant Leak Low Pressure Threshold (Dual System)", "canonical_key_hint": null, "summary": "For dual systems, a refrigerant leak is indicated if low pressure drops below 1.8 bar (or 3.6 bar for R410A) during startup.", "structured_payload": {"parameter_name": "Refrigerant leak low pressure threshold", "value": "1.8 bar (3.6 bar for R410A)"}, "evidence_quote": "制冷/制热开机时，当低压低于 1.8(R410A 为3.6bar)bar", "page_hint": 28, "confidence": 1.0}
{"knowledge_type": "fault_diagnostic_rule", "title": "System Fault (ER23) Trigger Conditions", "canonical_key_hint": null, "summary": "System fault ER23 is triggered by three occurrences of low pressure, high pressure, high discharge temperature, or fan overload alarms.", "structured_payload": {"trigger_conditions": "3 low pressure alarms, 3 high pressure alarms, 3 high discharge temperature alarms, or 3 fan overload alarms"}, "evidence_quote": "机组出现 3次低压报警 机组出现 3次高压报警 机组出现３次排气温度过高 机组出现 3次风机过载", "page_hint": 19, "confidence": 1.0}
{"knowledge_type": "diagnostic_step", "title": "Check Communication Wiring for F6 Fault", "canonical_key_hint": null, "summary": "For F6 fault, check if communication wires A/B are reversed or disconnected.", "structured_payload": {"step": "Check if communication wires A/B are reversed or disconnected", "fault_code": "F6"}, "evidence_quote": "线控器与主机的通讯线 A/B是否接反 通讯线是否断开", "page_hint": 2, "confidence": 1.0}
{"knowledge_type": "diagnostic_step", "title": "Check Slave Unit Power and Address for ECXX Fault", "canonical_key_hint": null, "summary": "For ECXX fault, check if the slave unit control board is powered and if the address dip switches are set correctly.", "structured_payload": {"step": "Check slave unit control board power and address dip switch settings", "fault_code": "ECXX"}, "evidence_quote": "XX号从机控制板是否上电 从机的地址拨码设置错误", "page_hint": 4, "confidence": 1.0}
{"knowledge_type": "diagnostic_step", "title": "Check Compressor Overload Protection Wiring", "canonical_key_hint": null, "summary": "For compressor overload fault, check if the overload protection device wiring is correctly connected to the main control board.", "structured_payload": {"step": "Check overload protection device wiring connection to main control board", "fault_code": "16"}, "evidence_quote": "保护装置连接线没有正确连接到主控制板", "page_hint": 6, "confidence": 1.0}
{"knowledge_type": "diagnostic_step", "title": "Check Fan Motor for High Discharge Temperature", "canonical_key_hint": null, "summary": "For high discharge temperature fault, check if the fan motor is damaged (in cooling mode).", "structured_payload": {"step": "Check fan motor for damage in cooling mode", "fault_code": "33/35"}, "evidence_quote": "风机电机损坏（制冷）", "page_hint": 10, "confidence": 1.0}
{"knowledge_type": "diagnostic_step", "title": "Check Water System for Low Leaving Water Temperature", "canonical_key_hint": null, "summary": "For low leaving water temperature fault, check water system for low flow rate causing large temperature difference.", "structured_payload": {"step": "Check water system for low flow rate causing large temperature difference", "fault_code": "25"}, "evidence_quote": "水流量偏小以至水温差大", "page_hint": 21, "confidence": 1.0}
{"knowledge_type": "diagnostic_step", "title": "Check Four-Way Valve for High Suction Temperature", "canonical_key_hint": null, "summary": "For high suction temperature fault, check if the four-way valve slider is stuck in the middle.", "structured_payload": {"step": "Check if four-way valve slider is stuck in the middle", "fault_code": "32/34"}, "evidence_quote": "四通阀滑块卡在中间", "page_hint": 28, "confidence": 1.0}
{"knowledge_type": "diagnostic_step", "title": "Check Low Pressure Sensor Wiring for ER53 Fault", "canonical_key_hint": null, "summary": "For low pressure sensor fault, check if the three wires of the low pressure sensor are reversed.", "structured_payload": {"step": "Check low pressure sensor wiring for reversal", "fault_code": "53"}, "evidence_quote": "低压传感器的三条线是否 接反", "page_hint": 30, "confidence": 1.0}
{"knowledge_type": "diagnostic_step", "title": "Check Temperature Sensor Connection for ER41-ER51 Faults", "canonical_key_hint": null, "summary": "For temperature sensor faults, check if the temperature sensor is disconnected or not properly plugged in.", "structured_payload": {"step": "Check temperature sensor connection and plugging", "fault_code": "ER41-ER51"}, "evidence_quote": "温度传感器脱落或没有插好", "page_hint": 31, "confidence": 1.0}
