{"knowledge_type": "fault_code", "title": "F6: Line controller to host communication fault", "canonical_key_hint": "F6", "summary": "Fault code F6 indicates a communication failure between the line controller and the host unit.", "structured_payload": {"fault_code": "F6", "display": "线控器显示 F6", "applicable_models": "MAC080D/DR, MAC100D/DR, MAC120D/DR, MAC150D/DR, MAC180D/DR, MAC210DM/DS, MAC230DM/DS, MAC210DRM/DRS, MAC230DRM/DRS"}, "evidence_quote": "线控器显示            F6", "page_hint": 1, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "XX: Slave unit communication fault (XX=00-15)", "canonical_key_hint": "XX", "summary": "Fault code XX (displayed as 00-15) indicates a communication fault with a specific slave unit.", "structured_payload": {"fault_code": "XX", "display": "线控器显示 XX(XX为00-15)", "host_display": "机组数码管显示 ECXX"}, "evidence_quote": "线控器显示            XX(XX为00-15)", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "EC78: Communication fault with all slave units", "canonical_key_hint": "EC78", "summary": "Fault code EC78 indicates a communication failure with all slave units.", "structured_payload": {"fault_code": "EC78", "display": "机组数码管显示 EC78"}, "evidence_quote": "机组数码管显示        EC78", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "16/ER16: Compressor overload (single system)", "canonical_key_hint": "16", "summary": "Fault code 16 (line controller) or ER16 (host display) indicates a compressor overload for a single system.", "structured_payload": {"fault_code": "16", "display": "线控器显示            单系统显示： 16", "host_display": "主机数码管显示        单系统显示： ER16"}, "evidence_quote": "线控器显示            单系统显示： 16；双系统显示： 16（1#系统） 、 17（2#系统）", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "17/ER17: Fan overload (single system)", "canonical_key_hint": "17", "summary": "Fault code 17 (line controller) or ER17 (host display) indicates a fan overload for a single system.", "structured_payload": {"fault_code": "17", "display": "线控器显示            单系统显示： 17", "host_display": "主机数码管显示        单系统显示： ER17"}, "evidence_quote": "线控器显示            单系统显示： 17；双系统显示： 16（1#系统） 、 17（2#系统）", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "33/ER33: High discharge temperature (dual system, system 1)", "canonical_key_hint": "33", "summary": "Fault code 33 (line controller) or ER33 (host display) indicates high discharge temperature for system 1 in a dual system.", "structured_payload": {"fault_code": "33", "display": "线控器显示            单系统显示： 16；双系统显示： 33（1#系统） 、 35（2#系统）", "host_display": "主机数码管显示        单系统显示： ER16；双系统显示： ER33（1#系统） 、 ER35（2#系统）"}, "evidence_quote": "线控器显示            单系统显示： 16；双系统显示： 33（1#系统） 、 35（2#系统）", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "18/ER18: Water pump overload", "canonical_key_hint": "18", "summary": "Fault code 18 (line controller) or ER18 (host display) indicates a water pump overload.", "structured_payload": {"fault_code": "18", "display": "线控器显示            18", "host_display": "主机数码管显示        ER18"}, "evidence_quote": "线控器显示            18", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "19/ER19: Water pressure differential switch alarm", "canonical_key_hint": "19", "summary": "Fault code 19 (line controller) or ER19 (host display) indicates a water pressure differential switch alarm.", "structured_payload": {"fault_code": "19", "display": "线控器显示            19", "host_display": "机组数码管显示        ER19"}, "evidence_quote": "线控器显示            19", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "20/ER20: High pressure fault (single system)", "canonical_key_hint": "20", "summary": "Fault code 20 (line controller) or ER20 (host display) indicates a high pressure fault for a single system.", "structured_payload": {"fault_code": "20", "display": "线控器显示            单系统显示： 20；双系统显示： 20（1#系统） 、 24（2#系统）", "host_display": "主机数码管显示        单系统显示： ER20；双系统显示： ER20（1#系统） 、 ER24（2#系统）"}, "evidence_quote": "线控器显示            单系统显示： 20；双系统显示： 20（1#系统） 、 24（2#系统）", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "21/ER21: Low pressure fault (single system)", "canonical_key_hint": "21", "summary": "Fault code 21 (line controller) or ER21 (host display) indicates a low pressure fault for a single system.", "structured_payload": {"fault_code": "21", "display": "线控器显示            单系统显示： 21；双系统显示： 21（1#系统） 、 36（2#系统）", "host_display": "主机数码管显示        单系统显示： ER21；双系统显示： ER21（1#系统） 、 ER36（2#系统）"}, "evidence_quote": "线控器显示            单系统显示： 21；双系统显示： 21（1#系统） 、 36（2#系统）", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "23/ER23: System fault (single system only)", "canonical_key_hint": "23", "summary": "Fault code 23 (line controller) or ER23 (host display) indicates a system fault, applicable only to single systems.", "structured_payload": {"fault_code": "23", "display": "线控器显示            23", "host_display": "主机数码管显示        ER23或ER23与ER16、ER23与ER17、ER23与ER20、ER23与ER21同时出现"}, "evidence_quote": "线控器显示            23", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "25/ER25: Low leaving water temperature", "canonical_key_hint": "25", "summary": "Fault code 25 (line controller) or ER25 (host display) indicates low leaving water temperature.", "structured_payload": {"fault_code": "25", "display": "线控器显示            25", "host_display": "主机数码管显示        ER25"}, "evidence_quote": "线控器显示            25", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "26/ER26: Water system electric heater overload", "canonical_key_hint": "26", "summary": "Fault code 26 (line controller) or ER26 (host display) indicates a water system electric heater overload.", "structured_payload": {"fault_code": "26", "display": "线控器显示            26", "host_display": "主机数码管显示        ER26"}, "evidence_quote": "线控器显示            26", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "27/ER27: Ambient temperature too high or too low", "canonical_key_hint": "27", "summary": "Fault code 27 (line controller) or ER27 (host display) indicates ambient temperature is too high or too low.", "structured_payload": {"fault_code": "27", "display": "线控器显示            27", "host_display": "主机数码管显示        ER27"}, "evidence_quote": "线控器显示            27", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "28/ER28: Emergency operation function activated (single system only)", "canonical_key_hint": "28", "summary": "Fault code 28 (line controller) or ER28 (host display) indicates the emergency operation function has been activated, applicable only to single systems.", "structured_payload": {"fault_code": "28", "display": "线控器显示            28", "host_display": "主机数码管显示        ER28"}, "evidence_quote": "线控器显示            28", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "29/ER29: Low system superheat (single system)", "canonical_key_hint": "29", "summary": "Fault code 29 (line controller) or ER29 (host display) indicates low system superheat for a single system.", "structured_payload": {"fault_code": "29", "display": "线控器显示            单系统显示： 29；双系统显示： 29（1#系统） 、 37（2#系统）", "host_display": "主机数码管显示        单系统显示： ER29；双系统显示： ER29（1#系统） 、 ER37（2#系统）"}, "evidence_quote": "线控器显示            单系统显示： 29；双系统显示： 29（1#系统） 、 37（2#系统）", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "31/ER31: Master-slave communication fault", "canonical_key_hint": "31", "summary": "Fault code 31 (line controller) or ER31 (host display) indicates a master-slave communication fault.", "structured_payload": {"fault_code": "31", "display": "线控器显示            31", "host_display": "机组数码管显示        ER31"}, "evidence_quote": "线控器显示            31", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "32/ER32: High return gas temperature (single system)", "canonical_key_hint": "32", "summary": "Fault code 32 (line controller) or ER32 (host display) indicates high return gas temperature for a single system.", "structured_payload": {"fault_code": "32", "display": "线控器显示          单系统显示： 32；双系统显示： 32（1#系统） 、 34（2#系统）", "host_display": "主机数码管显示      单系统显示： ER32；双系统显示： ER32（1#系统） 、 ER34（2#系统）"}, "evidence_quote": "线控器显示          单系统显示： 32；双系统显示： 32（1#系统） 、 34（2#系统）", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "38/ER38: Refrigerant leak (dual system, system 1)", "canonical_key_hint": "38", "summary": "Fault code 38 (line controller) or ER38 (host display) indicates a refrigerant leak for system 1 in a dual system.", "structured_payload": {"fault_code": "38", "display": "线控器显示            38、39", "host_display": "主机数码管显示        ER38、ER39"}, "evidence_quote": "线控器显示            38、39", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "53/ER53: Low pressure sensor fault (single system)", "canonical_key_hint": "53", "summary": "Fault code 53 (line controller) or ER53 (host display) indicates a low pressure sensor fault for a single system.", "structured_payload": {"fault_code": "53", "display": "线控器显示          单系统显示： 53；双系统显示： 53（1#系统） 、 52（2#系统）", "host_display": "主机数码管显示      单系统显示： ER53；双系统显示： ER53（1#系统） 、 ER52（2#系统）"}, "evidence_quote": "线控器显示          单系统显示： 53；双系统显示： 53（1#系统） 、 52（2#系统）", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "ER41-ER51: Temperature sensor fault", "canonical_key_hint": "ER41", "summary": "Fault codes ER41, ER42, ER43, ER45, ER46, ER47, ER48, ER49, ER51 (single system) and additional codes for dual systems indicate temperature sensor faults.", "structured_payload": {"fault_codes": ["ER41", "ER42", "ER43", "ER45", "ER46", "ER47", "ER48", "ER49", "ER51"], "host_display": "主机数码管显示       单系统显示： ER41、ER42、ER43、ER45、ER46、ER47、ER48、ER49、ER51"}, "evidence_quote": "主机数码管显示       单系统显示： ER41、ER42、ER43、ER45、ER46、ER47、ER48、ER49、ER51", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Discharge temperature high limit (single system)", "canonical_key_hint": "discharge_temp_limit_single", "summary": "The discharge temperature high limit for a single system is 125°C.", "structured_payload": {"parameter_name": "Discharge temperature high limit", "value": "125℃", "system_type": "single system"}, "evidence_quote": "压缩机的排气温度超过 125℃（单系统）", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Discharge temperature high limit (dual system)", "canonical_key_hint": "discharge_temp_limit_dual", "summary": "The discharge temperature high limit for a dual system is 130°C.", "structured_payload": {"parameter_name": "Discharge temperature high limit", "value": "130℃", "system_type": "dual system"}, "evidence_quote": "压缩机的排气温度超过 125℃（单系统） 、 130℃（双系统）", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Emergency operation low pressure threshold", "canonical_key_hint": "emergency_low_pressure", "summary": "The emergency operation function activates when low pressure is below 3.3 bar for 60 seconds after compressor has run for two minutes.", "structured_payload": {"parameter_name": "Emergency operation low pressure threshold", "value": "3.3 bar", "duration": "60s"}, "evidence_quote": "压缩机运行两分钟后，低压 低于3.3 bar持续60s", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low system superheat threshold (single system)", "canonical_key_hint": "superheat_low_single", "summary": "Low system superheat fault is triggered when superheat is below 2°C for 5 minutes in a single system.", "structured_payload": {"parameter_name": "Low system superheat threshold", "value": "2℃", "duration": "5 minutes", "system_type": "single system"}, "evidence_quote": "单系统： 过热度低于 2℃持续5分钟", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low system superheat threshold (dual system)", "canonical_key_hint": "superheat_low_dual", "summary": "Low system superheat fault is triggered when superheat is below 1°C for 5 minutes in a dual system.", "structured_payload": {"parameter_name": "Low system superheat threshold", "value": "1℃", "duration": "5 minutes", "system_type": "dual system"}, "evidence_quote": "双系统：过热 度低于1℃持续5分钟", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "High return gas temperature threshold", "canonical_key_hint": "return_gas_temp_high", "summary": "High return gas temperature fault is triggered when return gas temperature is greater than 40°C for 10 seconds.", "structured_payload": {"parameter_name": "High return gas temperature threshold", "value": "40℃", "duration": "10S"}, "evidence_quote": "回气温度大于 40℃持续 10S", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant leak low pressure threshold (R410A)", "canonical_key_hint": "refrigerant_leak_pressure_R410A", "summary": "Refrigerant leak fault is triggered when low pressure is below 3.6 bar for R410A refrigerant.", "structured_payload": {"parameter_name": "Refrigerant leak low pressure threshold", "value": "3.6bar", "refrigerant": "R410A"}, "evidence_quote": "制冷/制热开机时，当低压低于 1.8(R410A 为3.6bar)bar", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "System fault (ER23) trigger conditions", "canonical_key_hint": "ER23_trigger", "summary": "System fault ER23 is triggered by three occurrences of low pressure alarm, high pressure alarm, high discharge temperature, or fan overload.", "structured_payload": {"fault_code": "ER23", "trigger_conditions": ["3次低压报警", "3次高压报警", "3次排气温度过高", "3次风机过载"]}, "evidence_quote": "机组出现 3次低压报警", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "Low leaving water temperature trigger condition", "canonical_key_hint": "low_leaving_water_temp", "summary": "Low leaving water temperature fault is triggered when leaving water temperature is below the set cooling anti-freeze temperature for 3 seconds (5 seconds for dual system).", "structured_payload": {"fault_code": "ER25", "trigger_condition": "出水温度连续 3s（双系统 5秒）低于设置制冷防冻温度"}, "evidence_quote": "出水温度连续 3s（双系统 5秒）低于设置制冷防冻温度", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "diagnostic_step", "title": "Check communication wiring for F6 fault", "canonical_key_hint": "F6_wiring_check", "summary": "For F6 fault, check if the communication line A/B is reversed or disconnected between the line controller and host.", "structured_payload": {"fault_code": "F6", "diagnostic_step": "检查通讯接线并予以解决"}, "evidence_quote": "检查通讯接线并予以解决", "page_hint": 2, "confidence": 0.9}
{"knowledge_type": "diagnostic_step", "title": "Check slave unit address settings for XX fault", "canonical_key_hint": "XX_address_check", "summary": "For XX slave communication fault, check if the slave unit address dip switch settings are incorrect or duplicated.", "structured_payload": {"fault_code": "XX", "diagnostic_step": "将所有的从机地址按照规格书重新设置，看是否设有重复地址"}, "evidence_quote": "将所有的从机地址按照规格书重新设置，看是否设有重复地址", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "diagnostic_step", "title": "Check compressor for defects on overload fault", "canonical_key_hint": "compressor_overload_check", "summary": "For compressor overload fault, check if the compressor has defects such as winding short circuit, open circuit, shaft seizure, or ground fault.", "structured_payload": {"fault_code": "ER16", "diagnostic_step": "电机绕阻有短路或断路 电机轴抱死 电机绕阻接地"}, "evidence_quote": "电机绕阻有短路或断路", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "diagnostic_step", "title": "Check fan motor for defects on fan overload fault", "canonical_key_hint": "fan_overload_check", "summary": "For fan overload fault, check if the fan motor has winding short circuit, open circuit, or ground fault.", "structured_payload": {"fault_code": "ER17", "diagnostic_step": "电机绕阻有短路、断路或接地"}, "evidence_quote": "电机绕阻有短路、断路或接地", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "diagnostic_step", "title": "Check water system for low leaving water temperature fault", "canonical_key_hint": "low_water_temp_check", "summary": "For low leaving water temperature fault, check the water system, referencing the water pressure differential switch alarm section.", "structured_payload": {"fault_code": "ER25", "diagnostic_step": "检查水系统，参考第 8节水压差开关报警"}, "evidence_quote": "检查水系统，参考第 8节水压差开关报警", "page_hint": 21, "confidence": 0.9}
{"knowledge_type": "diagnostic_step", "title": "Check four-way valve for high return gas temperature fault", "canonical_key_hint": "return_gas_temp_check", "summary": "For high return gas temperature fault, check if the four-way valve spool is stuck in the middle or if the coil is malfunctioning.", "structured_payload": {"fault_code": "ER32", "diagnostic_step": "重新开机并轻敲四通阀两侧，若无效果则更换"}, "evidence_quote": "重新开机并轻敲四通阀两侧，若无效果则更换", "page_hint": 28, "confidence": 0.9}
{"knowledge_type": "diagnostic_step", "title": "Check low pressure sensor wiring for sensor fault", "canonical_key_hint": "low_pressure_sensor_wiring", "summary": "For low pressure sensor fault, check if the three wires of the low pressure sensor are reversed.", "structured_payload": {"fault_code": "ER53", "diagnostic_step": "低压传感器的三条线是否 接反"}, "evidence_quote": "低压传感器的三条线是否 接反", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "diagnostic_step", "title": "Check temperature sensor connection for sensor fault", "canonical_key_hint": "temp_sensor_connection", "summary": "For temperature sensor fault, check if the temperature sensor is disconnected or not properly plugged in.", "structured_payload": {"fault_code": "ER41-ER51", "diagnostic_step": "检查控制模块，插好温度传感器"}, "evidence_quote": "检查控制模块，插好温度传感器", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Clean heat exchanger for high discharge temperature fault", "canonical_key_hint": "clean_heat_exchanger_discharge", "summary": "For high discharge temperature fault, clean the heat exchanger if it is dirty.", "structured_payload": {"fault_code": "ER33/ER35", "maintenance_action": "清洗热交换器"}, "evidence_quote": "清洗热交换器", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Clean water filter for water pressure differential switch alarm", "canonical_key_hint": "clean_water_filter", "summary": "For water pressure differential switch alarm, clean the water filter if it is clogged.", "structured_payload": {"fault_code": "ER19", "maintenance_action": "清洗水过滤器"}, "evidence_quote": "清洗水过滤器", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Release refrigerant for high pressure fault", "canonical_key_hint": "release_refrigerant_high_pressure", "summary": "For high pressure fault due to refrigerant overcharge, release an appropriate amount of refrigerant.", "structured_payload": {"fault_code": "ER20/ER24", "maintenance_action": "适当释放部分制冷剂"}, "evidence_quote": "适当释放部分制冷剂", "page_hint": 17, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Add refrigerant for refrigerant leak fault", "canonical_key_hint": "add_refrigerant_leak", "summary": "For refrigerant leak fault, charge an appropriate amount of refrigerant.", "structured_payload": {"fault_code": "ER38/ER39", "maintenance_action": "充注适量制冷剂"}, "evidence_quote": "充注适量制冷剂", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Communication line routing for F6 fault prevention", "canonical_key_hint": "comm_line_routing", "summary": "To prevent F6 communication fault, route communication lines to avoid running parallel with high voltage lines or use shielded cables.", "structured_payload": {"guidance": "重新走线，通讯线尽量避免与强电同时走线或使用屏蔽线"}, "evidence_quote": "重新走线，通讯线尽量避免与强电同时走线或使用屏蔽线", "page_hint": 2, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Water system optimization for water pressure differential switch alarm", "canonical_key_hint": "water_system_optimization", "summary": "For water pressure differential switch alarm due to excessive pressure drop, optimize the water system.", "structured_payload": {"guidance": "优化水系统"}, "evidence_quote": "优化水系统", "page_hint": 14, "confidence": 0.9}
