{"knowledge_type": "fault_code", "title": "KFRd-35NW/K 故障代码", "canonical_key_hint": null, "summary": "E1: 室内温度传感器故障; E2: 室内盘管传感器故障; E8: 线控器与室内通讯故障", "structured_payload": {"fault_code": "E1", "description": "室内温度传感器故障"}, "evidence_quote": "1 E1 室内温度传感器故障", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-50QW/K 故障代码", "canonical_key_hint": null, "summary": "运行灯闪10下: 排水系统故障; 闪1下: 室内温度传感器短路或开路; 闪2下: 室内盘管传感器短路或开路; 闪4下: 室外除霜传感器短路或开路; 闪11下: 外部报警信号断开10s以上; 闪13下: 四通换向阀误动作或室内环温盘管传感器故障; 闪16下: 压力开关断开或电脑板上CN3端子断开", "structured_payload": {"fault_code": "运行灯闪10下", "description": "排水系统故障"}, "evidence_quote": "1 运行灯闪10下 排水系统故障", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "KFR-50QW/K 拨码开关说明", "canonical_key_hint": null, "summary": "BM1(1)和BM1(2)用于选择室外板类型: 无室外板(××), 有室外板定频一拖一(√×), 有室外板定频一拖多(×√), 有室外板变频一拖一(√√)。BM2用于温度补偿、单冷/冷暖、除霜传感器有无。", "structured_payload": {"parameter_name": "BM1(1) BM1(2)"}, "evidence_quote": "BM1(1) BM1(2) 无室外板 × × 有室外板定频一托一 √ × 有室外板定频一托多 × √ 有室外板变频一托一 √ √", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "KFR-600EW/H 故障描述", "canonical_key_hint": null, "summary": "E1: 室内环温传感器故障; E2: 室内机1号/2号盘管传感器故障; E3: 1号/2号室外机环温传感器故障; E4: 1号/2号室外机盘管传感器或压机排气传感器故障; E5: 室内机电源相序故障或掉电/电机堵转; E6: 1号/2号室外机低压或高压压力故障; E8: 线控器与室内机通讯故障; E9: 室内机与1号/2号室外机通讯故障", "structured_payload": {"fault_code": "E1", "description": "室内环温传感器故障"}, "evidence_quote": "E1 亮 室内环温传感器故障", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-120EW/L 故障代码", "canonical_key_hint": null, "summary": "E1: 室内温度传感器故障; E2: 室内盘管传感器故障; E5: 过电流(运行后发生)", "structured_payload": {"fault_code": "E1", "description": "室内温度传感器故障"}, "evidence_quote": "1 E1 室内温度传感器故障", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-120LW 故障代码", "canonical_key_hint": null, "summary": "电源灯闪1下: 室内温度传感器短路或开路; 闪2下: 室内盘管传感器短路或开路; 闪4下: 室外除霜传感器短路或开路; 闪16下: 压力开关断开", "structured_payload": {"fault_code": "电源灯闪1下", "description": "室内温度传感器短路或开路"}, "evidence_quote": "1 电源灯闪1下 室内温度传感器短路或开路故障", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-120Q\\KFR-120Q/A/B/C 故障代码", "canonical_key_hint": null, "summary": "E0: 排水故障; E1: 室内机环境温度传感器故障; E2: 室内机管温传感器故障; E3: 室外机环境温度传感器故障; E4: 室外机管温传感器故障; E5: 过电流保护; E6: 高压压力保护; E7: 室内机与线控器故障; E8: 室内机与室外机通讯故障; E9: 相序错误", "structured_payload": {"fault_code": "E0", "description": "排水故障"}, "evidence_quote": "E0 排水故障", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-120Q/E、KFR-120Q/EA 故障代码", "canonical_key_hint": null, "summary": "E0: 排水故障; E1: 室内机环境温度传感器故障; E2: 室内机管温传感器故障; E3: 室外机环境温度传感器故障; E4: 室外机管温传感器故障; E5: 过电流保护; E6: 高压压力保护; E7: 空; E8: 线控器与室内机故障; E9: 室内外机通讯故障", "structured_payload": {"fault_code": "E0", "description": "排水故障"}, "evidence_quote": "E0 排水故障", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-120Q/D/G 故障代码", "canonical_key_hint": null, "summary": "运行灯闪(定时灯、压机灯灭): 室内机环温传感器故障; 运行灯闪(定时灯、压机灯亮): 盘管传感器故障; 水泵灯闪: 排水故障", "structured_payload": {"fault_code": "运行灯闪（定时灯、压机灯灭）", "description": "室内机环温传感器故障"}, "evidence_quote": "运行灯闪 定时灯、压机灯灭 室内机环温传感器故障", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "KFR-120QW/I、KFRD-120QW 故障代码", "canonical_key_hint": null, "summary": "闪烁1下: 室内温度传感器; 闪烁2下: 室内盘管传感器; 闪烁10下: 排水故障; 闪烁6下: 压力故障", "structured_payload": {"fault_code": "闪烁1下", "description": "室内温度传感器"}, "evidence_quote": "1 室内温度传感器 闪烁1下", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "2匹吊落机故障代码", "canonical_key_hint": null, "summary": "压机灯以1S频率闪烁1次: 室内环温传感器坏; 闪烁2次: 室内盘管温度传感器坏", "structured_payload": {"fault_code": "压机灯以1S频率闪烁1次", "description": "室内环温传感器坏"}, "evidence_quote": "压机灯以1S频率闪烁1次 室内环温传感器坏", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "3匹吊落机故障代码", "canonical_key_hint": null, "summary": "压机指示灯以0.2S频率闪烁1下: 室内环温传感器短路或断路; 2下: 室内盘管传感器短路或断路; 3下: 室外环温传感器短路或断路; 4下: 室外盘管传感器短路或断路; 5下: 压机电流超过保护点; 6下: 室外机压力开关跳开; 8下: 面板与室内机电脑板通讯故障; 9下: 室内机与室外机通讯故障", "structured_payload": {"fault_code": "压机指示灯以0.2S频率闪烁1下", "description": "室内环温传感器短路或断路"}, "evidence_quote": "压机指示灯以0.2S频率闪烁1下 1、室内环温传感器短路或断路", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "定频一拖一卡式机故障代码", "canonical_key_hint": null, "summary": "E1: 室内环温传感器短路或断路; E2: 室内盘管传感器短路或断路; E3: 室外环温传感器短路或断路; E4: 室外盘管传感器短路或断路; E5: 压机电流超过保护点; E6: 室外机压力开关跳开; E8: 面板与内机通讯故障; E9: 室内机与室外机通讯故障", "structured_payload": {"fault_code": "E1", "description": "室内环温传感器短路或断路"}, "evidence_quote": "E1 1、室内环温传感器短路或断路", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-50NW/(BP) KFR-71NW/(BP) 线控器故障代码", "canonical_key_hint": null, "summary": "F1: 室内环温传感器坏; F2: 室内盘管温度传感器坏; F4: 制热过载; F5: 制冷结冰; F6: 排水系统; F7: 线控器与室内机通讯故障; E1: 模块故障; E2: 无负载; E4: 压机过热; E6: 室外环温传感器故障; E7: 室外热交传感器故障; E8: 单片机ROM坏; EA: 电源过压保护; EC: 制冷过载; EE: EEPROM错", "structured_payload": {"fault_code": "F1", "description": "室内环温传感器坏"}, "evidence_quote": "F1 室内环温传感器坏短路或断路", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KF(Rd)-120EW/6301等机型故障汇总表", "canonical_key_hint": null, "summary": "接收板灯闪烁1次/01D/E1: 室内环温传感器故障; 2次/02D/E2: 室内管温传感器故障; 3次/11D/E3: 室外环温传感器故障; 4次/12D/E4: 室外管温传感器故障/室外排气传感器故障; 5次/10D/E5: 过电流故障/相序故障; 6次/14D/E6: 高压压力故障; 9次/05D/E9: 室内与室外通讯故障; 10次/21D/E0: 排水系统故障; 13次/31D/E7: 温度截止故障; 16次/26D/E6: 低压压力故障; 线控器显示E8: 线控器与内板通讯故障", "structured_payload": {"fault_code": "E1", "description": "室内环温传感器故障"}, "evidence_quote": "1 01D E1 室内环温传感器故障", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KF-75LW/76XAJ13 故障代码", "canonical_key_hint": null, "summary": "电源灯闪1下: 室内温度传感器故障; 闪2下: 室内盘管传感器故障; 闪4下: 室外除霜传感器故障; 闪10下: 排水系统故障; 闪16下: 室外压力开关或排气保护器故障", "structured_payload": {"fault_code": "电源灯闪1下", "description": "室内温度传感器故障"}, "evidence_quote": "1 电源灯闪1下 室内温度传感器故障", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KF(Rd)-72QW/630K-S2 故障代码", "canonical_key_hint": null, "summary": "电源灯闪1下: 室内温度传感器故障; 闪2下: 室内盘管传感器故障; 闪4下: 室外除霜传感器故障; 闪10下: 排水系统故障; 闪16下: 室外压力开关或排气保护器故障", "structured_payload": {"fault_code": "电源灯闪1下", "description": "室内温度传感器故障"}, "evidence_quote": "1 电源灯闪1下 室内温度传感器故障", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KF(R)-120LW/71FAJ12 故障代码", "canonical_key_hint": null, "summary": "E1: 室内环温传感器故障; E2: 室内管温传感器故障; E3: 室外环温传感器故障; E4: 室外管温传感器故障或室外吐气传感器故障; E5: 过电流故障; E6: 室外高压压力故障; E7: 电源异常; E8: 面板与室内板通信故障; E9: 室内、外通讯故障", "structured_payload": {"fault_code": "E1", "description": "室内环温传感器故障"}, "evidence_quote": "E1 1 室内环温传感器故障", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "定频一拖多系列线控器故障代码", "canonical_key_hint": null, "summary": "F1: 室温传感器异常; F2: 内盘管传感器故障(细管); F4: 内盘管传感器故障(粗管); F5: 高压故障; E3: 室内外机通讯故障; E1: 三相错误; E2: 低压故障; E4: 压机过热; E5: CT电流异常; E6: 室外环温传感器异常; E7: 室外盘管传感器异常; EA: 室外回气传感器异常; ED: 室外排气传感器异常; EC: 异模式运转; EE: 室内E2故障; F6: 排水故障; F7: 室内机与线控器通讯故障", "structured_payload": {"fault_code": "F1", "description": "室温传感器异常"}, "evidence_quote": "F1 室温传感器异常", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KDR-260W、KDR-125W、KDR-75W 室外机LED闪烁故障", "canonical_key_hint": null, "summary": "室外机灯闪烁1次: 压缩机排气温度过高; 2次: 室外盘管传感器异常; 3次: 室外环温传感器异常; 4次: 排气温度异常; 5次: 回气温度异常; 6次: 蒸发温度异常; 7次: 三相交流电源供电异常; 8次: 低压压力异常; 9次: 室内、外机通讯异常; 10次: 过电流(CT电流); 11次: 高压压力异常; 12次: EEPROM故障", "structured_payload": {"fault_code": "室外机灯闪烁1次", "description": "压缩机排气温度过高"}, "evidence_quote": "1 压缩机排气温度过高", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-250W KDR-125W 室外机LED闪烁故障", "canonical_key_hint": null, "summary": "室外机板指示灯闪烁1次: 室外环温传感器异常(E3); 2次: 室外盘管传感器异常(E4); 3次: 室外排气温度传感器异常(E4); 4次: 室外排气温度过高(E4); 5次: 过流保护(E5); 6次: CT断线(E5); 7次: 相序异常检测(E5); 8次: 室内外机通讯异常(E8); 9次: 压力过高保护(E6)", "structured_payload": {"fault_code": "室外机板指示灯闪烁1次", "description": "室外环温传感器异常"}, "evidence_quote": "1 室外环温传感器异常 1 E3", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-120Q、KR-125WE/M、KDR-60N、KDR-60Q 线控器故障代码", "canonical_key_hint": null, "summary": "E0: 室内机浮子开关异常; E1: 室内环温传感器异常; E2: 室内盘管传感器异常; E3: 室外环境温度传感器异常; E4: 室外盘管温度传感器异常; E5: 过电流保护; E6: 压力过高保护; E7: 电压过高、过低、相序保护; E8: 控制面板与室内机通讯故障; E9: 室内机与室外机通讯故障", "structured_payload": {"fault_code": "E0", "description": "室内机浮子开关异常"}, "evidence_quote": "E0 室内机浮子开关异常", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-120Q/A 故障显示", "canonical_key_hint": null, "summary": "压机指示灯闪烁1次: 室内环境温度传感器异常; 2次: 室内盘管温度传感器异常; 3次: 室外环境温度传感器异常; 4次: 室外盘管温度传感器异常; 5次: 过流保护; 6次: 过压保护; 7次: 超、欠压保护; 8次: 面板与内机通讯故障; 9次: 内、外机通讯异常; 10次: 水泵故障", "structured_payload": {"fault_code": "压机指示灯闪烁1次", "description": "室内环境温度传感器异常"}, "evidence_quote": "1 室内环境温度传感器异常", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "海风系列 KXR-50W 室外机故障显示", "canonical_key_hint": null, "summary": "LED3闪烁1次: 室外环境传感器异常; 2次: 室外盘管温度传感器异常; 3次: 室外排气温度传感器异常; 4次: 室外排气温度过高; 6次: CT电流异常; 8次: 内外机通讯故障", "structured_payload": {"fault_code": "LED3闪烁1次", "description": "室外环境传感器异常"}, "evidence_quote": "1 室外环境传感器异常", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "海风系列 KXR-32/50G/(F) 室内机故障显示", "canonical_key_hint": null, "summary": "内机定时灯闪烁1次: 液管传感器异常; 2次: 气管温度传感器异常; 3次: 环境温度传感器异常; 4次: 室内外机通讯异常; 6次: 室内机846芯片与808芯片通讯异常; 10次: 室内机风机故障; 12次: 室内机气管温度过高保护; 22次: 室内机超能力", "structured_payload": {"fault_code": "内机定时灯闪烁1次", "description": "液管传感器异常"}, "evidence_quote": "1 液管传感器异常", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "H-MRV系列 KR-71/120W/(BP) 遥控机型室内机故障", "canonical_key_hint": null, "summary": "定时灯闪1次: 室内机液管温度传感器异常; 闪2次: 室内机气管温度传感器异常; 闪3次: 室内机环境温度传感器异常; 闪4次: 室内外机通信异常; 闪5次: 室内机与电子膨胀阀驱动板通信异常; 闪6次: 室内机846芯片与808芯片通讯异常; 闪10次: 室内风机故障; 闪12次: 室内机气管温度过高保护", "structured_payload": {"fault_code": "定时灯闪1次", "description": "室内机液管温度传感器异常"}, "evidence_quote": "1 室内机液管温度传感器异常 定时灯闪1次", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "H-MRV系列 KR-71/120W/(BP) 室外机故障显示", "canonical_key_hint": null, "summary": "LED1闪烁1次: 室外机除霜温度传感器异常; 闪2次: 室外机环境温度传感器异常; 闪3次: 压缩机吸气温度传感器异常; 闪4次: 室外机AC过电流保护; 闪5次: 室外机DC电压不足保护; 闪6次: 室外机功率模块过电流保护; 闪10次: 室外机EEPROM故障; 闪12次: 室外机857芯片与808芯片通讯异常; 闪13次: 室外机系统压力过高保护", "structured_payload": {"fault_code": "LED1闪烁1次", "description": "室外机除霜温度传感器异常"}, "evidence_quote": "1 室外机除霜温度传感器异常 定时灯闪1次", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "H-MRV系列 线控机型线控器故障显示", "canonical_key_hint": null, "summary": "E1: 环境温度传感器异常; E2: 室内机气管温度传感器异常; E3: 室内外机通信异常; E5: 室内机846芯片与808芯片通讯异常; E6: 室内机液管温度传感器异常; E7: 室内机与线控器通讯异常; E9: 室外机故障", "structured_payload": {"fault_code": "E1", "description": "环境温度传感器异常"}, "evidence_quote": "E1 环境温度传感器异常", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "H-MRV系列 线控机型室外机故障显示(线控器显示E9时)", "canonical_key_hint": null, "summary": "LED1闪烁1次: 室外机除霜温度传感器异常; 闪2次: 室外机环境温度传感器异常; 闪3次: 压缩机吸气温度传感器异常; 闪4次: 压缩机排气温度传感器异常; 闪6次: 室外机AC过电流保护; 闪7次: 室外机DC电压不足保护; 闪9次: 室外机功率模块过电流保护; 闪10次: 室外机EEPROM故障; 闪11次: 压缩机排气过热保护; 闪12次: 室外机857芯片与808芯片通讯异常; 闪13次: 室外机系统压力过高保护", "structured_payload": {"fault_code": "LED1闪烁1次", "description": "室外机除霜温度传感器异常"}, "evidence_quote": "1 室外机除霜温度传感器异常 闪1次", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-80/75/120W/BP 故障显示", "canonical_key_hint": null, "summary": "LED1闪烁1次: 室外机除霜温度传感器异常; 闪2次: 室外机环境温度传感器异常; 闪3次: 压缩机吸气温度传感器异常; 闪4次: 压缩机排气温度传感器异常; 闪6次: 室外机AC过电流保护; 闪7次: 室外机DC电压不足保护; 闪9次: 室外机功率模块过电流保护; 闪10次: 室外机EEPROM故障; 闪11次: 压缩机排气过热保护; 闪12次: 室外机857芯片于808芯片通讯异常; 闪13次: 室外机系统压力过高保护", "structured_payload": {"fault_code": "LED1闪烁1次", "description": "室外机除霜温度传感器异常"}, "evidence_quote": "1 室外机除霜温度传感器异常 闪1次", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "H-MRV系列 遥控接收器室外机故障表示方法", "canonical_key_hint": null, "summary": "运行灯闪1次: 除霜温度传感器异常; 闪2次: 室外环温传感器异常; 闪3次: 回气温度传感器异常; 闪4次: 排气温度传感器温度异常; 闪5次: 蒸发温度传感器异常; 闪6次: AC过电流保护; 闪7次: DC电压不足保护; 闪9次: IPM保护; 闪10次: EEPROM故障; 闪11次: 排气过热保护; 闪12次: 857与846通讯不良; 闪13次: 压力开关; 闪14次: 高压压力传感器PD不良; 闪15次: 低压压力传感器PS不良", "structured_payload": {"fault_code": "运行灯闪1次", "description": "除霜温度传感器异常"}, "evidence_quote": "1 除霜温度传感器异常 运行灯闪1次", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-110W/(BP)、KR-280W/(BP) 外机电脑板LED灯显示故障代码", "canonical_key_hint": null, "summary": "检修代码01: 除霜温度传感器Te电路; 02: 环温温度传感器Ta电路; 03: 吸气温度传感器Ts电路; 04: 排气温度传感器Td电路; 05: 室外冷凝器中部温度Tc传感器; 06: 交流电流过电流保护; 07: 电流互感器电路; 08: 变频压缩机内置过载保护器电路; 09: 智能功率模块IPM保护; 10: 电脑板电路故障(EEPROM); 11: 排气温度保护动作(Td); 12: 压力传感器(Pd、Ps)误配线; 13: 压力开关动作; 14: 低压压力保护动作(Ps); 15: 高压压力保护动作(Pd); 16: 吸气温度保护动作(Ts); 17: 高压压力传感器Pd电路; 18: 低压压力传感器Ps电路; 19: 低频时排气温度保护动作(Td); 20: 电脑板电路故障(芯片间通信异常); 21: 电脑板电路故障(芯片间通信异常); 22: 室内外机通信故障", "structured_payload": {"fault_code": "01", "description": "除霜温度传感器Te电路"}, "evidence_quote": "01 除霜温度传感器Te电路 连续60秒检测到传感器开路或短路。可自动恢复。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-150W/(BP)、KR-160W/(BP)S 室外机故障显示表", "canonical_key_hint": null, "summary": "故障代码1: 除霜温度传感器保护故障; 2: 环境温度传感器保护故障; 3: 吸气温度传感器保护故障; 4: 排气温度传感器保护故障; 5: 盘管温度传感器保护故障; 6: 过流保护; 7: 电流传感器故障保护; 8: 过载保护; 9: IPM保护; 10: EEPROM读错; 11: 排气温度过高故障保护; 12: 高压压力开关保护; 13: 欠压保护; 14: 过压保护; 15: 压机过热保护; 16: 恢复出厂设定参数; 17: 清除跳停原因; 18: 需要复位", "structured_payload": {"fault_code": "1", "description": "除霜温度传感器保护故障"}, "evidence_quote": "1 除霜温度传感器保护故障 E.4. 发送 可恢复", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KRd-60N/D、KRd-71N/D 内机故障显示表(线控器)", "canonical_key_hint": null, "summary": "E0: 浮子开关异常; E1: 室外机故障; E2: 异运行故障; E3: 液管温度传感器故障; E4: 气管温度传感器故障; E5: 室内机846芯片与808芯片通讯异常; E7: 与电子膨胀阀盒通讯异常; E8: 线控器与室内机控制板通讯异常; E9: 室内外机通讯异常; EB: 水温传感器异常(预留)", "structured_payload": {"fault_code": "E0", "description": "浮子开关异常"}, "evidence_quote": "E0 浮子开关异常", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KRd-60N/D、KRd-71N/D 遥控接收器室内机故障表示", "canonical_key_hint": null, "summary": "定时灯闪1次: 液管温度传感器异常; 闪2次: 气管温度传感器异常; 闪3次: 环温温度传感器异常; 闪4次: 与室外机通讯异常; 闪5次: 与电子膨胀阀盒通讯异常; 闪6次: 室内机846芯片与808芯片通信异常; 闪8次: 电子膨胀阀强电板故障; 闪10次: 室内机PG风机异常; 闪11次: 浮子开关或水泵电机异常; 闪12次: 室内机EEPROM数据异常; 闪13次: 室内热过载; 闪14次: 室内机与线控器通讯异常", "structured_payload": {"fault_code": "定时灯闪1次", "description": "液管温度传感器异常"}, "evidence_quote": "1 液管温度传感器异常 定时灯闪1次", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-XXN系列 线控器故障显示(不带遥控)", "canonical_key_hint": null, "summary": "E1: 环境温度传感器故障; E2: 粗管温度传感器短路或开路; E3: 与室外机通信故障; E4: 与电子膨胀阀驱动板通讯异常; E5: 室内机主芯片与通信芯片通讯异常; E6: 细管温度传感器短路或开路; E7: 线控器与室内板通讯异常; E8: 水满故障; E9: 室外机故障", "structured_payload": {"fault_code": "E1", "description": "环境温度传感器故障"}, "evidence_quote": "E1 环境温度传感器故障", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-XXG/F、KR-XXQ、KR-XXDL、KR-XXN/D(遥控) 室内机故障", "canonical_key_hint": null, "summary": "定时灯闪1次: 液管温度传感器异常; 闪2次: 气管温度传感器异常; 闪3次: 环温温度传感器异常; 闪4次: 与室外机通讯异常; 闪5次: 与电子膨胀阀盒通讯异常; 闪6次: 主芯片与通讯芯片通讯异常; 闪8次: 电子膨胀阀强电板故障; 闪10次: 室内机PG风机异常; 闪11次: 浮子开关或水泵电机异常; 闪12次: 室内机EEPROM数据异常; 闪13次: 室内热过载", "structured_payload": {"fault_code": "定时灯闪1次", "description": "液管温度传感器异常"}, "evidence_quote": "1 液管温度传感器异常 定时灯闪1次", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-80W/(BP)、KR-120W/(BP) 室外机故障显示表(线控器显示E1时)", "canonical_key_hint": null, "summary": "LED1闪烁1次: 室外机除霜温度传感器异常; 闪2次: 室外机环境温度传感器异常; 闪3次: 压缩机吸气温度传感器异常; 闪4次: 压缩机排气温度传感器异常; 闪6次: 室外机AC过电流保护; 闪7次: 室外机DC电压不足保护; 闪9次: 室外机功率模块过电流保护; 闪10次: 室外机EEPROM故障; 闪11次: 压缩机排气过热保护; 闪12次: 室外机857芯片与808芯片通讯异常; 闪13次: 室外机系统压力过高保护", "structured_payload": {"fault_code": "LED1闪烁1次", "description": "室外机除霜温度传感器异常"}, "evidence_quote": "1 室外机除霜温度传感器异常 闪1次", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-80W/(BP)、KR-120W/(BP) 遥控接收器室外机故障", "canonical_key_hint": null, "summary": "运行灯闪1次: 除霜温度传感器异常; 闪2次: 室外环温传感器异常; 闪3次: 回气温度传感器异常; 闪4次: 排气温度传感器温度异常; 闪5次: 蒸发温度传感器异常; 闪6次: AC过电流保护; 闪7次: DC电压不足保护; 闪9次: DC电流保护(ARW); 闪10次: EEPROM故障; 闪11次: 排气过热保护; 闪12次: 857与846通讯不良; 闪13次: 压力开关; 闪14次: 高压压力传感器PD不良; 闪15次: 低压压力传感器PS不良", "structured_payload": {"fault_code": "运行灯闪1次", "description": "除霜温度传感器异常"}, "evidence_quote": "1 除霜温度传感器异常 运行灯闪1次", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-110W/(BP)、KR-140W/(BP)、KR-140W/(BP)S、KR-280W/(BP) 外机电脑板LED灯显示故障代码", "canonical_key_hint": null, "summary": "检修代码01: 除霜温度传感器Te电路; 02: 环温温度传感器Ta电路; 03: 吸气温度传感器Ts电路; 04: 排气温度传感器Td电路; 05: 室外冷凝器中部温度Tc传感器; 06: 交流电流过电流保护; 07: 电流互感器电路; 08: 变频压缩机内置过载保护器电路; 09: 智能功率模块IPM保护; 10: 电脑板电路故障(EEPROM); 11: 排气温度保护动作(Td); 12: 压力传感器(Pd、Ps)误配线; 13: 压力开关动作; 14: 低压压力保护动作(Ps); 15: 高压压力保护动作(Pd); 16: 吸气温度保护动作(Ts); 17: 高压压力传感器Pd电路; 18: 低压压力传感器Ps电路; 19: 低频时排气温度保护动作(Td); 20: 电脑板电路故障(芯片间通信异常); 21: 电脑板电路故障(芯片间通信异常); 22: 室内外机通信故障; 23: 电脑板电路故障(EEPROM BR93LC46)", "structured_payload": {"fault_code": "01", "description": "除霜温度传感器Te电路"}, "evidence_quote": "01 除霜温度传感器Te电路 连续60秒检测到传感器开路或短路。可自动恢复", "page_hint": 38, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KVR系列 线控器故障显示表", "canonical_key_hint": null, "summary": "E0: 浮子开关异常; E1: 室外机故障; E2: 异运行故障(KVR中不显示); E3: 液管温度传感器故障; E4: 气管温度传感器故障; E5: 室内机846芯片与808芯片通讯异常; E7: 与电子膨胀阀盒通讯异常; E8: 线控器与室内机控制板通讯异常; E9: 室内外机通讯异常; EB: 水温传感器异常(预留)", "structured_payload": {"fault_code": "E0", "description": "浮子开关异常"}, "evidence_quote": "E0 浮子开关异常", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KVR系列 遥控接收器室内机故障(定时灯闪烁)", "canonical_key_hint": null, "summary": "定时灯闪1次: 液管温度传感器异常; 闪2次: 气管温度传感器异常; 闪3次: 环温温度传感器异常; 闪4次: 与室外机通讯异常; 闪5次: 与电子膨胀阀盒通讯异常; 闪6次: 室内机846芯片与808芯片通信异常; 闪8次: 电子膨胀阀强电板故障; 闪10次: 室内机PG风机异常; 闪11次: 浮子开关或水泵电机异常; 闪12次: 室内机EEPROM数据异常; 闪13次: 室内热过载; 闪14次: 室内机与线控器通讯异常", "structured_payload": {"fault_code": "定时灯闪1次", "description": "液管温度传感器异常"}, "evidence_quote": "1 液管温度传感器异常 定时灯闪1次", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KVR-80W/B520A、KVR-100W/B520A 遥控接收器室外机故障表示方法", "canonical_key_hint": null, "summary": "运行灯闪1次: 除霜温度传感器异常; 闪2次: 室外环温传感器异常; 闪3次: 回气温度传感器异常; 闪4次: 排气温度传感器温度异常; 闪5次: 蒸发温度传感器异常; 闪6次: AC过电流保护; 闪7次: DC电压不足保护; 闪9次: DC电流保护(ARW); 闪10次: EEPROM故障; 闪11次: 排气过热保护; 闪12次: 857与846通讯不良; 闪13次: 压力开关; 闪14次: 高压压力传感器PD不良; 闪15次: 低压压力传感器PS不良", "structured_payload": {"fault_code": "运行灯闪1次", "description": "除霜温度传感器异常"}, "evidence_quote": "1 除霜温度传感器异常 运行灯闪1次", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KVR-125W/B720A 遥控接收器室外机故障", "canonical_key_hint": null, "summary": "运行灯闪1次: 室外机除霜温度传感器异常; 闪2次: 室外机环境温度传感器异常; 闪3次: 室外机吸气温度传感器异常; 闪4次: 室外机排气温度传感器异常; 闪5次: 室外机蒸发温度传感器异常; 闪6次: 室外机AC过电流保护; 闪8次: 室外机DC电压不足保护; 闪10次: IPM保护; 闪11次: 室外机EEPROM故障; 闪12次: 压缩机排气过热保护; 闪13次: 857与通讯芯片通讯异常; 闪14次: 室外机系统压力过高保护", "structured_payload": {"fault_code": "运行灯闪1次", "description": "室外机除霜温度传感器异常"}, "evidence_quote": "1 室外机除霜温度传感器异常 运行灯闪1次", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KVR-150W/B720A 遥控接收器室外机故障", "canonical_key_hint": null, "summary": "运行灯闪1次: 室外机除霜温度传感器异常; 闪2次: 室外机环境温度传感器异常; 闪3次: 室外机吸气温度传感器异常; 闪4次: 室外机排气温度传感器异常; 闪5次: 室外机蒸发温度传感器异常; 闪6次: 室外机AC过电流保护; 闪7次: 室外机DC电压不足保护; 闪9次: IPM保护; 闪10次: 室外机EEPROM故障; 闪11次: 压缩机排气过热保护; 闪12次: 857与通讯芯片通讯异常; 闪13次: 室外机系统压力过高保护", "structured_payload": {"fault_code": "运行灯闪1次", "description": "室外机除霜温度传感器异常"}, "evidence_quote": "1 室外机除霜温度传感器异常 运行灯闪1次", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KVR-80W/B520A、KVR-100W/B520A 室外机主板LED1故障判定", "canonical_key_hint": null, "summary": "LED1闪烁1次: 室外机除霜温度传感器异常; 闪2次: 室外机环境温度传感器异常; 闪3次: 压缩机吸气温度传感器异常; 闪4次: 压缩机排气温度传感器异常; 闪6次: 室外机AC过电流保护; 闪7次: 室外机DC电压不足保护; 闪9次: 室外机功率模块过电流保护; 闪10次: 室外机EEPROM故障; 闪11次: 压缩机排气过热保护; 闪12次: 室外机857芯片与808芯片通讯异常; 闪13次: 室外机系统压力过高保护", "structured_payload": {"fault_code": "LED1闪烁1次", "description": "室外机除霜温度传感器异常"}, "evidence_quote": "1 室外机除霜温度传感器异常 闪1次", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KVR-125W/B720A、KVR-150W/B720A 室外机故障显示表(线控器显示E1时)", "canonical_key_hint": null, "summary": "LED闪烁1次: 室外机除霜温度传感器异常; 闪2次: 室外机环境温度传感器异常; 闪3次: 室外机吸气温度传感器异常; 闪4次: 室外机排气温度传感器异常; 闪6次: 室外机AC过电流保护; 闪7次: 室外机DC电压不足保护; 闪9次: IPM保护; 闪10次: 室外机EEPROM故障; 闪11次: 压缩机排气过热保护; 闪12次: 室外机857芯片与通讯芯片通讯异常; 闪13次: 室外机系统压力过高保护", "structured_payload": {"fault_code": "LED闪烁1次", "description": "室外机除霜温度传感器异常"}, "evidence_quote": "1 室外机除霜温度传感器异常 闪1次", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KVR-150W/B520A 故障检测", "canonical_key_hint": null, "summary": "检修代码01: 室外除霜温度传感器TE电路; 02: 环温温度传感器TA电路; 03: 吸气温度传感器TS电路; 04: 排气温度传感器TD电路; 05: 室外冷凝器中部温度传感器; 06: 电流过流; 07: 电流互感器电路; 09: IPM保护; 10: 基板电路(EEPROM错误); 11: 排气温度保护动作(TD); 13: 压力开关电路(高压); 14: 压力开关电路(低压); 19: 低频时排气温度保护动作(TD); 20: 857收846通讯故障; 21: 846收857通讯故障; 22: 846接收内机故障; 23: 846 EEPROM/857 EEPROM故障", "structured_payload": {"fault_code": "01", "description": "室外除霜温度传感器TE电路"}, "evidence_quote": "01 室外除霜温度传感器TE电路 连续60秒检测到传感器在-60.87℃以下(开路)或135.4℃以上(短路) 可恢复", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KVR-150W/B530A 故障判定", "canonical_key_hint": null, "summary": "故障代码1: 除霜温度传感器故障保护; 2: 环境温度传感器故障保护; 3: 吸气温度传感器故障保护; 4: 排气温度传感器故障保护; 5: 盘管温度传感器故障保护; 6: 过流保护; 7: 电流传感器故障保护; 8: 过载保护; 9: IPM保护; 10: EEPROM读错; 11: 排气温度过高故障保护; 12: 高压压力开关保护; 13: 欠压保护; 14: 过压保护; 15: 低压压力开关保护; 16: 恢复出厂设定参数; 17: 清除跳停原因; 18: 需要复位", "structured_payload": {"fault_code": "1", "description": "除霜温度传感器故障保护"}, "evidence_quote": "1 除霜温度传感器故障保护 E.4. 发送 可恢复", "page_hint": 43, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KVR-180W/B530A 故障判定", "canonical_key_hint": null, "summary": "故障代码1: 除霜温度传感器故障保护; 2: 环境温度传感器故障保护; 3: 吸气温度传感器故障保护; 4: 排气温度传感器故障保护; 5: 盘管温度传感器故障保护; 6: 过流保护; 7: 电流传感器故障保护; 8: 过载保护; 9: IPM保护; 10: EEPROM读错; 11: 排气温度过高故障保护; 12: 高压压力开关保护; 13: 欠压保护; 14: 过压保护; 15: 低压压力开关保护; 16: 恢复出厂设定参数; 17: 清除跳停原因; 18: 需要复位", "structured_payload": {"fault_code": "1", "description": "除霜温度传感器故障保护"}, "evidence_quote": "1 除霜温度传感器故障保护 E.4. 发送 可恢复", "page_hint": 44, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KVR-125W/B520A 故障判定", "canonical_key_hint": null, "summary": "故障代码(闪烁次数)1: 过流停机; 2: 排气温度过高停机; 3: 高压压力开关; 4: 低压压力开关; 5: 压机过热; 6: 变频板故障; 7: 与变频板通讯故障; 8: Td温度传感器故障; 9: Ts温度传感器故障; 10: Ta温度传感器故障; 11: Te温度传感器故障; 12: Tc温度传感器故障; 13: EEPROM更改; 14: 清除故障代码; 15: 读写EEPROM错", "structured_payload": {"fault_code": "1", "description": "过流停机"}, "evidence_quote": "1 过流停机 O.C. 指压缩机的电流保护 28A持续3秒停机 26A持续60秒停机", "page_hint": 45, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KVR-80W/622A、KVR-120W/622A (E-MULTI) 故障代码说明", "canonical_key_hint": null, "summary": "室外电脑板上LED6闪烁次数(红色LED灯): 1: 排气温度过高; 2: 外盘管传感器故障; 3: 外环传感器故障; 4: 吐气传感器故障; 5: 外盘管B(吸气)传感器故障; 6: 吐气B(蒸发)传感器故障; 7: 三相电故障; 8: 无; 9: 低压故障; 10: 室内、外通讯故障; 11: 过电流保护; 12: 无; 13: 高压故障; 14: 无; 15: EEPROM故障", "structured_payload": {"fault_code": "1", "description": "排气温度过高"}, "evidence_quote": "1 排气温度过高", "page_hint": 48, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KVR-53W/D522A、KVR-65W/D522A、KVR-80W/D522A、KVR-100W/D522A (X-MULTI) 室外机故障指示", "canonical_key_hint": null, "summary": "室外机右侧小电脑板上5只红色LED灯，正常不亮，点亮表示有故障，需按表排查。", "structured_payload": {"fault_code": "LED灯点亮", "description": "有故障，需按表排查"}, "evidence_quote": "在室外机的右侧小电脑板上设有5只红色LED，正常情况下，这些LED灯是不亮的。当LED灯被点亮后，说明有故障，按照下表来排查故障", "page_hint": 50, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "X-MULTI 壁挂机内机故障代码", "canonical_key_hint": null, "summary": "定时灯闪1次(LCD显示1): 室温传感器故障; 闪2次(显示2): 室内盘管(出口)传感器TC1故障; 闪3次(显示3): 室内盘管(入口)传感器TC2故障; 闪4次(显示4): 室内盘管中部传感器故障; 闪5次(显示5): 室内EEPROM数据错误; 闪6次(显示6): 室内/外通信故障; 闪9次(显示9): 室内机机号重故障; 闪10次(显示10): 集中重机号故障; 闪11次(显示11): 风机故障; 闪12次(显示12): 无AC50Hz过零信号; 闪20次(显示20): 室外机故障", "structured_payload": {"fault_code": "定时灯闪1次", "description": "室温传感器故障"}, "evidence_quote": "1 室温传感器故障 定时灯闪1次 显示1 可恢复", "page_hint": 51, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "X-MULTI 嵌入机、低静压风管机室内机故障代码", "canonical_key_hint": null, "summary": "定时灯闪1次(显示1): 室温传感器Tai故障; 闪2次(显示2): 室内盘管(出口)传感器Tc1故障; 闪3次(显示3): 室内盘管(入口)传感器Tc2故障; 闪4次(显示4): 室内盘管中部传感器Tm故障; 闪5次(显示5): 室内EEPROM数据错误; 闪6次(显示6): 室内/外通信故障; 闪7次(显示7): 室内机/线控器通信故障; 闪8次(显示8): 室内排水泵故障; 闪9次(显示9): 室内机机号重故障; 闪10次(显示10): 集中重机号故障; 闪12次(显示12): 1秒内检测不到AC50Hz过零信号; 闪20次(显示20): 室外机故障", "structured_payload": {"fault_code": "定时灯闪1次", "description": "室温传感器Tai故障"}, "evidence_quote": "1 室温传感器Tai故障 连续60秒检测到传感器在20以下(开路)或1000以上(短路) 定时灯闪1次 显示1", "page_hint": 52, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "奥蕴KVR 室外机故障(外机闪烁次数及显示代码)", "canonical_key_hint": null, "summary": "外机闪烁1次(内机线控器显示21): 除霜温度传感器Te电路; 2次(22): 环温温度传感器Ta电路; 3次(23): 吸气温度传感器Ts电路; 4次(24): 排气温度传感器Td电路; 5次(25): 盘管温度传感器Tc电路; 6次(26): 机型与协议匹配错误; 7次(27): 电流传感器故障; 8次(28): 直流风机故障; 10次(2A): 基板电路EEPROM错误; 11次(2B): 排气温度保护动作(Td); 12次(2C): 模块温度保护停机; 13次(2D): 高压压力开关电路; 14次(2E): 低压压力开关电路; 15次(2F): 排气过低保护; 16次(30): 吸气温度保护动作(Ts); 17次(31): 开机内机超配; 18次(32): 整机过电流停机保护; 20次(34): 与功率模块通讯故障或模块匹配错误; 21次(35): ACII压机电流保护; 22次(36): 与内机通讯故障; 23次(37): IPM故障; 24次(38): IPM温度过高; 25次(39): 加速过电流(硬件); 26次(3A): 稳态过电流(硬件); 27次(3B): 减速过电流(硬件); 28次(3C): 直流电压过低; 29次(3D): 直流电压过高; 30次(3E): 加速过电流(软件); 31次(3F): 过载保护; 32次(40): 稳态过电流(软件); 33次(41): 减速过电流(软件); 34次(42): 压机未连接; 35次(43): 模块通讯故障; 36次(44): 启动失败; 37次(45): 失步; 38次(46): 控制板电源异常; 39次(47): 温度传感器异常; 40次(48): 电流检测回路故障; 41次(49): 电源瞬间掉电", "structured_payload": {"fault_code": "1", "description": "除霜温度传感器Te电路"}, "evidence_quote": "1 21 除霜温度传感器Te电路 连续30秒检测到传感器在开路或短路 可恢复 无3分钟报警保持", "page_hint": 53, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KMR-280W/B530A 变频外机故障(20-70)", "canonical_key_hint": null, "summary": "20: 室外除霜温度传感器TE电路; 21: 环温温度传感器TA电路; 22: 吸气温度传感器TS电路; 23: 排气温度传感器TD电路; 24: 油温温度传感器TOIL故障; 25: 变频压机过流保护; 26: 与内机通信故障; 27: 油温过高保护; 28: 高压PD压力传感器故障; 29: 低压PS压力传感器故障; 30: 高压压力开关保护; 31: 低压压力开关保护; 32: IPM报警; 33: MB89F538的EEPROM错误; 34: 排气温度保护动作(TD); 35: 变频压缩机内置过载保护器电路; 37: 压力传感器(Pd、Ps)误配线; 39: 低压压力保护动作(Ps); 40: 高压压力保护动作(Pd); 41: 吸气温度保护动作(TS); 43: 低频时排气温度保护动作(TD); 44: MB89F538与807(室内机)通讯故障; 45: MB89F538与807(集中通讯); 46: 接口板与变频板通讯故障; 49: 变频驱动芯片EEPROM故障; 54: 油温过低保护; 69: 子机运行时丢失; 70: 缺氟", "structured_payload": {"fault_code": "20", "description": "室外除霜温度传感器TE电路"}, "evidence_quote": "20 室外除霜温度传感器TE电路 变频主板显示20 连续60秒检测到传感器在-60.87℃以下(开路)或135.4℃以上(短路) 可进入自动后备运转", "page_hint": 55, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KMR-280W/530A 定频外机故障(71-100)", "canonical_key_hint": null, "summary": "71: 三相缺相或相序不对; 72: 过电流停压机保护; 73: 室外除霜温度传感器TE电路; 74: 环温温度传感器TA电路; 75: 吸气温度传感器TS电路; 76: 排气温度传感器TD电路; 77: 油温温度传感器TOIL故障; 78: PD传感器故障; 79: PS传感器故障; 80: 排气温度保护动作(TD); 81: 定频用的EEPROM错误; 82: 与接口板通讯故障; 83: 高压压力开关保护; 84: 低压压力开关保护; 85: TS传感器大于40度报警; 86: 油温过高; 87: 油温过低", "structured_payload": {"fault_code": "71", "description": "三相缺相或相序不对"}, "evidence_quote": "71 三相缺相或相序不对 定频板闪灯1次 变频主板显示71", "page_hint": 56, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KMR-226/280/335/400/450W/D532A(C) 故障判定", "canonical_key_hint": null, "summary": "主机数码管显示20(线控器显示14): 除霜温度传感器Te故障; 21(15): 环温温度传感器Ta故障; 22(16): 吸气温度传感器Ts故障; 23(17): 排气温度传感器Td故障; 24(18): 油温度传感器Toil故障; 25(19): 热交换器入口温度Toci故障; 27(1B): 主机油温过高; 28(1C): 高压压力传感器Pd故障; 29(1D): 低压压力传感器Ps故障; 30(1E): 高压压力开关故障; 31(1F): 低压压力开关故障; 32(20): 过冷却热交换器出口温度Tsco故障; 33(21): 主芯片849的EEPROM故障; 34(22): 排气温度保护动作(Td); 36(23): 主机油温过低; 38(24): 高压压力传感器Pd过低保护; 39(25): 低压压力传感器PS过低保护; 40(26): 高压压力传感器Pd过高保护; 43(27): 排气温度传感器Td过低保护; 44(28): 主芯片849与849通讯芯片通讯故障; 46(2E): 接口板与模块板通讯故障; 47(2F): 散热器故障; 48(30): AC CT过流保护(瞬时值); 49(31): AC CT过流有效值; 50(32): 过电压; 51(33): 电流传感器检测故障; 52(34): 散热器传感器故障; 53(35): 电流传感器故障; 54(36): 欠电压; 55(37): 散热器风扇问题; 56(38): AC CT检测不对; 57(39): DC CT检测不对; 58(3A): IPM不对; 59(3B): VDC不对; 60(3C): 逻辑问题; 61(3D): IPM短路或与地短路故障; 62(3E): 负载短路故障; 63(3F): 布线有误; 64(40): 过载; 65(41): DC CT传感器检测异常; 66(42): DC CT传感器坏(开路、短路); 67(43): 与风机驱动板通讯故障; 68(44): 直流风机驱动板IPM报警; 69(45): 直流风机驱动板过压保护; 70(46): 直流风机驱动板欠压保护; 71(47): 直流风机驱动板堵转; 72(48): 直流风机驱动板Eeprom出错; 73(4A): 直流风机驱动板监测位置失步; 74(4B): 直流风机驱动板过电流或者电流传感器坏", "structured_payload": {"fault_code": "20", "description": "除霜温度传感器Te故障"}, "evidence_quote": "20 14 除霜温度传感器Te故障 连续60秒检测到传感器在0.1V以下(开路)或4.8V以上(短路) 制冷模式运行此传感器异常不处理,除霜及除霜完成3分钟内不报警。可恢复", "page_hint": 62, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KMR-226/280/335/400/450W/D532B 故障判定", "canonical_key_hint": null, "summary": "主机数码管显示75-0: 高低压无压差; 22-2: 吸气温度传感器Tsuc故障(添加); 30-2: 高压压力开关HPS2故障(添加); 35: 四通阀切换故障; 20: 除霜温度传感器Tdef故障; 21: 环温温度传感器Ta故障; 22-0: 吸气温度传感器Tsi故障; 22-1: 吸气温度传感器Ts故障; 22-2: 吸气温度传感器Tsuc故障; 23-0: 排气温度传感器Tdi故障; 23-1: 排气温度传感器Td1故障; 23-2: 排气温度传感器Td2故障; 24-1: 油温度传感器Toilo故障; 24-2: 油温度传感器Toili故障; 25-1: 热交换器入口温度Toci1故障; 25-2: 热交换器入口温度Toci2故障; 26: 外机与内机通讯故障; 27: 油温度过高保护(Toil); 28: 高压压力传感器Pd故障; 29: 低压压力传感器Ps故障; 30-0: 高压压力开关HPSi故障; 30-1: 高压压力开关HPS1故障; 30-2: 高压压力开关HPS2故障; 32-1: 回热器出口温度Tsco故障; 32-2: 过冷却热液管SC温度Tliqsc故障; 33: EEPROM(AT24C04)故障; 34-0: 排气温度过高保护(Tdi); 34-1: 排气温度过高保护(Td1); 34-2: 排气温度过高保护(Td2); 35: 四通阀切换故障; 36: 油温度过低保护(Toil); 37-0: 三相电源缺相或者相序错故障; 37-1: T相缺相; 37-2: S相、T相正常但是相序接反; 39-0: 低压压力传感器PS过低保护; 39-1: 压缩比ε过高保护; 39-2: 压缩比ε过低保护; 40: 高压压力传感器Pd过高保护; 43-0: 排气温度传感器Tdi过低保护; 43-1: 排气温度传感器Td1过低保护; 43-2: 排气温度传感器Td2过低保护; 44: 低压压力传感器PS过高保护; 45: 室外机之间通讯故障; 46: 与INV模块板通讯故障; 48: 卸载阀SV1故障; 53-1: 电流传感器(CT1、CT2)故障; 53-2: ; 64-1: CT1过电流故障; 64-2: CT2过电流故障; 67: 与风机驱动板通讯故障; 71-1: 风机1堵转(左风机); 71-2: 风机2堵转(右风机); 75-0: 高低压无压差; 76-1: 室外机地址或能力设定错误(台数错误); 76-2: 室外机地址或能力设定错误(地址错误); 76-3: 室外机地址或能力设定错误(匹数错误); 77: 室外机之间均油保护; 78: 缺气报警控制; 79: 误配线运行结果; 100: 直流风机驱动板IPM报警; 101: 直流风机驱动板监测位置失步; 102: 直流风机驱动板Eeprom出错; 103: 直流风机驱动板过电流或者电流传感器坏; 104: 直流风机驱动板欠压保护; 105: 直流风机驱动板过压保护; 106: 直流风机驱动板堵转; 107: 直流风机过速保护; 110: 模块过电流; 111: 压缩机失步; 112: 模块散热片温度过高; 113: 模块过负载; 114: 模块DC欠压; 115: 模块DC过压; 116: 与模块通讯异常; 117: 模块过电流; 118: 模块起动失败; 119: 模块MCU复位; 120: 模块负载过轻; 126: 软件故障; 127: MCU复位故障", "structured_payload": {"fault_code": "75-0", "description": "高低压无压差"}, "evidence_quote": "75-0 高低压无压差 INV压机启动1分钟内Pd-Ps≦0.1Mpa。停机2分钟50秒后自动恢复,如果连续2次故障确认。一旦确认不可恢复", "page_hint": 65, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KMR-226/280/335/400/450W/B530C 故障判定", "canonical_key_hint": null, "summary": "接口板通信芯片TMP86FS49故障: 1001: EE故障(校验错误); 1002: 与内机通信故障; 1003: 与主控849故障; 1004: 与其他通信849故障; 1005: 能力限制; 1006/1007: 四通阀切换故障。接口板主控芯片TMP86FS49故障: 20: 变频压机吐气传感器电路异常; 21: 吸气温度传感器电路异常; 22: 除霜盘管温度传感器电路异常; 23: 环温温度传感器; 24: 高压压力传感器电路异常; 25: 低压压力传感器电路异常; 26: 内外机通信故障; 27: 变频压机吐气温度过低保护; 28: 高压压力过高保护; 29: 低压压力过低保护; 30: 高压压力开关保护; 31: IPM保护; 32: 变频压机侧电流过流保护或电流传感器坏或模块无输出; 33: 接口板849芯片无通信; 34: 接口板与模块板无通信; 35: 接口板Eeprom故障; 36: 模块板Eeprom故障; 37: 三相电源缺相或者相序错故障; 38: 缺氟故障; 39: 拨码设定机型与硬件接线匹配错误; 44: 定频1吐气传感器电路异常; 45: 定频2吐气传感器电路异常; 46: 定频1排气温度过热保护; 47: 定频2排气温度过热保护; 48: 定频1压机过流保护; 49: 定频2压机过流保护; 50: 定频1 CT断线或者短路; 51: 定频2 CT断线或者短路; 52: 变频压缩机排气温度过高保护", "structured_payload": {"fault_code": "1001", "description": "EE故障(校验错误)"}, "evidence_quote": "1001 EE故障 校验错误 不可恢复", "page_hint": 69, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KMR-280W/632A、KMR-450W/632A 故障判定", "canonical_key_hint": null, "summary": "控制板通信芯片故障: 1001: EE故障(校验错误); 1002: 与内机通信故障; 1003: 与主控849故障; 1004: 与其他通信849故障; 1005: 能力限制; 1006/1007: 四通阀切换故障。控制板控制芯片故障: 20: 吸气温度传感器电路异常; 21: 除霜盘管温度传感器电路异常; 22: 环温温度传感器; 23: 高压压力开关保护; 24: 低压压力开关故障; 25: 接口板849芯片无通信; 26: 内外机通信故障; 27: 三相电源缺相或者相序错故障; 28: 定频1吐气传感器电路异常; 29: 定频1排气温度过热保护; 30: 定频1 CT断线或者短路; 31: 定频1压机过流保护; 32: 定频2吐气传感器电路异常; 33: 定频2排气温度过热保护; 34: 定频2 CT断线或者短路; 35: 定频2压机过流保护; 36: 定频3吐气传感器电路异常; 37: 定频3排气温度过热保护; 38: 定频3 CT断线或者短路; 39: 定频3压机过流保护; 40: 接口板Eeprom故障", "structured_payload": {"fault_code": "1001", "description": "EE故障(校验错误)"}, "evidence_quote": "1001 EE故障 校验错误 不可恢复", "page_hint": 73, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "奥蕴多联KMR-226-450W/D532B(NEW) 维修代码表", "canonical_key_hint": null, "summary": "主机数码管显示20: 除霜温度传感器Tdef故障; 21: 环温温度传感器Ta故障; 22-0: 吸气温度传感器Tsi故障; 22-1: 吸气温度传感器Ts故障; 22-2: 吸气温度传感器Tsuc故障; 23-0: 排气温度传感器Tdi故障; 23-1: 排气温度传感器Td1故障; 23-2: 排气温度传感器Td2故障; 24-1: 油温度传感器Toilo故障; 24-2: 油温度传感器Toili故障; 25-1: 热交换器入口温度Toci1故障; 25-2: 热交换器入口温度Toci2故障; 26-0: 外机与内机通讯故障; 26-1: 连续270秒检测到室内机台数小于设定台数; 26-2: 连续170秒检测到室内机台数大于设定台数; 27: 油温度过高保护(Toil); 28: 高压压力传感器Pd故障; 29: 低压压力传感器Ps故障; 30-0: 高压压力开关HPSi故障; 30-1: 高压压力开关HPS1故障; 30-2: 高压压力开关HPS2故障; 32-1: 回热器出口温度Tsco故障; 32-2: 过冷却热液管SC温度Tliqsc故障; 33-0: EEPROM(AT24C04)故障(通讯错误); 33-1: EEPROM数据校验错误; 33-2: EEPROM数据逻辑错误; 34-0: 排气温度过高保护(Tdi); 34-1: 排气温度过高保护(Td1); 34-2: 排气温度过高保护(Td2); 35-1: 四通阀切换故障; 35-2: 四通阀切换故障(制热启动后20min内不满足4wv上电条件); 36: 油温度过低保护(Toil); 37-1: 三相电源缺相或者相序错故障(S相缺相); 37-2: T相缺相; 37-3: S相、T相正常但是相序接反; 39-0: 低压压力传感器PS过低保护; 39-1: 压缩比ε过高保护; 39-2: 压缩比ε过低保护; 40: 高压压力传感器Pd过高保护; 43-0: 排气温度传感器Tdi过低保护; 43-1: 排气温度传感器Td1过低保护; 43-2: 排气温度传感器Td2过低保护; 44: 低压压力传感器PS过高保护; 45: 室外机之间通讯故障; 46: 与INV模块板通讯故障; 48: 卸载阀SV1故障; 53-1: 电流传感器(CT1、CT2)故障; 53-2: ; 64-1: CT1过电流故障; 64-2: CT2过电流故障; 67: 与风机驱动板通讯故障; 71-1: 风机1堵转(左风机); 71-2: 风机2堵转(右风机); 75-0: 高低压无压差; 75-4: 高低压压差过小; 76-1: 室外机台数、地址或匹数设定错误(台数); 76-2: 地址; 76-3: 匹数; 77: 室外机之间均油保护; 78: 缺气报警控制; 79: 误配线运行结果; 99-X: 程序自检故障; 100: 直流风机驱动板IPM报警; 101: 直流风机驱动板监测位置失步; 102: 直流风机驱动板Eeprom出错; 103: 直流风机驱动板过电流或者电流传感器坏; 104: 直流风机驱动板DC欠压保护; 105: 直流风机驱动板DC过压保护; 106: 直流风机驱动板堵转; 107: 直流风机过速保护; 110: IPM模块保护(FO); 111: 压缩机失步; 112: 变频控制器散热片温度过高; 113: 变频控制器过负载; 114: 变频控制器直流母线欠电压; 115: 变频控制器直流母线过电压; 116: 变频控制器与上位机通讯异常; 117: 变频控制器过电流(软件方式); 118: 压缩机起动失败; 119: 变频控制器电流检测电路异常; 120: 变频控制器电源供电异常; 121: 变频控制器控制板电源供电异常; 122: 变频控制器散热片温度传感器异常; 125: 压机频率不匹配; 127: MCU复位故障; 128: MCU程序需升级", "structured_payload": {"fault_code": "20", "description": "除霜温度传感器Tdef故障"}, "evidence_quote": "20 除霜温度传感器Tdef故障 连续60秒检测到AD值在11以下(开路)或1012以上(短路) 制冷模式运行此传感器异常不处理,除霜及除霜完成3分钟内不报警。可恢复", "page_hint": 75, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "LSQWRF100/A 故障代码", "canonical_key_hint": null, "summary": "机组可恢复性保护: Pr-01: 模块T外管①传感器损坏; Pr-02: 模块T外管②传感器损坏; Pr-03: 模块T外管③传感器损坏; Pr-07: 制冷防冻结保护; Pr-08: 制热超温保护。系统可恢复性保护: Po-01: 外环境温度损坏; Po-06: 冬季防冻保护。机组严重保护: Er-01: 1#压缩机过载; Er-02: 2#压缩机过载; Er-03: 3#压缩机过载; Er-04: 1#压缩机压力过高; Er-05: 2#压缩机压力过高; Er-06: 3#压缩机压力过高; Er-07: 水流开关断开; Er-08: 模块出水温度传感器坏; Er-11: 1#压缩机压力过低; Er-12: 2#压缩机压力过低; Er-13: 3#压缩机压力过低; Er-18: 模块相序开关断开; Er-17: 外风机保护。系统严重故障保护: Eo-00: 通讯故障; Eo-01: 系统总回水温度传感器损坏; Eo-02: 系统总出水温度传感器损坏; Eo-03: 主模块相序开关断开; Eo-04: 主模块水流开关断开", "structured_payload": {"fault_code": "Pr-01", "description": "模块T外管①传感器损坏"}, "evidence_quote": "Pr-01 模块T外管①传感器损坏 传感器短路或断路 维修或更换", "page_hint": 80, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "变频户式水机故障代码", "canonical_key_hint": null, "summary": "E1: 定频压机过载保护; E2: 变频压机过载保护; E3: 变频系统盘管温度传感器故障; E4: 定频系统排气温度过高或温传故障; E5: 辅机流量开关故障; E6: 室外环境温度传感器故障; E7: 变频系统排气温度传感器故障; E8: IPM模块保护; E9: 室外机过压、欠压; EA: 变频系统排气温度过高故障; Eb: 出水温度传感器故障; Ec: 定频盘管温度传感器故障; Ed: 辅机通讯故障; Ee: 线控器通讯故障; EF: 室外机通讯故障; F0: 定频系统低压保护; F1: 定频系统高压保护; F2: 变频系统低压保护; F3: 变频系统高压保护", "structured_payload": {"fault_code": "E1", "description": "定频压机过载保护"}, "evidence_quote": "E1 定频压机过载保护 电控指示灯闪烁1 判断条件:定速电流>26.5A或定速制冷时T盘温>64℃", "page_hint": 81, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "LSQWRF65 模块故障保护查看", "canonical_key_hint": null, "summary": "长按S键进入故障查看，LCD显示警钟、模块代码和各模块的故障保护代号: flow(水流)、1(1#压缩机高压)、2(1#压缩机低压)、3(1#压缩机过载)、4(1#冷凝风机过载)、5(2#压缩机高压)、6(2#压缩机低压)、7(2#压缩机过载)、8(2#冷凝风机过载)。温度传感器故障时LCD显示模块代号、警钟和温度符号，故障传感器的温度显示为空。", "structured_payload": {"fault_code": "flow", "description": "水流故障"}, "evidence_quote": "flow(水流)、1(1#压缩机高压)、2(1#压缩机低压)、3(1#压缩机过载)、4(1#冷凝风机过载)、5(2#压缩机高压)、6(2#压缩机低压)、7(2#压缩机过载)、8(2#冷凝风机过载)", "page_hint": 84, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "LSQWRF9-29等定频户式水机故障", "canonical_key_hint": null, "summary": "机组可恢复性保护: Pr-02: T外管传感器损坏; Pr-04: 制冷防过载保护。系统可恢复性保护: Po-02: T外环传感器损坏; Po-03: 制冷防冻结保护; Po-04: 水流不足温差保护; P0-05: 冬季防冻保护。机组严重保护: Er-04: 压缩机压力过高; Er-05: 压缩机压力过低。系统严重故障保护: Eo-00: 通讯故障; Eo-01: 水流开关断开; Eo-02: 室外风机过载; Eo-03: 相序、缺相; Eo-05: 制冷、制热冷媒不足保护; Eo-06: 冰点开关保护; Eo-07: 制热超温保护; Eo-08: 两机组同时出现严重故障; Eo-11: 回水温度传感器损坏; Eo-12: 出水温度传感器损坏", "structured_payload": {"fault_code": "Pr-02", "description": "T外管传感器损坏"}, "evidence_quote": "Pr-02 T外管传感器损坏 传感器短路或断路 取消T外管传感器相关保护功能,化霜按时间判断。维修或更换", "page_hint": 86, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水环热泵故障显示", "canonical_key_hint": null, "summary": "故障灯闪烁10次(嵌入机型)/故障代码E10(暗藏机型): 水泵排水故障; 9次/E9: 水流故障; 无/E8: 通讯故障; 6次/E6: 压力故障; 2次/E2: 室内盘管温度; 1次/E1: 室内环境温度", "structured_payload": {"fault_code": "E10", "description": "水泵排水故障"}, "evidence_quote": "1 水泵排水故障 10 E10", "page_hint": 87, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水冷柜机故障", "canonical_key_hint": null, "summary": "机组可恢复性保护: Pr-01: 1#T内管传感器损坏; Pr-02: 2#T内管传感器损坏; Pr-03: 3#T内管传感器损坏; Pr-04: 4#T内管传感器损坏; Pr-05: 1#机组制冷防霜冻; Pr-06: 2#机组制冷防霜冻; Pr-07: 3#机组制冷防霜冻; Pr-08: 4#机组制冷防霜冻。机组严重保护: Er-01: 1#机组冷媒不足; Er-02: 2#机组冷媒不足; Er-03: 3#机组冷媒不足; Er-04: 4#机组冷媒不足; Er-05: 1#压缩机高压保护; Er-06: 2#压缩机高压保护; Er-07: 3#压缩机高压保护; Er-08: 4#压缩机高压保护; Er-15: 1#压缩机低压保护; Er-16: 2#压缩机低压保护; Er-17: 3#压缩机低压保护; Er-18: 4#压缩机低压保护。系统严重故障保护: Eo-01: 水流开关断开; Eo-02: T回风传感器损坏; Eo-03: 相序、缺相保护; Eo-05: 制热超温保护; Eo-06: 盘管传感器全损坏", "structured_payload": {"fault_code": "Pr-01", "description": "1#T内管传感器损坏"}, "evidence_quote": "Pr-01 1#T内管传感器损坏 1#T内管传感器短路或断路 取消相关保护功能", "page_hint": 87, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "LSQWRF65/C 故障代码", "canonical_key_hint": null, "summary": "E01: 流量开关故障; E02: 室外机输入电压过高; E03: 室外机输入电压过低; E05: 三相交流电输入缺相保护; E06: 三相交流电输入相序保护; E07: 回水温度传感器故障; E08: 出水温度传感器故障; E09: 室外环境温度传感器故障; E16: 线控器通讯故障; E21: 风扇过载保护故障; E22: A系统高压保护; E23: A系统低压保护; E24: 压机1过电流保护; E25: 压机1排气温度传感器开路或短路; E26: A系统盘管(出口)温度传感器开路或短路; E27: A系统水换冷媒入口端温度开路或短路; E28: A系统水换冷媒出口端温度传感器开路或短路; E29: A系统吸气温度传感器开路或短路; E30: A系统盘管(入口)温度传感器开路或短路; E31: 压机1排气温传温度过高; E32: A系统盘管(出口)温度传感器温度过高; E33: A系统水换(出口)温度过低; E39: 压机2过电流保护; E40: 压机2排气温度传感器开路或短路; E46: 压机2排气温传温度过高; E52: B系统高压保护; E53: B系统低压保护; E54: 压机3过电流保护; E55: 压机3排气温度传感器开路或短路; E56: B系统盘管(出口)温度传感器开路或短路; E57: B系统水换冷媒入口端温度传感器开路或短路; E58: B系统水换冷媒出口端温度传感器开路或短路; E59: B系统吸气温度传感器开路或短路; E60: B系统盘管(入口)温度传感器开路或短路; E61: 压机3排气温传温度过高; E62: B系统盘管(出口)温度传感器温度过高; E63: B系统水换(出口)温度过低; E69: 压机4过电流保护; E70: 压机4排气温度传感器开路或短路; E76: 压机4排气温传温度过高", "structured_payload": {"fault_code": "E01", "description": "流量开关故障"}, "evidence_quote": "E01 流量开关故障 判断条件:主机检测,水泵开启1min后连续10s测量流量开关信号为“OFF”", "page_hint": 89, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "C-MRV系列 检修代码", "canonical_key_hint": null, "summary": "室内机组: OC: 室温传感器(TA)电路; 93: 室内热交换传感器(TC1)电路; 94: 室内热交换传感器(TC2)电路; b9: 室内压力传感器电路; 11: 电机电路(相位控制); 0b: 排水泵/浮子开关系统电路; 9F: 制冷剂循环量不足判断; 95: 室内外通信电路; 97: 集中控制通信电路; 98: 集中控制地址设定; b5: 外部输入显示; b6: 外部连锁显示; 9A: 室内机组误配线误连接; 12: 室内基板电路; Ed: 系统冷媒不足判断。I/F控制基板: 04: 变频串行信号回路/TRS电路; 18: 室外热交传感器(TE)电路; A0: 变频压机排气温度传感器(TD1)电路; A1: 定频压机排气温度传感器(TD2)电路; A2: 吸气温度传感器(TS)电路; AA: 高压压力传感器(Pd)电路; b4: 低压压力传感器(Ps)电路; 1C: 接口基板电路; 22: 高压保护动作(Pd传感器); A6: 变频压机排气温度(TD1)保护动作; bb: 定频压机排气温度(TD2)保护动作; A7: 吸气温度(Ts)保护动作; AE: 低频时变频压机排气温度(TD1)保护动作; bE: 低压压力保护动作; E1: 定频压机用高压开关电路。INV变频器: 14: 过电流保护电路; 17: 电流传感器电路", "structured_payload": {"fault_code": "OC", "description": "室温传感器(TA)电路"}, "evidence_quote": "OC 室温传感器(TA)电路", "page_hint": 100, "confidence": 0.95}
