{"knowledge_type": "parameter_spec", "title": "Module Capacity Options", "canonical_key_hint": null, "summary": "Each unit module has selectable nominal cooling capacities of 65kW, 80kW, and 130kW.", "structured_payload": {"parameter_name": "Nominal Cooling Capacity per Module", "options": ["65 kW", "80 kW", "130 kW"]}, "evidence_quote": "每个单元模块的名义制冷量不同，有65kW，80kW 和 130kW 可选。", "page_hint": 1, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum Number of Modules", "canonical_key_hint": null, "summary": "The system can combine up to 8 unit modules.", "structured_payload": {"parameter_name": "Maximum Modules per System", "value": 8}, "evidence_quote": "通过组合 1～8 个相同或不同的单元模块", "page_hint": 1, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Total System Cooling Capacity Range", "canonical_key_hint": null, "summary": "The combined system cooling capacity ranges from 65kW to 1040kW.", "structured_payload": {"parameter_name": "Total System Cooling Capacity Range", "min_value": 65, "max_value": 1040, "unit": "kW"}, "evidence_quote": "机组形成制冷量在 65～1040kW 范围的系列产品。", "page_hint": 1, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Low Temperature Heating Operation Limit", "canonical_key_hint": null, "summary": "The unit can provide stable heating at ambient temperatures as low as -15°C.", "structured_payload": {"parameter_name": "Minimum Ambient Temperature for Heating", "value": -15, "unit": "°C"}, "evidence_quote": "使机组可以在低至-15℃温度下稳定制热。", "page_hint": 1, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Refrigerant Types", "canonical_key_hint": null, "summary": "The B series uses R22 refrigerant, and the N series uses R407C refrigerant.", "structured_payload": {"parameter_name": "Refrigerant", "B_series": "R22", "N_series": "R407C"}, "evidence_quote": "B-B系列机组、工质为 R22，N-新工质机组、工质为 R407 c", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Power Supply Specification", "canonical_key_hint": null, "summary": "The power supply is 380V, 3-phase, 50Hz.", "structured_payload": {"parameter_name": "Power Supply", "voltage": "380V", "phase": "3N~", "frequency": "50Hz"}, "evidence_quote": "电源 380V 3N～ 50Hz", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water Side Heat Exchanger Maximum Pressure", "canonical_key_hint": null, "summary": "The maximum allowable pressure on the water side is 1 MPa.", "structured_payload": {"parameter_name": "Water Side Maximum Pressure", "value": 1, "unit": "MPa"}, "evidence_quote": "最高承压 MPa 1", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Nominal Cooling Condition - Water Side", "canonical_key_hint": null, "summary": "For nominal cooling, the water flow rate is 0.172 m³/(h·kW) and the outlet water temperature is 7°C.", "structured_payload": {"parameter_name": "Nominal Cooling Water Conditions", "flow_rate_per_kW": 0.172, "flow_rate_unit": "m³/(h·kW)", "outlet_temperature": 7, "temperature_unit": "°C"}, "evidence_quote": "制冷 7 35 — 0.172", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Nominal Cooling Condition - Air Side", "canonical_key_hint": null, "summary": "For nominal cooling, the outdoor air dry-bulb temperature is 35°C.", "structured_payload": {"parameter_name": "Nominal Cooling Air Condition", "dry_bulb_temperature": 35, "unit": "°C"}, "evidence_quote": "制冷 7 35 —", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Nominal Heating Condition - Water Side", "canonical_key_hint": null, "summary": "For nominal heat pump heating, the outlet water temperature is 45°C.", "structured_payload": {"parameter_name": "Nominal Heating Water Outlet Temperature", "value": 45, "unit": "°C"}, "evidence_quote": "热泵制热 45 7 6", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Nominal Heating Condition - Air Side", "canonical_key_hint": null, "summary": "For nominal heat pump heating, the outdoor air dry-bulb temperature is 7°C and wet-bulb temperature is 6°C.", "structured_payload": {"parameter_name": "Nominal Heating Air Conditions", "dry_bulb_temperature": 7, "wet_bulb_temperature": 6, "unit": "°C"}, "evidence_quote": "热泵制热 45 7 6", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Cooling Operating Range - Water Side", "canonical_key_hint": null, "summary": "For cooling, the allowable outlet water temperature range is 5 to 15°C, and the allowable temperature difference is 2.5 to 8°C.", "structured_payload": {"parameter_name": "Cooling Water Operating Range", "outlet_temperature_min": 5, "outlet_temperature_max": 15, "temperature_difference_min": 2.5, "temperature_difference_max": 8, "unit": "°C"}, "evidence_quote": "制冷 5～15 2.5～8 18～50", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Cooling Operating Range - Air Side", "canonical_key_hint": null, "summary": "For cooling, the allowable outdoor air dry-bulb temperature range is 18 to 50°C.", "structured_payload": {"parameter_name": "Cooling Air Dry-Bulb Temperature Range", "min_value": 18, "max_value": 50, "unit": "°C"}, "evidence_quote": "制冷 5～15 2.5～8 18～50", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Heating Operating Range - Water Side", "canonical_key_hint": null, "summary": "For heat pump heating, the allowable outlet water temperature range is 30 to 50°C, and the allowable temperature difference is 2.5 to 8°C.", "structured_payload": {"parameter_name": "Heating Water Operating Range", "outlet_temperature_min": 30, "outlet_temperature_max": 50, "temperature_difference_min": 2.5, "temperature_difference_max": 8, "unit": "°C"}, "evidence_quote": "热泵制热 30～50 2.5～8 -10～24", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Heating Operating Range - Air Side", "canonical_key_hint": null, "summary": "For heat pump heating, the allowable outdoor air dry-bulb temperature range is -10 to 24°C.", "structured_payload": {"parameter_name": "Heating Air Dry-Bulb Temperature Range", "min_value": -10, "max_value": 24, "unit": "°C"}, "evidence_quote": "热泵制热 30～50 2.5～8 -10～24", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Anti-Snow Measures for Northern Regions", "canonical_key_hint": null, "summary": "In snowy regions, install the unit away from eaves, raise the foundation above average snow height, and install snow guards on air inlets and outlets.", "structured_payload": {"parameter_name": "Installation Guidance for Snowy Areas", "measures": ["Avoid installation under eaves", "Foundation height > average snow height", "Install snow guards on inlets/outlets"]}, "evidence_quote": "防积雪措施:1）避免将机组安装于易积雪的屋檐下；2）根据机组安装地的积雪量来设计机组的基础，使基础高度大于年平均积雪高度；3）在机组的进出风口安装防雪罩。", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Winter Pre-Heating Requirement", "canonical_key_hint": null, "summary": "Before starting the unit in winter or after a long shutdown, power must be supplied to the unit (without starting the water pump) for at least 8 hours.", "structured_payload": {"parameter_name": "Winter Pre-Heating Time", "value": 8, "unit": "hours"}, "evidence_quote": "在开机前应先给机组供电（此时水泵不要启动） ，且通电时间不得低于 8 小时；", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Winter Freeze Protection for Water System", "canonical_key_hint": null, "summary": "To prevent freezing during winter shutdown, either keep the water pump running, completely drain the water, or add an ethanol and propanol mixture. Never use salt mixtures.", "structured_payload": {"parameter_name": "Winter Freeze Protection Methods", "methods": ["Keep water pump running during shutdown", "Completely drain water from pipes", "Add ethanol and propanol mixture"], "prohibition": "Do not use salt mixtures"}, "evidence_quote": "为防止冻结，在机组停机时水泵也要运行。最安全的方法是将水完全从管道内放掉，也可以在水里添加乙醇和丙醇混合物来防冻。注意：绝不可使用盐类混合物，以免腐蚀机组，损坏设备。", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Anti-Freeze Requirement for Heat Pump in Low Ambient", "canonical_key_hint": null, "summary": "When operating a heat pump unit in ambient temperatures below 0°C, antifreeze must be added to the water system.", "structured_payload": {"parameter_name": "Antifreeze Requirement", "condition": "Ambient temperature below 0°C", "action": "Add antifreeze to water system"}, "evidence_quote": "热泵机组在环境温度低于 0℃运行时，必须添加防冻液来防冻；", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/B Cooling Capacity", "canonical_key_hint": null, "summary": "The LSQWRF65M/B model has a nominal cooling capacity of 65 kW.", "structured_payload": {"parameter_name": "Cooling Capacity", "model": "LSQWRF65M/B", "value": 65, "unit": "kW"}, "evidence_quote": "LSQWRF  M/B LSQWRF  M/N 型号 65 80 130 65 80 130 制冷量 kW 65 80 130 65 80 130", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF80M/B Cooling Capacity", "canonical_key_hint": null, "summary": "The LSQWRF80M/B model has a nominal cooling capacity of 80 kW.", "structured_payload": {"parameter_name": "Cooling Capacity", "model": "LSQWRF80M/B", "value": 80, "unit": "kW"}, "evidence_quote": "LSQWRF  M/B LSQWRF  M/N 型号 65 80 130 65 80 130 制冷量 kW 65 80 130 65 80 130", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/B Cooling Capacity", "canonical_key_hint": null, "summary": "The LSQWRF130M/B model has a nominal cooling capacity of 130 kW.", "structured_payload": {"parameter_name": "Cooling Capacity", "model": "LSQWRF130M/B", "value": 130, "unit": "kW"}, "evidence_quote": "LSQWRF  M/B LSQWRF  M/N 型号 65 80 130 65 80 130 制冷量 kW 65 80 130 65 80 130", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/B Heating Capacity", "canonical_key_hint": null, "summary": "The LSQWRF65M/B model has a nominal heating capacity of 70 kW.", "structured_payload": {"parameter_name": "Heating Capacity", "model": "LSQWRF65M/B", "value": 70, "unit": "kW"}, "evidence_quote": "制热量 kW 70 85 140 70 85 140", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF80M/B Heating Capacity", "canonical_key_hint": null, "summary": "The LSQWRF80M/B model has a nominal heating capacity of 85 kW.", "structured_payload": {"parameter_name": "Heating Capacity", "model": "LSQWRF80M/B", "value": 85, "unit": "kW"}, "evidence_quote": "制热量 kW 70 85 140 70 85 140", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/B Heating Capacity", "canonical_key_hint": null, "summary": "The LSQWRF130M/B model has a nominal heating capacity of 140 kW.", "structured_payload": {"parameter_name": "Heating Capacity", "model": "LSQWRF130M/B", "value": 140, "unit": "kW"}, "evidence_quote": "制热量 kW 70 85 140 70 85 140", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/B Cooling Power Input", "canonical_key_hint": null, "summary": "The LSQWRF65M/B model has a nominal cooling power input of 20.3 kW.", "structured_payload": {"parameter_name": "Cooling Power Input", "model": "LSQWRF65M/B", "value": 20.3, "unit": "kW"}, "evidence_quote": "机组制冷功率 kW 20.3 26 40.5 22.3 27.3 43.9", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF80M/B Cooling Power Input", "canonical_key_hint": null, "summary": "The LSQWRF80M/B model has a nominal cooling power input of 26 kW.", "structured_payload": {"parameter_name": "Cooling Power Input", "model": "LSQWRF80M/B", "value": 26, "unit": "kW"}, "evidence_quote": "机组制冷功率 kW 20.3 26 40.5 22.3 27.3 43.9", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/B Cooling Power Input", "canonical_key_hint": null, "summary": "The LSQWRF130M/B model has a nominal cooling power input of 40.5 kW.", "structured_payload": {"parameter_name": "Cooling Power Input", "model": "LSQWRF130M/B", "value": 40.5, "unit": "kW"}, "evidence_quote": "机组制冷功率 kW 20.3 26 40.5 22.3 27.3 43.9", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/B Heating Power Input", "canonical_key_hint": null, "summary": "The LSQWRF65M/B model has a nominal heating power input of 20.0 kW.", "structured_payload": {"parameter_name": "Heating Power Input", "model": "LSQWRF65M/B", "value": 20.0, "unit": "kW"}, "evidence_quote": "机组制热功率 kW 20.0 25.0 40.0 22．0 26.8 43.0", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF80M/B Heating Power Input", "canonical_key_hint": null, "summary": "The LSQWRF80M/B model has a nominal heating power input of 25.0 kW.", "structured_payload": {"parameter_name": "Heating Power Input", "model": "LSQWRF80M/B", "value": 25.0, "unit": "kW"}, "evidence_quote": "机组制热功率 kW 20.0 25.0 40.0 22．0 26.8 43.0", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/B Heating Power Input", "canonical_key_hint": null, "summary": "The LSQWRF130M/B model has a nominal heating power input of 40.0 kW.", "structured_payload": {"parameter_name": "Heating Power Input", "model": "LSQWRF130M/B", "value": 40.0, "unit": "kW"}, "evidence_quote": "机组制热功率 kW 20.0 25.0 40.0 22．0 26.8 43.0", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/B Noise Level", "canonical_key_hint": null, "summary": "The LSQWRF65M/B model has a nominal noise level of 67 dB(A).", "structured_payload": {"parameter_name": "Noise Level", "model": "LSQWRF65M/B", "value": 67, "unit": "dB(A)"}, "evidence_quote": "噪声 dB(A) 67 68 69 67 68 69", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF80M/B Noise Level", "canonical_key_hint": null, "summary": "The LSQWRF80M/B model has a nominal noise level of 68 dB(A).", "structured_payload": {"parameter_name": "Noise Level", "model": "LSQWRF80M/B", "value": 68, "unit": "dB(A)"}, "evidence_quote": "噪声 dB(A) 67 68 69 67 68 69", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/B Noise Level", "canonical_key_hint": null, "summary": "The LSQWRF130M/B model has a nominal noise level of 69 dB(A).", "structured_payload": {"parameter_name": "Noise Level", "model": "LSQWRF130M/B", "value": 69, "unit": "dB(A)"}, "evidence_quote": "噪声 dB(A) 67 68 69 67 68 69", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/B Water Flow Rate", "canonical_key_hint": null, "summary": "The LSQWRF65M/B model has a nominal water flow rate of 11.2 m³/h.", "structured_payload": {"parameter_name": "Water Flow Rate", "model": "LSQWRF65M/B", "value": 11.2, "unit": "m³/h"}, "evidence_quote": "水量 m3/h 11.2 13.7 22.3 11.2 13.7 22.3", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF80M/B Water Flow Rate", "canonical_key_hint": null, "summary": "The LSQWRF80M/B model has a nominal water flow rate of 13.7 m³/h.", "structured_payload": {"parameter_name": "Water Flow Rate", "model": "LSQWRF80M/B", "value": 13.7, "unit": "m³/h"}, "evidence_quote": "水量 m3/h 11.2 13.7 22.3 11.2 13.7 22.3", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/B Water Flow Rate", "canonical_key_hint": null, "summary": "The LSQWRF130M/B model has a nominal water flow rate of 22.3 m³/h.", "structured_payload": {"parameter_name": "Water Flow Rate", "model": "LSQWRF130M/B", "value": 22.3, "unit": "m³/h"}, "evidence_quote": "水量 m3/h 11.2 13.7 22.3 11.2 13.7 22.3", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/B Water Pressure Drop", "canonical_key_hint": null, "summary": "The LSQWRF65M/B model has a nominal water pressure drop of 10 kPa.", "structured_payload": {"parameter_name": "Water Pressure Drop", "model": "LSQWRF65M/B", "value": 10, "unit": "kPa"}, "evidence_quote": "水阻力损失 kPa 10 15 17.5 10 15 17.5", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF80M/B Water Pressure Drop", "canonical_key_hint": null, "summary": "The LSQWRF80M/B model has a nominal water pressure drop of 15 kPa.", "structured_payload": {"parameter_name": "Water Pressure Drop", "model": "LSQWRF80M/B", "value": 15, "unit": "kPa"}, "evidence_quote": "水阻力损失 kPa 10 15 17.5 10 15 17.5", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/B Water Pressure Drop", "canonical_key_hint": null, "summary": "The LSQWRF130M/B model has a nominal water pressure drop of 17.5 kPa.", "structured_payload": {"parameter_name": "Water Pressure Drop", "model": "LSQWRF130M/B", "value": 17.5, "unit": "kPa"}, "evidence_quote": "水阻力损失 kPa 10 15 17.5 10 15 17.5", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/B Water Connection Size", "canonical_key_hint": null, "summary": "The LSQWRF65M/B model has water inlet/outlet connections of DN65.", "structured_payload": {"parameter_name": "Water Connection Size", "model": "LSQWRF65M/B", "value": "DN65"}, "evidence_quote": "进出水管径 mm DN65 DN65 DN80 DN65 DN65 DN80", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF80M/B Water Connection Size", "canonical_key_hint": null, "summary": "The LSQWRF80M/B model has water inlet/outlet connections of DN65.", "structured_payload": {"parameter_name": "Water Connection Size", "model": "LSQWRF80M/B", "value": "DN65"}, "evidence_quote": "进出水管径 mm DN65 DN65 DN80 DN65 DN65 DN80", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/B Water Connection Size", "canonical_key_hint": null, "summary": "The LSQWRF130M/B model has water inlet/outlet connections of DN80.", "structured_payload": {"parameter_name": "Water Connection Size", "model": "LSQWRF130M/B", "value": "DN80"}, "evidence_quote": "进出水管径 mm DN65 DN65 DN80 DN65 DN65 DN80", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/B Fan Power", "canonical_key_hint": null, "summary": "The LSQWRF65M/B model has two fans, each with a rated power of 1150 W.", "structured_payload": {"parameter_name": "Fan Rated Power", "model": "LSQWRF65M/B", "value": "1150×2", "unit": "W"}, "evidence_quote": "风机额定功率 W 1150×2 1150×2 750×4 1150×2 1150×2 750×4", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF80M/B Fan Power", "canonical_key_hint": null, "summary": "The LSQWRF80M/B model has two fans, each with a rated power of 1150 W.", "structured_payload": {"parameter_name": "Fan Rated Power", "model": "LSQWRF80M/B", "value": "1150×2", "unit": "W"}, "evidence_quote": "风机额定功率 W 1150×2 1150×2 750×4 1150×2 1150×2 750×4", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/B Fan Power", "canonical_key_hint": null, "summary": "The LSQWRF130M/B model has four fans, each with a rated power of 750 W.", "structured_payload": {"parameter_name": "Fan Rated Power", "model": "LSQWRF130M/B", "value": "750×4", "unit": "W"}, "evidence_quote": "风机额定功率 W 1150×2 1150×2 750×4 1150×2 1150×2 750×4", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/B Air Flow Rate", "canonical_key_hint": null, "summary": "The LSQWRF65M/B model has an air flow rate of 3.2×10⁴ m³/h.", "structured_payload": {"parameter_name": "Air Flow Rate", "model": "LSQWRF65M/B", "value": "3.2×10⁴", "unit": "m³/h"}, "evidence_quote": "风量 m3 4/h 3.2×10 3.7×1046.1×1043.2×1043.7×1046.1×104", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "LSQWRF80M/B Air Flow Rate", "canonical_key_hint": null, "summary": "The LSQWRF80M/B model has an air flow rate of 3.7×10⁴ m³/h.", "structured_payload": {"parameter_name": "Air Flow Rate", "model": "LSQWRF80M/B", "value": "3.7×10⁴", "unit": "m³/h"}, "evidence_quote": "风量 m3 4/h 3.2×10 3.7×1046.1×1043.2×1043.7×1046.1×104", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/B Air Flow Rate", "canonical_key_hint": null, "summary": "The LSQWRF130M/B model has an air flow rate of 6.1×10⁴ m³/h.", "structured_payload": {"parameter_name": "Air Flow Rate", "model": "LSQWRF130M/B", "value": "6.1×10⁴", "unit": "m³/h"}, "evidence_quote": "风量 m3 4/h 3.2×10 3.7×1046.1×1043.2×1043.7×1046.1×104", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/B Dimensions (WxDxH)", "canonical_key_hint": null, "summary": "The LSQWRF65M/B model has dimensions of 2110 mm (W) x 1100 mm (D) x 2140 mm (H).", "structured_payload": {"parameter_name": "Dimensions", "model": "LSQWRF65M/B", "width": 2110, "depth": 1100, "height": 2140, "unit": "mm"}, "evidence_quote": "宽 mm 2110 2110 2410 2110 2110 2410 深 mm 1100 1100 1900 1100 1100 1900 高 mm 2140 2140 2240 2140 2140 2240", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF80M/B Dimensions (WxDxH)", "canonical_key_hint": null, "summary": "The LSQWRF80M/B model has dimensions of 2110 mm (W) x 1100 mm (D) x 2140 mm (H).", "structured_payload": {"parameter_name": "Dimensions", "model": "LSQWRF80M/B", "width": 2110, "depth": 1100, "height": 2140, "unit": "mm"}, "evidence_quote": "宽 mm 2110 2110 2410 2110 2110 2410 深 mm 1100 1100 1900 1100 1100 1900 高 mm 2140 2140 2240 2140 2140 2240", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/B Dimensions (WxDxH)", "canonical_key_hint": null, "summary": "The LSQWRF130M/B model has dimensions of 2410 mm (W) x 1900 mm (D) x 2240 mm (H).", "structured_payload": {"parameter_name": "Dimensions", "model": "LSQWRF130M/B", "width": 2410, "depth": 1900, "height": 2240, "unit": "mm"}, "evidence_quote": "宽 mm 2110 2110 2410 2110 2110 2410 深 mm 1100 1100 1900 1100 1100 1900 高 mm 2140 2140 2240 2140 2140 2240", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/B Total Weight (Heat Pump)", "canonical_key_hint": null, "summary": "The LSQWRF65M/B heat pump model has a total weight of 1050 kg.", "structured_payload": {"parameter_name": "Total Weight", "model": "LSQWRF65M/B", "value": 1050, "unit": "kg"}, "evidence_quote": "机组总重量（热泵） kg 1050 1150 1860 1050 1150 1860", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF80M/B Total Weight (Heat Pump)", "canonical_key_hint": null, "summary": "The LSQWRF80M/B heat pump model has a total weight of 1150 kg.", "structured_payload": {"parameter_name": "Total Weight", "model": "LSQWRF80M/B", "value": 1150, "unit": "kg"}, "evidence_quote": "机组总重量（热泵） kg 1050 1150 1860 1050 1150 1860", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/B Total Weight (Heat Pump)", "canonical_key_hint": null, "summary": "The LSQWRF130M/B heat pump model has a total weight of 1860 kg.", "structured_payload": {"parameter_name": "Total Weight", "model": "LSQWRF130M/B", "value": 1860, "unit": "kg"}, "evidence_quote": "机组总重量（热泵） kg 1050 1150 1860 1050 1150 1860", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/B Auxiliary Electric Heater Power", "canonical_key_hint": null, "summary": "The LSQWRF65M/B model has an optional auxiliary electric heater power of 15 kW.", "structured_payload": {"parameter_name": "Auxiliary Electric Heater Power", "model": "LSQWRF65M/B", "value": 15, "unit": "kW"}, "evidence_quote": "用户 辅助电加热 kW 15 30 30 15 30 30 选配 （热泵）", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF80M/B Auxiliary Electric Heater Power", "canonical_key_hint": null, "summary": "The LSQWRF80M/B model has an optional auxiliary electric heater power of 30 kW.", "structured_payload": {"parameter_name": "Auxiliary Electric Heater Power", "model": "LSQWRF80M/B", "value": 30, "unit": "kW"}, "evidence_quote": "用户 辅助电加热 kW 15 30 30 15 30 30 选配 （热泵）", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/B Auxiliary Electric Heater Power", "canonical_key_hint": null, "summary": "The LSQWRF130M/B model has an optional auxiliary electric heater power of 30 kW.", "structured_payload": {"parameter_name": "Auxiliary Electric Heater Power", "model": "LSQWRF130M/B", "value": 30, "unit": "kW"}, "evidence_quote": "用户 辅助电加热 kW 15 30 30 15 30 30 选配 （热泵）", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF65M/B Cooling Capacity", "canonical_key_hint": null, "summary": "The LSQWF65M/B (cooling only) model has a nominal cooling capacity of 65 kW.", "structured_payload": {"parameter_name": "Cooling Capacity", "model": "LSQWF65M/B", "value": 65, "unit": "kW"}, "evidence_quote": "LSQWF  M/B LSQWF  M/N 型号 65 80 130 65 80 130 制冷量 kW 65 80 130 65 80 130", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF80M/B Cooling Capacity", "canonical_key_hint": null, "summary": "The LSQWF80M/B (cooling only) model has a nominal cooling capacity of 80 kW.", "structured_payload": {"parameter_name": "Cooling Capacity", "model": "LSQWF80M/B", "value": 80, "unit": "kW"}, "evidence_quote": "LSQWF  M/B LSQWF  M/N 型号 65 80 130 65 80 130 制冷量 kW 65 80 130 65 80 130", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF130M/B Cooling Capacity", "canonical_key_hint": null, "summary": "The LSQWF130M/B (cooling only) model has a nominal cooling capacity of 130 kW.", "structured_payload": {"parameter_name": "Cooling Capacity", "model": "LSQWF130M/B", "value": 130, "unit": "kW"}, "evidence_quote": "LSQWF  M/B LSQWF  M/N 型号 65 80 130 65 80 130 制冷量 kW 65 80 130 65 80 130", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF65M/B Cooling Power Input", "canonical_key_hint": null, "summary": "The LSQWF65M/B (cooling only) model has a nominal cooling power input of 20.3 kW.", "structured_payload": {"parameter_name": "Cooling Power Input", "model": "LSQWF65M/B", "value": 20.3, "unit": "kW"}, "evidence_quote": "机组制冷功率 kW 20.3 26 40.5 22.3 27.3 43.9", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF80M/B Cooling Power Input", "canonical_key_hint": null, "summary": "The LSQWF80M/B (cooling only) model has a nominal cooling power input of 26 kW.", "structured_payload": {"parameter_name": "Cooling Power Input", "model": "LSQWF80M/B", "value": 26, "unit": "kW"}, "evidence_quote": "机组制冷功率 kW 20.3 26 40.5 22.3 27.3 43.9", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF130M/B Cooling Power Input", "canonical_key_hint": null, "summary": "The LSQWF130M/B (cooling only) model has a nominal cooling power input of 40.5 kW.", "structured_payload": {"parameter_name": "Cooling Power Input", "model": "LSQWF130M/B", "value": 40.5, "unit": "kW"}, "evidence_quote": "机组制冷功率 kW 20.3 26 40.5 22.3 27.3 43.9", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF65M/B Noise Level", "canonical_key_hint": null, "summary": "The LSQWF65M/B (cooling only) model has a nominal noise level of 67 dB(A).", "structured_payload": {"parameter_name": "Noise Level", "model": "LSQWF65M/B", "value": 67, "unit": "dB(A)"}, "evidence_quote": "噪声 dB(A) 67 68 69 67 68 69", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF80M/B Noise Level", "canonical_key_hint": null, "summary": "The LSQWF80M/B (cooling only) model has a nominal noise level of 68 dB(A).", "structured_payload": {"parameter_name": "Noise Level", "model": "LSQWF80M/B", "value": 68, "unit": "dB(A)"}, "evidence_quote": "噪声 dB(A) 67 68 69 67 68 69", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF130M/B Noise Level", "canonical_key_hint": null, "summary": "The LSQWF130M/B (cooling only) model has a nominal noise level of 69 dB(A).", "structured_payload": {"parameter_name": "Noise Level", "model": "LSQWF130M/B", "value": 69, "unit": "dB(A)"}, "evidence_quote": "噪声 dB(A) 67 68 69 67 68 69", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF65M/B Water Flow Rate", "canonical_key_hint": null, "summary": "The LSQWF65M/B (cooling only) model has a nominal water flow rate of 11.2 m³/h.", "structured_payload": {"parameter_name": "Water Flow Rate", "model": "LSQWF65M/B", "value": 11.2, "unit": "m³/h"}, "evidence_quote": "3水量 m/h 11.2 13.7 22.3 11.2 13.7 22.3", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF80M/B Water Flow Rate", "canonical_key_hint": null, "summary": "The LSQWF80M/B (cooling only) model has a nominal water flow rate of 13.7 m³/h.", "structured_payload": {"parameter_name": "Water Flow Rate", "model": "LSQWF80M/B", "value": 13.7, "unit": "m³/h"}, "evidence_quote": "3水量 m/h 11.2 13.7 22.3 11.2 13.7 22.3", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF130M/B Water Flow Rate", "canonical_key_hint": null, "summary": "The LSQWF130M/B (cooling only) model has a nominal water flow rate of 22.3 m³/h.", "structured_payload": {"parameter_name": "Water Flow Rate", "model": "LSQWF130M/B", "value": 22.3, "unit": "m³/h"}, "evidence_quote": "3水量 m/h 11.2 13.7 22.3 11.2 13.7 22.3", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF65M/B Water Pressure Drop", "canonical_key_hint": null, "summary": "The LSQWF65M/B (cooling only) model has a nominal water pressure drop of 10 kPa.", "structured_payload": {"parameter_name": "Water Pressure Drop", "model": "LSQWF65M/B", "value": 10, "unit": "kPa"}, "evidence_quote": "水阻力损失 kPa 10 15 17.5 10 15 17.5", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF80M/B Water Pressure Drop", "canonical_key_hint": null, "summary": "The LSQWF80M/B (cooling only) model has a nominal water pressure drop of 15 kPa.", "structured_payload": {"parameter_name": "Water Pressure Drop", "model": "LSQWF80M/B", "value": 15, "unit": "kPa"}, "evidence_quote": "水阻力损失 kPa 10 15 17.5 10 15 17.5", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF130M/B Water Pressure Drop", "canonical_key_hint": null, "summary": "The LSQWF130M/B (cooling only) model has a nominal water pressure drop of 17.5 kPa.", "structured_payload": {"parameter_name": "Water Pressure Drop", "model": "LSQWF130M/B", "value": 17.5, "unit": "kPa"}, "evidence_quote": "水阻力损失 kPa 10 15 17.5 10 15 17.5", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF65M/B Water Connection Size", "canonical_key_hint": null, "summary": "The LSQWF65M/B (cooling only) model has water inlet/outlet connections of DN65.", "structured_payload": {"parameter_name": "Water Connection Size", "model": "LSQWF65M/B", "value": "DN65"}, "evidence_quote": "进出水管径 mm DN65 DN65 DN80 DN65 DN65 DN80", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF80M/B Water Connection Size", "canonical_key_hint": null, "summary": "The LSQWF80M/B (cooling only) model has water inlet/outlet connections of DN65.", "structured_payload": {"parameter_name": "Water Connection Size", "model": "LSQWF80M/B", "value": "DN65"}, "evidence_quote": "进出水管径 mm DN65 DN65 DN80 DN65 DN65 DN80", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF130M/B Water Connection Size", "canonical_key_hint": null, "summary": "The LSQWF130M/B (cooling only) model has water inlet/outlet connections of DN80.", "structured_payload": {"parameter_name": "Water Connection Size", "model": "LSQWF130M/B", "value": "DN80"}, "evidence_quote": "进出水管径 mm DN65 DN65 DN80 DN65 DN65 DN80", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF65M/B Fan Power", "canonical_key_hint": null, "summary": "The LSQWF65M/B (cooling only) model has two fans, each with a rated power of 1150 W.", "structured_payload": {"parameter_name": "Fan Rated Power", "model": "LSQWF65M/B", "value": "1150×2", "unit": "W"}, "evidence_quote": "风机额定功率 W 1150×2 1150×2 750×4 1150×2 1150×2 750×4", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF80M/B Fan Power", "canonical_key_hint": null, "summary": "The LSQWF80M/B (cooling only) model has two fans, each with a rated power of 1150 W.", "structured_payload": {"parameter_name": "Fan Rated Power", "model": "LSQWF80M/B", "value": "1150×2", "unit": "W"}, "evidence_quote": "风机额定功率 W 1150×2 1150×2 750×4 1150×2 1150×2 750×4", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF130M/B Fan Power", "canonical_key_hint": null, "summary": "The LSQWF130M/B (cooling only) model has four fans, each with a rated power of 750 W.", "structured_payload": {"parameter_name": "Fan Rated Power", "model": "LSQWF130M/B", "value": "750×4", "unit": "W"}, "evidence_quote": "风机额定功率 W 1150×2 1150×2 750×4 1150×2 1150×2 750×4", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF65M/B Air Flow Rate", "canonical_key_hint": null, "summary": "The LSQWF65M/B (cooling only) model has an air flow rate of 3.2×10⁴ m³/h.", "structured_payload": {"parameter_name": "Air Flow Rate", "model": "LSQWF65M/B", "value": "3.2×10⁴", "unit": "m³/h"}, "evidence_quote": "3风量 m/h 3.2×1043.7×1046.1×1043.2×1043.7×1046.1×104", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "LSQWF80M/B Air Flow Rate", "canonical_key_hint": null, "summary": "The LSQWF80M/B (cooling only) model has an air flow rate of 3.7×10⁴ m³/h.", "structured_payload": {"parameter_name": "Air Flow Rate", "model": "LSQWF80M/B", "value": "3.7×10⁴", "unit": "m³/h"}, "evidence_quote": "3风量 m/h 3.2×1043.7×1046.1×1043.2×1043.7×1046.1×104", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "LSQWF130M/B Air Flow Rate", "canonical_key_hint": null, "summary": "The LSQWF130M/B (cooling only) model has an air flow rate of 6.1×10⁴ m³/h.", "structured_payload": {"parameter_name": "Air Flow Rate", "model": "LSQWF130M/B", "value": "6.1×10⁴", "unit": "m³/h"}, "evidence_quote": "3风量 m/h 3.2×1043.7×1046.1×1043.2×1043.7×1046.1×104", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "LSQWF65M/B Dimensions (WxDxH)", "canonical_key_hint": null, "summary": "The LSQWF65M/B (cooling only) model has dimensions of 2110 mm (W) x 1100 mm (D) x 2140 mm (H).", "structured_payload": {"parameter_name": "Dimensions", "model": "LSQWF65M/B", "width": 2110, "depth": 1100, "height": 2140, "unit": "mm"}, "evidence_quote": "宽 mm 2110 2110 2410 2110 2110 2410 深 mm 1100 1100 1900 1100 1100 1900 高 mm 2140 2140 2240 2140 2140 2240", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF80M/B Dimensions (WxDxH)", "canonical_key_hint": null, "summary": "The LSQWF80M/B (cooling only) model has dimensions of 2110 mm (W) x 1100 mm (D) x 2140 mm (H).", "structured_payload": {"parameter_name": "Dimensions", "model": "LSQWF80M/B", "width": 2110, "depth": 1100, "height": 2140, "unit": "mm"}, "evidence_quote": "宽 mm 2110 2110 2410 2110 2110 2410 深 mm 1100 1100 1900 1100 1100 1900 高 mm 2140 2140 2240 2140 2140 2240", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF130M/B Dimensions (WxDxH)", "canonical_key_hint": null, "summary": "The LSQWF130M/B (cooling only) model has dimensions of 2410 mm (W) x 1900 mm (D) x 2240 mm (H).", "structured_payload": {"parameter_name": "Dimensions", "model": "LSQWF130M/B", "width": 2410, "depth": 1900, "height": 2240, "unit": "mm"}, "evidence_quote": "宽 mm 2110 2110 2410 2110 2110 2410 深 mm 1100 1100 1900 1100 1100 1900 高 mm 2140 2140 2240 2140 2140 2240", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF65M/B Total Weight", "canonical_key_hint": null, "summary": "The LSQWF65M/B (cooling only) model has a total weight of 1000 kg.", "structured_payload": {"parameter_name": "Total Weight", "model": "LSQWF65M/B", "value": 1000, "unit": "kg"}, "evidence_quote": "机组总重量 kg 1000 1100 1800 1000 1100 1800", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF80M/B Total Weight", "canonical_key_hint": null, "summary": "The LSQWF80M/B (cooling only) model has a total weight of 1100 kg.", "structured_payload": {"parameter_name": "Total Weight", "model": "LSQWF80M/B", "value": 1100, "unit": "kg"}, "evidence_quote": "机组总重量 kg 1000 1100 1800 1000 1100 1800", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWF130M/B Total Weight", "canonical_key_hint": null, "summary": "The LSQWF130M/B (cooling only) model has a total weight of 1800 kg.", "structured_payload": {"parameter_name": "Total Weight", "model": "LSQWF130M/B", "value": 1800, "unit": "kg"}, "evidence_quote": "机组总重量 kg 1000 1100 1800 1000 1100 1800", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Auxiliary Electric Heater Dimensions (15kW)", "canonical_key_hint": null, "summary": "The 15kW auxiliary electric heater has dimensions: A=400mm, B=830mm, C=374mm, D=480mm, E=100mm, F=Φ16.", "structured_payload": {"parameter_name": "Auxiliary Electric Heater Dimensions", "power": 15, "A": 400, "B": 830, "C": 374, "D": 480, "E": 100, "F": "Φ16", "unit": "mm"}, "evidence_quote": "外形尺寸(mm) 功率 (kW) A B C D E F G 15 400 830 374 480 100 Φ16", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Auxiliary Electric Heater Dimensions (30kW)", "canonical_key_hint": null, "summary": "The 30kW auxiliary electric heater has dimensions: A=900mm, B=1380mm, C=424mm, D=990mm, E=140mm, F=Φ16.", "structured_payload": {"parameter_name": "Auxiliary Electric Heater Dimensions", "power": 30, "A": 900, "B": 1380, "C": 424, "D": 990, "E": 140, "F": "Φ16", "unit": "mm"}, "evidence_quote": "外形尺寸(mm) 功率 (kW) A B C D E F G 30 900 1380 424 990 140 Φ16", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Auxiliary Electric Heater Dimensions (45kW)", "canonical_key_hint": null, "summary": "The 45kW auxiliary electric heater has dimensions: A=1440mm, B=1920mm, C=424mm, D=1500mm, E=140mm, F=Φ16.", "structured_payload": {"parameter_name": "Auxiliary Electric Heater Dimensions", "power": 45, "A": 1440, "B": 1920, "C": 424, "D": 1500, "E": 140, "F": "Φ16", "unit": "mm"}, "evidence_quote": "外形尺寸(mm) 功率 (kW) A B C D E F G 45 1440 1920 424 1500 140 Φ16", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Auxiliary Electric Heater Dimensions (60kW)", "canonical_key_hint": null, "summary": "The 60kW auxiliary electric heater has dimensions: A=900mm, B=1380mm, C=530mm, D=990mm, E=290mm, F=Φ18, G=DN100.", "structured_payload": {"parameter_name": "Auxiliary Electric Heater Dimensions", "power": 60, "A": 900, "B": 1380, "C": 530, "D": 990, "E": 290, "F": "Φ18", "G": "DN100", "unit": "mm"}, "evidence_quote": "外形尺寸(mm) 功率 (kW) A B C D E F G 60 900 1380 530 990 290 Φ18 DN100", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Auxiliary Electric Heater Dimensions (75kW)", "canonical_key_hint": null, "summary": "The 75kW auxiliary electric heater has dimensions: A=1200mm, B=1650mm, C=530mm, D=1300mm, E=290mm, F=Φ18.", "structured_payload": {"parameter_name": "Auxiliary Electric Heater Dimensions", "power": 75, "A": 1200, "B": 1650, "C": 530, "D": 1300, "E": 290, "F": "Φ18", "unit": "mm"}, "evidence_quote": "外形尺寸(mm) 功率 (kW) A B C D E F G 75 1200 1650 530 1300 290 Φ18", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Auxiliary Electric Heater Dimensions (90kW)", "canonical_key_hint": null, "summary": "The 90kW auxiliary electric heater has dimensions: A=1495mm, B=2000mm, C=530mm, D=1580mm, E=290mm, F=Φ18.", "structured_payload": {"parameter_name": "Auxiliary Electric Heater Dimensions", "power": 90, "A": 1495, "B": 2000, "C": 530, "D": 1580, "E": 290, "F": "Φ18", "unit": "mm"}, "evidence_quote": "外形尺寸(mm) 功率 (kW) A B C D E F G 90 1495 2000 530 1580 290 Φ18", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Minimum Clearance for Installation", "canonical_key_hint": null, "summary": "For installation, maintain a minimum clearance of 1000mm on the sides and 2000mm on the air inlet/outlet sides.", "structured_payload": {"parameter_name": "Minimum Clearance", "side_clearance": 1000, "inlet_outlet_clearance": 2000, "unit": "mm"}, "evidence_quote": ">1000 >2000 >2000 >2000", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Foundation Bolt Specification", "canonical_key_hint": null, "summary": "The unit foundation requires 4-M12 anchor bolts.", "structured_payload": {"parameter_name": "Foundation Bolt Specification", "value": "4-M12"}, "evidence_quote": "1600(地角螺栓4-M12)", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Module Communication Wiring", "canonical_key_hint": null, "summary": "Modules are interconnected using a four-core control cable for X2/X3 connections and a two-core signal cable for terminals 34/35.", "structured_payload": {"parameter_name": "Module Interconnection Wiring", "control_cable": "Four-core for X2/X3", "signal_cable": "Two-core (2×1mm²) for terminals 34/35"}, "evidence_quote": "用四芯控制连接线将各模块之间的X2、X3连接起来，用1根二芯信号控制线(2 ×1mm2)将各模块之间的接线板上的34.35连接起来", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Water Flow Switch Connection", "canonical_key_hint": null, "summary": "The water flow switch is connected to the main module's terminals 34 and 35 using a two-core cable.", "structured_payload": {"parameter_name": "Water Flow Switch Connection", "terminals": "34, 35", "cable": "Two-core (2×1mm²)"}, "evidence_quote": "用1根二芯软导线(2 ×1mm2)将水流开关引线接至主模块接线板上的34.35", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Power Line Connection", "canonical_key_hint": null, "summary": "The main power line is connected to each module's TB1 terminals (L1, L2, L3, N) using a four-core cable.", "structured_payload": {"parameter_name": "Power Line Connection", "terminals": "TB1 (L1, L2, L3, N)", "cable": "Four-core (4×10~35mm²)"}, "evidence_quote": "用1根四芯橡套软电缆线(4 ×10~35mm 2)将动力线一线接至各模块接线板TB1的L1 .L2.L3.N", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Water Pump Relay Connection", "canonical_key_hint": null, "summary": "The water pump relay switch is connected to the main module's TB4-12 and N terminals.", "structured_payload": {"parameter_name": "Water Pump Relay Connection", "terminals": "TB4-12, N"}, "evidence_quote": "用1根二芯软导线(2 ×1mm2)将水泵继电器开关引线接至主模块接线板TB4-12，N", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Auxiliary Heater Relay Connections", "canonical_key_hint": null, "summary": "Auxiliary heater 1 relay connects to TB4-(N,8) and heater 2 relay connects to TB4-(N,11).", "structured_payload": {"parameter_name": "Auxiliary Heater Relay Connections", "heater_1_terminals": "TB4-(N,8)", "heater_2_terminals": "TB4-(N,11)"}, "evidence_quote": "用2根二芯软导线(2 ×1mm2)将辅助电加热器1，2继电器开关引线分别接至主模块接线板 TB4-(N.8),(N.11)", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Vibration and Noise Reduction Installation", "canonical_key_hint": null, "summary": "Use rubber vibration dampers and rubber flexible joints to reduce noise and vibration.", "structured_payload": {"parameter_name": "Vibration and Noise Reduction", "measures": ["Rubber vibration dampers", "Rubber flexible joints"]}, "evidence_quote": "应采用橡胶减振垫﹑橡胶软接头等，以减低机组的噪音，减弱振动；", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Noise Pollution Avoidance", "canonical_key_hint": null, "summary": "Avoid installing the unit under windows or between buildings to prevent noise pollution; use sound insulation if necessary.", "structured_payload": {"parameter_name": "Noise Pollution Avoidance", "guidance": "Avoid installation under windows or between buildings", "additional_measure": "Use sound insulation if necessary"}, "evidence_quote": "机组安装位置应避免选在窗下和建筑物之间，以防噪声污染，必要时采用隔音措施。", "page_hint": 15, "confidence": 0.9}
