{"knowledge_type": "operational_sequence", "title": "制冷开机程序", "canonical_key_hint": null, "summary": "制冷开机步骤：开水泵→延时30s检测流量开关→检查油预热→检测水温→检测再启动延时→开1#风机延时3s→开1#压缩机→检测水温→检测再启动延时→开2#风机延时3s→开2#压缩机→模块内开关按5-11→开机结束。", "structured_payload": {"sequence": ["开水泵", "延时30s，检测流量开关", "检查油预热时间条件是否满足", "检测水温", "检测再启动延时时间", "开1#风机，延时3s", "开1#压缩机", "检测水温", "检测再启动延时时间", "开2#风机，延时3s", "开2#压缩机", "模块内开关按5-11", "开机结束"]}, "evidence_quote": "步序 制  冷 1 开水泵 2 延时30s ，检测流量开关 3 检查油预热时间条件是否满足 4 检测水温 5 检测再启动延时时间 6 开1#风机，延时3s 7 开1#压缩机 8 检测水温 9 检测再启动延时时间 10 开2#风机，延时3s 11 开2#压缩机 12 模块内开关按5-11 13 开机结束", "page_hint": 2, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "operational_sequence", "title": "制冷关机程序", "canonical_key_hint": null, "summary": "制冷关机步骤：停1#压缩机→延时3s→停1#风机→延时1s→停2#压缩机→延时3s→停2#风机→延时60s→停水泵→关机结束。", "structured_payload": {"sequence": ["停1#压缩机", "延时3s", "停1#风机", "延时1s", "停2#压缩机", "延时3s", "停2#风机", "延时60s", "停水泵", "关机结束"]}, "evidence_quote": "步序 制  冷 1 停1#压缩机 2 延时3s 3 停1#风机 4 延时1s 5 停2#压缩机 6 延时3s 7 停2#风机 8 延时60s 9 停水泵 10 关机结束", "page_hint": 3, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "operational_sequence", "title": "制热开机程序", "canonical_key_hint": null, "summary": "制热开机步骤：开水泵→延时30s检测流量开关→检查油预热→检测水温（电加热开启判断）→检测再启动延时→开1#风机延时3s→开1#压缩机，延时3秒开四通阀1→检测水温→检测再启动延时→开2#风机延时3s→开2#压缩机，延时3秒开四通阀2→模块内开关按5-11→开机结束。", "structured_payload": {"sequence": ["开水泵", "延时30s，检测流量开关", "检查油预热时间条件是否满足", "检测水温（电加热开启判断）", "检测再启动延时时间", "开1#风机，延时3s", "开1#压缩机，延时3秒开四通阀1", "检测水温", "检测再启动延时时间", "开2#风机，延时3s", "开2#压缩机，延时3秒开四通阀2", "模块内开关按5-11", "开机结束"]}, "evidence_quote": "步序 制  热 1 开水泵 2 延时30s，检测流量开关 3 检查油预热时间条件是否满足 4 检测水温（电加热开启判断） 5 检测再启动延时时间 6 开1#风机，延时3s 7 开1#压缩机，延时3秒开四通阀1 8 检测水温 9 检测再启动延时时间 10 开2#风机，延时3s 11 开2#压缩机，延时3秒开四通阀2 12 模块内开关按5-11 13 开机结束", "page_hint": 2, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "operational_sequence", "title": "制热关机程序", "canonical_key_hint": null, "summary": "制热关机步骤：停1#压缩机→延时3s→停1#风机→延时1s→停2#压缩机→延时3s→停2#风机→延时60s→停水泵（延时180秒关1#,2#四通阀）→关机结束。", "structured_payload": {"sequence": ["停1#压缩机", "延时3s", "停1#风机", "延时1s", "停2#压缩机", "延时3s", "停2#风机", "延时60s", "停水泵（延时180秒关1#,2#四通阀）", "关机结束"]}, "evidence_quote": "步序 制  热 1 停1#压缩机 2 延时3s 3 停1#风机 4 延时1s 5 停2#压缩机 6 延时3s 7 停2#风机 8 延时60s 9 停水泵（延时180秒关1#,2#四通阀） 10 关机结束", "page_hint": 3, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_diagnostic_rule", "title": "低压保护控制规则", "canonical_key_hint": null, "summary": "低压开关跳开时关闭对应压缩机，开关恢复闭合后延时5分钟自动复位；2小时内累计跳开3次（除霜不计）则低压报警锁定，需人工复位。压缩机启动后前120秒不判断低压故障。", "structured_payload": {"condition": "低压开关跳开", "action": "关闭对应的压缩机", "reset": "开关恢复到闭合状态后，延时5分钟后故障自动复位", "lockout": "2小时内开关跳开次数累计3次（除霜时不计入）则低压报警锁定，需人工故障复位", "note": "压缩机启动后的前120秒（可调10-240秒）低压故障不判断"}, "evidence_quote": "低压保护控制：机组在运行工作中如低压开关跳开，则关闭对应的压缩机，如开关恢复到闭合状态后，延时5分钟后故障自动复位，从开关第一次跳开计时，在2小时内开关跳开次数累计3次（除霜时不计入），便低压报警锁定；否则，计数器清零重新计数。有故障的压缩机要人工故障复位后，才能重新启动。注：1）压缩机启动后的前120秒（可调10-240秒）低压故障不判断；", "page_hint": 6, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "application_guidance", "title": "拨码开关S1模块地址设置", "canonical_key_hint": null, "summary": "S1拨码开关前四位用于设定模块号（地址），具体设置见地址设置表。", "structured_payload": {"description": "拨码开关的前四位用于设定模块号（地址）", "table": "S1（1-4）状态  模块号\nOFF OFF OFF OFF 一号模块\nON OFF OFF OFF 二号模块\nOFF ON OFF OFF 三号模块\nON ON OFF OFF 四号模块\nOFF OFF ON OFF 五号模块\nON OFF ON OFF 六号模块\nOFF ON ON OFF 七号模块\nON ON ON OFF 八号模块\nOFF OFF OFF ON 九号模块\nON OFF OFF ON 十号模块\nOFF ON OFF ON 十一号模块\nON ON OFF ON 十二号模块"}, "evidence_quote": "1、拔码开关的前四位用于设定模块号（地址），具体设置方法参见地址设置表和图例 地址设置表： S1（1-4）状态  模块号 OFF OFF OFF OFF 一号模块 ON OFF OFF OFF 二号模块 OFF ON OFF OFF 三号模块 ON ON OFF OFF 四号模块 OFF OFF ON OFF 五号模块 ON OFF ON OFF 六号模块 OFF ON ON OFF 七号模块 ON ON ON OFF 八号模块 OFF OFF OFF ON 九号模块 ON OFF OFF ON 十号模块 OFF ON OFF ON 十一号模块 ON ON OFF ON 十二号模块", "page_hint": 15, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
