{"knowledge_type": "fault_code", "title": "故障代码1：电源故障", "canonical_key_hint": null, "summary": "电源故障时，机组全停。", "structured_payload": {"fault_code": "1", "description": "电源故障", "action": "机组全停"}, "evidence_quote": "1 电源故障  机组全停", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码2：模块进/出水温差报警", "canonical_key_hint": null, "summary": "模块进/出水温差报警时，本模块压缩机停止运行。", "structured_payload": {"fault_code": "2", "description": "模块进/出水温差报警", "action": "本模块压缩机停止运行"}, "evidence_quote": "2 模块进/出水温差报警  本模块压缩机停止运行", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码4：环境温度传感器故障", "canonical_key_hint": null, "summary": "环境温度传感器故障时，自动模式时机组停机保护。仅1#模块检测。", "structured_payload": {"fault_code": "4", "description": "环境温度传感器", "action": "自动模式时，机组停机保护", "note": "仅1#模块检测"}, "evidence_quote": "4 环境温度传感器  自动模式时，机组停机保护  仅1#模块检测", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码5：系统入水温度传感器故障", "canonical_key_hint": null, "summary": "系统入水温度传感器故障时机组停机保护。仅1#模块检测。", "structured_payload": {"fault_code": "5", "description": "系统入水温度传感器", "action": "机组停机保护", "note": "仅1#模块检测"}, "evidence_quote": "5 系统入水温度传感器  机组停机保护  仅1#模块检测", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码6：系统出水温度传感器故障", "canonical_key_hint": null, "summary": "系统出水温度传感器故障时机组停机保护。仅1#模块检测。", "structured_payload": {"fault_code": "6", "description": "系统出水温度传感器", "action": "机组停机保护", "note": "仅1#模块检测"}, "evidence_quote": "6 系统出水温度传感器  机组停机保护  仅1#模块检测", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码7：外部连锁故障", "canonical_key_hint": null, "summary": "外部连锁故障时机组停机保护。仅1#模块检测。", "structured_payload": {"fault_code": "7", "description": "外部连锁故障", "action": "机组停机保护", "note": "仅1#模块检测"}, "evidence_quote": "7 外部连锁故障  机组停机保护  仅1#模块检测", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码8：水流开关故障", "canonical_key_hint": null, "summary": "水流开关故障时机组停机保护。仅1#模块检测。", "structured_payload": {"fault_code": "8", "description": "水流开关故障", "action": "机组停机保护", "note": "仅1#模块检测"}, "evidence_quote": "8 水流开关故障  机组停机保护  仅1#模块检测", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码9：1#压缩机过载", "canonical_key_hint": null, "summary": "1#压缩机过载时停1#系统。", "structured_payload": {"fault_code": "9", "description": "1#压缩机过载", "action": "停1#系统"}, "evidence_quote": "9 1#压缩机过载  停1#系统", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码10：1#风机过载", "canonical_key_hint": null, "summary": "1#风机过载时，独立风时停1#系统；共用风时停1#、2#系统。", "structured_payload": {"fault_code": "10", "description": "1#风机过载", "action": "独立风时停1#系统；共用风时停1#、2#系统"}, "evidence_quote": "10 1#风机过载  独立风时停1#系统；共用风时停1#、2#系统", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码11：本模块出水温度过低", "canonical_key_hint": null, "summary": "本模块出水温度过低时停1#、2#系统。", "structured_payload": {"fault_code": "11", "description": "本模块出水温度过低", "action": "停1#、2#系统"}, "evidence_quote": "11 本模块出水温度过低  停1#、2#系统", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码12：本模块出水温度过高", "canonical_key_hint": null, "summary": "本模块出水温度过高时停1#、2#系统。", "structured_payload": {"fault_code": "12", "description": "本模块出水温度过高", "action": "停1#、2#系统"}, "evidence_quote": "12 本模块出水温度过高  停1#、2#系统", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码13：1#翅片温度传感器故障", "canonical_key_hint": null, "summary": "1#翅片温度传感器故障时，制热时停1#系统，制冷时带故障运行。", "structured_payload": {"fault_code": "13", "description": "1#翅片温度传感器", "action": "制热时停1#系统，制冷时带故障运行"}, "evidence_quote": "13 1#翅片温度传感器  制热时停1#系统，制冷时带故障运行", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码14：本模块出水温度传感器故障", "canonical_key_hint": null, "summary": "本模块出水温度传感器故障时停1#、2#系统。", "structured_payload": {"fault_code": "14", "description": "本模块出水温度传感器", "action": "停1#、2#系统"}, "evidence_quote": "14 本模块出水温度传感器  停1#、2#系统", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码15：1#低压报警", "canonical_key_hint": null, "summary": "1#低压报警时停1#系统，三次故障锁定。", "structured_payload": {"fault_code": "15", "description": "1#低压报警", "action": "停1#系统", "note": "三次故障锁定"}, "evidence_quote": "15 1#低压报警  停1#系统 三次故障锁定", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码16：1#高压报警", "canonical_key_hint": null, "summary": "1#高压报警时停1#系统，三次故障锁定。", "structured_payload": {"fault_code": "16", "description": "1#高压报警", "action": "停1#系统", "note": "三次故障锁定"}, "evidence_quote": "16 1#高压报警  停1#系统 三次故障锁定", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码17：2#压缩机过载", "canonical_key_hint": null, "summary": "2#压缩机过载时停2#系统。", "structured_payload": {"fault_code": "17", "description": "2#压缩机过载", "action": "停2#系统"}, "evidence_quote": "17 2#压缩机过载  停2#系统", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码18：2#风机过载", "canonical_key_hint": null, "summary": "2#风机过载时，独立风时停2#系统，共用风时屏蔽。", "structured_payload": {"fault_code": "18", "description": "2#风机过载", "action": "独立风时停2#系统，共用风时屏蔽"}, "evidence_quote": "18 2#风机过载  独立风时停2#系统，共用风时屏蔽。", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码21：2#翅片温度传感器故障", "canonical_key_hint": null, "summary": "2#翅片温度传感器故障时，制热时停2#系统，制冷时带故障运行。", "structured_payload": {"fault_code": "21", "description": "2#翅片温度传感器", "action": "制热时停2#系统，制冷时带故障运行"}, "evidence_quote": "21 2#翅片温度传感器  制热时停2#系统，制冷时带故障运行", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码22：本模块进水温度传感器故障", "canonical_key_hint": null, "summary": "本模块进水温度传感器故障时停1#、2#系统。", "structured_payload": {"fault_code": "22", "description": "本模块进水温度传感器", "action": "停1#、2#系统"}, "evidence_quote": "22 本模块进水温度传感器  停1#、2#系统", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码23：2#低压报警", "canonical_key_hint": null, "summary": "2#低压报警时停2#系统，三次故障锁定。", "structured_payload": {"fault_code": "23", "description": "2#低压报警", "action": "停2#系统", "note": "三次故障锁定"}, "evidence_quote": "23 2#低压报警  停2#系统 三次故障锁定", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码24：2#高压报警", "canonical_key_hint": null, "summary": "2#高压报警时停2#系统，三次故障锁定。", "structured_payload": {"fault_code": "24", "description": "2#高压报警", "action": "停2#系统", "note": "三次故障锁定"}, "evidence_quote": "24 2#高压报警  停2#系统 三次故障锁定", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "用户参数01：运行模式设定", "canonical_key_hint": null, "summary": "设定运行模式：AU自动、HA手动、HE制热、CO制冷。默认AU。", "structured_payload": {"parameter_name": "运行模式设定", "menu_number": "01", "options": "AU, HA, HE, CO", "default": "AU", "description": "AU：自动模式；HA：手动模式；HE：制热模式；CO：制冷模式"}, "evidence_quote": "01 运行模式设定  AU Or HA Or HE Or CO AU AU：自动模式 HA：手动模式 HE：制热模式 CO：制冷模式", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "用户参数04：制冷出水设定温度", "canonical_key_hint": null, "summary": "制冷出水设定温度，范围5-12℃，默认7℃。控制出水时有效。", "structured_payload": {"parameter_name": "制冷出水设定温度", "menu_number": "04", "range": "5℃-12℃", "default": "7℃", "note": "控制出水时有效"}, "evidence_quote": "04 制冷出水设定温度  7℃ 5℃-12℃ 控制出水时有效", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "用户参数05：制冷入水设定温度", "canonical_key_hint": null, "summary": "制冷入水设定温度，范围7-17℃，默认12℃。控制入水时有效。", "structured_payload": {"parameter_name": "制冷入水设定温度", "menu_number": "05", "range": "7℃-17℃", "default": "12℃", "note": "控制入水时有效"}, "evidence_quote": "05 制冷入水设定温度  12℃ 7℃-17℃ 控制入水时有效", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "用户参数09：制热入水设定温度", "canonical_key_hint": null, "summary": "制热入水设定温度，范围35-45℃，默认40℃。控制入水时有效。", "structured_payload": {"parameter_name": "制热入水设定温度", "menu_number": "09", "range": "35℃-45℃", "default": "40℃", "note": "控制入水时有效"}, "evidence_quote": "09 制热入水设定温度  40℃ 35℃-45℃ 控制入水时有效", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "用户参数10：制热出水设定温度", "canonical_key_hint": null, "summary": "制热出水设定温度，范围40-50℃，默认45℃。控制出水时有效。", "structured_payload": {"parameter_name": "制热出水设定温度", "menu_number": "10", "range": "40℃-50℃", "default": "45℃", "note": "控制出水时有效"}, "evidence_quote": "10 制热出水设定温度  45℃ 40℃-50℃ 控制出水时有效", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数01：除霜结束温度Te", "canonical_key_hint": null, "summary": "除霜结束温度（翅片温度），范围0-50℃，默认25℃。", "structured_payload": {"parameter_name": "除霜结束温度Te", "menu_number": "01", "range": "0℃-50℃", "default": "≥25℃", "note": "翅片温度"}, "evidence_quote": "01 除霜结束温度 Te ≥25℃ 0℃-50℃ 翅片温度", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数02：除霜开始温度Td", "canonical_key_hint": null, "summary": "除霜开始温度（室外温度-翅片温度），范围4-20℃，默认7℃。", "structured_payload": {"parameter_name": "除霜开始温度Td", "menu_number": "02", "range": "4℃-20℃", "default": "≥7℃"}, "evidence_quote": "02 除霜开始温度 Td ≥7℃ 4℃-20℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数03：除霜最长时间", "canonical_key_hint": null, "summary": "除霜最长时间，范围100-600秒，默认300秒。", "structured_payload": {"parameter_name": "除霜最长时间", "menu_number": "03", "range": "100-600秒", "default": "300秒"}, "evidence_quote": "03 除霜最长时间  300秒 100-600秒", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数04：环境温度≥-5℃除霜间隔TM1", "canonical_key_hint": null, "summary": "环境温度≥-5℃时除霜间隔，范围20-150分钟，默认45分钟。", "structured_payload": {"parameter_name": "环境温度≥-5℃除霜间隔TM1", "menu_number": "04", "range": "20-150分钟", "default": "45分钟"}, "evidence_quote": "04 环境温度≥ -5℃除霜间隔 TM1 45分钟 20-150分钟", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数05：环境温度<-5℃除霜间隔TM2", "canonical_key_hint": null, "summary": "环境温度<-5℃时除霜间隔，范围15-150分钟，默认30分钟。", "structured_payload": {"parameter_name": "环境温度<-5℃除霜间隔TM2", "menu_number": "05", "range": "15-150分钟", "default": "30分钟"}, "evidence_quote": "05 环境温度﹤ -5℃除霜间隔 TM2 30分钟 15-150分钟", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数08：电加热运行环境温度", "canonical_key_hint": null, "summary": "电加热运行环境温度条件，范围0-16℃，默认<8℃。", "structured_payload": {"parameter_name": "电加热运行环境温度", "menu_number": "08", "range": "0℃-16℃", "default": "＜8℃"}, "evidence_quote": "08 电加热运行环境温度  ＜8℃ 0℃-16℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数09：电加热运行出水温度", "canonical_key_hint": null, "summary": "电加热运行出水温度条件，范围25-48℃，默认<35℃。", "structured_payload": {"parameter_name": "电加热运行出水温度", "menu_number": "09", "range": "25℃-48℃", "default": "＜35℃"}, "evidence_quote": "09 电加热运行出水温度  ＜35℃ 25℃-48℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数10：电加热停止出水温度", "canonical_key_hint": null, "summary": "电加热停止出水温度条件，范围30-50℃，默认>40℃。", "structured_payload": {"parameter_name": "电加热停止出水温度", "menu_number": "10", "range": "30℃-50℃", "default": "＞40℃"}, "evidence_quote": "10 电加热停止出水温度  ＞40℃ 30℃-50℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数11：制冷时外风机b控制温度", "canonical_key_hint": null, "summary": "制冷时外风机b控制温度（环境温度），范围12-25℃，默认≥20℃。", "structured_payload": {"parameter_name": "制冷时外风机b控制温度", "menu_number": "11", "range": "12℃-25℃", "default": "≥20℃", "note": "双风机控制，以环境温度为依据"}, "evidence_quote": "11 制冷时外风机 b控制温度  ≥20℃ 12℃-25℃ 双风机控制，以环境温度为依据", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数12：制热时外风机b控制温度", "canonical_key_hint": null, "summary": "制热时外风机b控制温度（环境温度），范围5-20℃，默认≤13℃。", "structured_payload": {"parameter_name": "制热时外风机b控制温度", "menu_number": "12", "range": "5℃-20℃", "default": "≤13℃"}, "evidence_quote": "12 制热时外风机 b控制温度  ≤13℃ 5℃-20℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数13：出水温度过高保护值", "canonical_key_hint": null, "summary": "出水温度过高保护值，范围45-65℃，默认≥50℃。", "structured_payload": {"parameter_name": "出水温度过高", "menu_number": "13", "range": "45℃-65℃", "default": "≥50℃"}, "evidence_quote": "13 出水温度过高  ≥50℃ 45℃-65℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数14：出水温度过低保护值", "canonical_key_hint": null, "summary": "出水温度过低保护值，范围2-9℃，默认≤5℃。", "structured_payload": {"parameter_name": "出水温度过低", "menu_number": "14", "range": "2℃-9℃", "default": "≤5℃"}, "evidence_quote": "14 出水温度过低  ≤5℃ 2℃-9℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数15：防冻启动水泵出水温度", "canonical_key_hint": null, "summary": "防冻启动水泵出水温度，范围2-7℃，默认≤4℃。", "structured_payload": {"parameter_name": "防冻启动水泵出水温度", "menu_number": "15", "range": "2℃-7℃", "default": "≤4℃"}, "evidence_quote": "15 防冻启动水泵出水温度  ≤4℃ 2℃-7℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数16：防冻运行热泵出水温度", "canonical_key_hint": null, "summary": "防冻运行热泵出水温度，范围1-5℃，默认≤3℃。", "structured_payload": {"parameter_name": "防冻运行热泵出水温度", "menu_number": "16", "range": "1℃-5℃", "default": "≤3℃"}, "evidence_quote": "16 防冻运行热泵出水温度  ≤3℃ 1℃-5℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数17：防冻停止出水温度", "canonical_key_hint": null, "summary": "防冻停止出水温度，范围5-20℃，默认≥15℃。", "structured_payload": {"parameter_name": "防冻停止出水温度", "menu_number": "17", "range": "5℃-20℃", "default": "≥15℃"}, "evidence_quote": "17 防冻停止出水温度  ≥15℃ 5℃-20℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数18：压缩机油预加热时间", "canonical_key_hint": null, "summary": "压缩机油预加热时间，范围0-480分钟，默认240分钟。", "structured_payload": {"parameter_name": "压缩机油预加热时间", "menu_number": "18", "range": "0-480分", "default": "240分"}, "evidence_quote": "18 压缩机油预加热时间  240分 0-480分", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数19：压缩机最短运行时间", "canonical_key_hint": null, "summary": "压缩机最短运行时间，范围30-600秒，默认120秒。", "structured_payload": {"parameter_name": "压缩机最短运行时间", "menu_number": "19", "range": "30-600秒", "default": "120秒"}, "evidence_quote": "19 压缩机最短运行时间  120秒 30-600秒", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数20：压缩机再启动间隔", "canonical_key_hint": null, "summary": "压缩机再启动间隔，范围60-999秒，默认240秒。", "structured_payload": {"parameter_name": "压缩机再启动间隔", "menu_number": "20", "range": "60-999秒", "default": "240秒"}, "evidence_quote": "20 压缩机再启动间隔  240秒 60-999秒", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数21：水流开关跳脱报警延时", "canonical_key_hint": null, "summary": "水流开关跳脱报警延时，范围2-30秒，默认10秒。", "structured_payload": {"parameter_name": "水流开关跳脱报警延时", "menu_number": "21", "range": "2-30秒", "default": "10秒"}, "evidence_quote": "21 水流开关跳脱报警延时  10秒 2-30秒", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数22：制热低压报警延时", "canonical_key_hint": null, "summary": "制热低压报警延时，范围3-90秒，默认30秒。", "structured_payload": {"parameter_name": "制热低压报警延时", "menu_number": "22", "range": "3-90秒", "default": "30秒"}, "evidence_quote": "22 制热低压报警延时  30秒 3-90秒", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数23：制冷低压报警延时", "canonical_key_hint": null, "summary": "制冷低压报警延时，范围1-10秒，默认5秒。", "structured_payload": {"parameter_name": "制冷低压报警延时", "menu_number": "23", "range": "1-10秒", "default": "5秒"}, "evidence_quote": "23 制冷低压报警延时  5秒 1-10秒", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数24：启动压缩机低压屏蔽时间", "canonical_key_hint": null, "summary": "启动压缩机低压屏蔽时间，范围10-240秒，默认120秒。", "structured_payload": {"parameter_name": "启动压缩机低压屏蔽时间", "menu_number": "24", "range": "10-240秒", "default": "120秒"}, "evidence_quote": "24 启动压缩机低压屏蔽时间  120秒 10-240秒", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "维护者参数25：温控周期（能量调节）", "canonical_key_hint": null, "summary": "温控周期（能量调节），范围10-250秒，默认90秒。", "structured_payload": {"parameter_name": "温控周期（能量调节）", "menu_number": "25", "range": "10-250秒", "default": "90秒"}, "evidence_quote": "25 温控周期（能量调节）  90秒 10-250秒", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制造商参数01：系统类型设置", "canonical_key_hint": null, "summary": "系统类型设置：HE冷暖型，CO单冷型。默认HE。", "structured_payload": {"parameter_name": "系统类型设置", "menu_number": "01", "options": "HE, CO", "default": "HE", "description": "HE：冷暖型机组；CO：单冷型机组"}, "evidence_quote": "01 系统类型设置  HE OR CO  HE HE：冷暖型机组 CO：单冷型机组", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "特殊功能01：恢复掉电前运行状态", "canonical_key_hint": null, "summary": "上电默认关机或恢复掉电前运行状态。dn：上电默认关机；En：上电恢复掉电前运行状态。默认dn。", "structured_payload": {"parameter_name": "恢复掉电前运行状态", "menu_number": "01", "options": "dn, En", "default": "dn", "description": "dn：上电默认关机；En：上电恢复掉电前运行状态"}, "evidence_quote": "01 恢复掉电前运行状态  dn or En  dn dn：上电默认关机 En：上电恢复掉电前运行状态", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "特殊功能02：恢复系统默认参数", "canonical_key_hint": null, "summary": "设置En时恢复系统默认参数，转回dn时已恢复。默认dn。", "structured_payload": {"parameter_name": "恢复系统默认参数", "menu_number": "02", "options": "dn, En", "default": "dn", "description": "当设置En时，系统将恢复系统默认参数，当转回显示dn时，已恢复系统默认参数"}, "evidence_quote": "02 恢复系统默认参数  dn or En  dn 当设置En时，系统将恢复系统默认参数，当转回显示dn时，已恢复系统默认参数", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "制冷开机程序", "canonical_key_hint": null, "summary": "制冷开机步骤：开水泵→延时30s检测流量开关→检查油预热→检测水温→检测再启动延时→开1#风机延时3s→开1#压缩机→检测水温→检测再启动延时→开2#风机延时3s→开2#压缩机→模块内开关按5-11→开机结束。", "structured_payload": {"sequence": ["开水泵", "延时30s，检测流量开关", "检查油预热时间条件是否满足", "检测水温", "检测再启动延时时间", "开1#风机，延时3s", "开1#压缩机", "检测水温", "检测再启动延时时间", "开2#风机，延时3s", "开2#压缩机", "模块内开关按5-11", "开机结束"]}, "evidence_quote": "步序 制  冷 1 开水泵 2 延时30s ，检测流量开关 3 检查油预热时间条件是否满足 4 检测水温 5 检测再启动延时时间 6 开1#风机，延时3s 7 开1#压缩机 8 检测水温 9 检测再启动延时时间 10 开2#风机，延时3s 11 开2#压缩机 12 模块内开关按5-11 13 开机结束", "page_hint": 2, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "制冷关机程序", "canonical_key_hint": null, "summary": "制冷关机步骤：停1#压缩机→延时3s→停1#风机→延时1s→停2#压缩机→延时3s→停2#风机→延时60s→停水泵→关机结束。", "structured_payload": {"sequence": ["停1#压缩机", "延时3s", "停1#风机", "延时1s", "停2#压缩机", "延时3s", "停2#风机", "延时60s", "停水泵", "关机结束"]}, "evidence_quote": "步序 制  冷 1 停1#压缩机 2 延时3s 3 停1#风机 4 延时1s 5 停2#压缩机 6 延时3s 7 停2#风机 8 延时60s 9 停水泵 10 关机结束", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "制热开机程序", "canonical_key_hint": null, "summary": "制热开机步骤：开水泵→延时30s检测流量开关→检查油预热→检测水温（电加热开启判断）→检测再启动延时→开1#风机延时3s→开1#压缩机，延时3秒开四通阀1→检测水温→检测再启动延时→开2#风机延时3s→开2#压缩机，延时3秒开四通阀2→模块内开关按5-11→开机结束。", "structured_payload": {"sequence": ["开水泵", "延时30s，检测流量开关", "检查油预热时间条件是否满足", "检测水温（电加热开启判断）", "检测再启动延时时间", "开1#风机，延时3s", "开1#压缩机，延时3秒开四通阀1", "检测水温", "检测再启动延时时间", "开2#风机，延时3s", "开2#压缩机，延时3秒开四通阀2", "模块内开关按5-11", "开机结束"]}, "evidence_quote": "步序 制  热 1 开水泵 2 延时30s，检测流量开关 3 检查油预热时间条件是否满足 4 检测水温（电加热开启判断） 5 检测再启动延时时间 6 开1#风机，延时3s 7 开1#压缩机，延时3秒开四通阀1 8 检测水温 9 检测再启动延时时间 10 开2#风机，延时3s 11 开2#压缩机，延时3秒开四通阀2 12 模块内开关按5-11 13 开机结束", "page_hint": 2, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "制热关机程序", "canonical_key_hint": null, "summary": "制热关机步骤：停1#压缩机→延时3s→停1#风机→延时1s→停2#压缩机→延时3s→停2#风机→延时60s→停水泵（延时180秒关1#,2#四通阀）→关机结束。", "structured_payload": {"sequence": ["停1#压缩机", "延时3s", "停1#风机", "延时1s", "停2#压缩机", "延时3s", "停2#风机", "延时60s", "停水泵（延时180秒关1#,2#四通阀）", "关机结束"]}, "evidence_quote": "步序 制  热 1 停1#压缩机 2 延时3s 3 停1#风机 4 延时1s 5 停2#压缩机 6 延时3s 7 停2#风机 8 延时60s 9 停水泵（延时180秒关1#,2#四通阀） 10 关机结束", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "除霜过程", "canonical_key_hint": null, "summary": "除霜过程：除霜开始→四通阀换向→风机停止→判断除霜结束条件（满足）→风机运行→延时（可调）→四通阀换向（恢复制热）→除霜结束。", "structured_payload": {"sequence": ["除霜开始", "四通阀换向", "风机停止", "判断除霜结束条件（满足）", "风机运行", "延时（可调）", "四通阀换向（恢复制热）", "除霜结束"]}, "evidence_quote": "除霜过程：除霜开始→四通阀换向→风机停止→判断除霜结束条件（满足）→风机运行→延时（可调）→四通阀换向（恢复制热）→除霜结束（四通阀换向模式）", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "高压保护控制规则", "canonical_key_hint": null, "summary": "高压开关跳开时关闭对应压缩机并报警，开关恢复闭合后延时5分钟自动复位；2小时内累计跳开3次（除霜不计）则高压报警锁定，需人工复位。", "structured_payload": {"condition": "高压开关跳开", "action": "关闭对应的压缩机并报警输出", "reset": "开关恢复到闭合状态后，延时5分钟故障自动复位", "lockout": "2小时内开关跳开次数累计3次（除霜时不计入）则高压报警锁定，需人工故障复位"}, "evidence_quote": "高压保护控制：当机组在任何模式下运行，如高压开关跳开，则关闭对应的压缩机并报警输出，如开关恢复到闭合状态后，延时5分钟故障自动复位，但如从开关第一次跳开计时，在2小时内开关跳开次数累计3次《除霜时不计入，除霜高压跳时不报警系统退出除霜、但压缩机停止运行，等高压开关闭合≥5分钟自动复位，之后重新判断是否需要加载》，控制板默认系统存在故障，便高压报警锁定，否则，计数器清零重新计数。有高压故障锁定的系统要人工故障复位后，才能重新启动。", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "低压保护控制规则", "canonical_key_hint": null, "summary": "低压开关跳开时关闭对应压缩机，开关恢复闭合后延时5分钟自动复位；2小时内累计跳开3次（除霜不计）则低压报警锁定，需人工复位。压缩机启动后前120秒不判断低压故障。", "structured_payload": {"condition": "低压开关跳开", "action": "关闭对应的压缩机", "reset": "开关恢复到闭合状态后，延时5分钟后故障自动复位", "lockout": "2小时内开关跳开次数累计3次（除霜时不计入）则低压报警锁定，需人工故障复位", "note": "压缩机启动后的前120秒（可调10-240秒）低压故障不判断"}, "evidence_quote": "低压保护控制：机组在运行工作中如低压开关跳开，则关闭对应的压缩机，如开关恢复到闭合状态后，延时5分钟后故障自动复位，从开关第一次跳开计时，在2小时内开关跳开次数累计3次（除霜时不计入），便低压报警锁定；否则，计数器清零重新计数。有故障的压缩机要人工故障复位后，才能重新启动。注：1）压缩机启动后的前120秒（可调10-240秒）低压故障不判断；", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "断水保护控制规则", "canonical_key_hint": null, "summary": "水泵启动30秒后检测水流开关，若断水保护开关动作（开路），立即停止水泵及机组，需手动重新开机恢复。", "structured_payload": {"condition": "水泵运行过程中断水保护开关动作（开路）", "action": "立即停止水泵及机组的工作", "reset": "控制器锁定需要手动重新开机才能恢复运行"}, "evidence_quote": "断水保护控制：当机组在投入运行，水泵启动30秒后检测水流保护开关输入状态，在水泵运行过程中若发生断水保护开关动作（开路），则立即停止水泵及机组的工作，控制器锁定需要手动重新开机才能恢复运行。", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "温差保护规则", "canonical_key_hint": null, "summary": "制冷或制热模式下，压缩机启动后连续120秒检测到单元进出水温差≥9℃或≤1℃时，停压缩机和风机并报警；第一次报警5分钟后自动解除，第二次报警则锁定需手动复位。", "structured_payload": {"condition": "制冷模式：压缩机启动后连续120秒检测到单元进出水的温度差≥9℃或≤1℃；制热模式：压缩机启动后连续120秒检测到单元出回水的温度差≥9℃或≤1℃", "action": "停压缩机和风机并报警", "reset": "第一次报警将在5分钟后自动解除（机组自动重新启动），若第二次报警则控制器锁定需要手动复位才能恢复运行"}, "evidence_quote": "温差保护：在制冷模式下，压缩机启动后当连续120秒钟检测到单元进出水的温度差≥9℃或≦1℃时；在制热模式下，压缩机启动后当连续120秒钟检测到单元出回水的温度差≥9℃或≦1℃时；则将停压缩机和风机并报警，第一次报警将在5分钟后自动解除（机组自动重新启动），若第二次报警则控制器锁定需要手动复位才能恢复运行。", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "通讯终端匹配跳线JP1设置", "canonical_key_hint": null, "summary": "单块I/O板时JP1的1-2短接；多块I/O板时最后一块I/O板JP1的1-2短接，中间板不短接。", "structured_payload": {"setting": "JP1：通讯终端匹配跳线", "single_board": "当机组只有一块主I/O板时，应将JP1的1-2短接", "multiple_boards": "当机组有扩展I/O板时，应将最后一块I/O板上的JP1的1-2短接，中间I/O板上的JP1 1-2不能短接，包括主I/O板（可将短接冒放在JP1的2-3上）"}, "evidence_quote": "JP1：通讯终端匹配跳线；当机组只有一块主I/O板时，应将JP1的1-2短接；当机组有扩展I/O板时，应将最后一块I/O板（指没有通讯线连往下的块I/O板）上的JP1的1-2短接，中间I/O板上的JP1 1-2不能短接，包括主I/O板（可将短接冒放在JP1的2-3上）。", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "拨码开关S1模块地址设置", "canonical_key_hint": null, "summary": "S1拨码开关前四位用于设定模块号（地址），具体设置见地址设置表。", "structured_payload": {"description": "拨码开关的前四位用于设定模块号（地址）", "table": "S1（1-4）状态  模块号\nOFF OFF OFF OFF 一号模块\nON OFF OFF OFF 二号模块\nOFF ON OFF OFF 三号模块\nON ON OFF OFF 四号模块\nOFF OFF ON OFF 五号模块\nON OFF ON OFF 六号模块\nOFF ON ON OFF 七号模块\nON ON ON OFF 八号模块\nOFF OFF OFF ON 九号模块\nON OFF OFF ON 十号模块\nOFF ON OFF ON 十一号模块\nON ON OFF ON 十二号模块"}, "evidence_quote": "1、拔码开关的前四位用于设定模块号（地址），具体设置方法参见地址设置表和图例 地址设置表： S1（1-4）状态  模块号 OFF OFF OFF OFF 一号模块 ON OFF OFF OFF 二号模块 OFF ON OFF OFF 三号模块 ON ON OFF OFF 四号模块 OFF OFF ON OFF 五号模块 ON OFF ON OFF 六号模块 OFF ON ON OFF 七号模块 ON ON ON OFF 八号模块 OFF OFF OFF ON 九号模块 ON OFF OFF ON 十号模块 OFF ON OFF ON 十一号模块 ON ON OFF ON 十二号模块", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "拨码开关S1功能设置", "canonical_key_hint": null, "summary": "S1后四位功能：BIT5共用风控制，BIT6双风机控制，BIT7单元机模块控制，BIT8单系统模块选择。", "structured_payload": {"description": "拔码开关后四位为模块功能设定", "BIT5": "ON为共用风系统控制，OFF为独立风系统控制", "BIT6": "ON为双外风机控制，OFF为单外风机控制", "BIT7": "ON为单元机模块控制，OFF为模块机控制（单元机时两个系统出水传感器不使用）", "BIT8": "ON为单系统模块，OFF为双系统模块"}, "evidence_quote": "2、拔码开关后四位为模块功能设定，见图例：说明： (设置只对本模块有效 ) 1） BIT5—当该位设置在ON位置时，为共用风系统控制，反之则是独立风系统控制 2） IBT6—当该位设置在ON位置时，为双外风机控制，反之则是单外风机控制 3） IBT7—当该位设置在ON位置时，为单元机模块控制，反之则是模块机控制（为单元机时，此时机组为单模块控制，单模块控制时，两个系统（TH3、TH4）出水传感器将不使用） 4） IBT8—当该位设置在ON位置时，此模块为单系统模块，反之则是双系统模块", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "热敏电阻温度阻值对照表", "canonical_key_hint": null, "summary": "NTC热敏电阻R25=10KΩ±1%，B25/50=3450±1%，提供-40℃至79℃的标准阻值。", "structured_payload": {"type": "NTC热敏电阻", "R25": "10KΩ±1%", "B25/50": "3450±1%", "temperature_range": "-40℃ to 79℃"}, "evidence_quote": "热敏电阻温度阻值对照表 R25=10KΩ±1% B25/50=3450±1%", "page_hint": 16, "confidence": 0.95}
