{"knowledge_type": "operational_sequence", "title": "Cooling Mode Start Sequence", "canonical_key_hint": null, "summary": "Cooling start sequence: 1. Start water pump. 2. Delay 30s, check flow switch. 3. Check oil pre-heat. 4. Check water temp. 5. Check restart delay. 6. Start 1# fan, delay 3s. 7. Start 1# compressor. 8. Check water temp. 9. Check restart delay. 10. Start 2# fan, delay 3s. 11. Start 2# compressor. 12. Repeat for additional modules.", "structured_payload": {"mode": "Cooling", "steps": ["Start water pump", "Delay 30s, check flow switch", "Check oil pre-heat condition", "Check water temperature", "Check restart delay time", "Start 1# fan, delay 3s", "Start 1# compressor", "Check water temperature", "Check restart delay time", "Start 2# fan, delay 3s", "Start 2# compressor", "Repeat steps 5-11 for additional modules"]}, "evidence_quote": "步序 制  冷\n1 开水泵\n2 延时 30s ，检测流量开关\n3 检查油预热时间条件是否满足\n4 检测水温\n5 检测再启动延时时间\n6 开1#风机，延时 3s\n7 开1#压缩机\n8 检测水温\n9 检测再启动延时时间\n10 开2#风机，延时 3s\n11 开2#压缩机\n12 模块内开关按 5-11", "page_hint": 2, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "operational_sequence", "title": "Heating Mode Start Sequence", "canonical_key_hint": null, "summary": "Heating start sequence: 1. Start water pump. 2. Delay 30s, check flow switch. 3. Check oil pre-heat. 4. Check water temp (electric heater decision). 5. Check restart delay. 6. Start 1# fan, delay 3s. 7. Start 1# compressor, delay 3s, open 4-way valve 1. 8. Check water temp. 9. Check restart delay. 10. Start 2# fan, delay 3s. 11. Start 2# compressor, delay 3s, open 4-way valve 2. 12. Repeat for additional modules.", "structured_payload": {"mode": "Heating", "steps": ["Start water pump", "Delay 30s, check flow switch", "Check oil pre-heat condition", "Check water temperature (electric heater decision)", "Check restart delay time", "Start 1# fan, delay 3s", "Start 1# compressor, delay 3s, open 4-way valve 1", "Check water temperature", "Check restart delay time", "Start 2# fan, delay 3s", "Start 2# compressor, delay 3s, open 4-way valve 2", "Repeat steps 5-11 for additional modules"]}, "evidence_quote": "步序 制  热\n1 开水泵\n2 延时 30s，检测流量开关\n3 检查油预热时间条件是否满足\n4 检测水温（电加热开启判断）\n5 检测再启动延时时间\n6 开1#风机，延时 3s\n7 开1#压缩机，延时 3秒开四通阀 1\n8 检测水温\n9 检测再启动延时时间\n10 开2#风机，延时 3s\n11 开2#压缩机，延时 3秒开四通阀 2\n12 模块内开关按 5-11.", "page_hint": 2, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "operational_sequence", "title": "Cooling Mode Stop Sequence", "canonical_key_hint": null, "summary": "Cooling stop sequence: 1. Stop 1# compressor. 2. Delay 3s. 3. Stop 1# fan. 4. Delay 1s. 5. Stop 2# compressor. 6. Delay 3s. 7. Stop 2# fan. 8. Delay 60s. 9. Stop water pump. 10. Stop complete.", "structured_payload": {"mode": "Cooling", "steps": ["Stop 1# compressor", "Delay 3s", "Stop 1# fan", "Delay 1s", "Stop 2# compressor", "Delay 3s", "Stop 2# fan", "Delay 60s", "Stop water pump", "Stop complete"]}, "evidence_quote": "步序 制  冷\n1 停1#压缩机\n2 延时 3s\n3 停1#风机\n4 延时 1s\n5 停2#压缩机\n6 延时 3s\n7 停2#风机\n8 延时 60s\n9 停水泵\n10 关机结束", "page_hint": 3, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "operational_sequence", "title": "Heating Mode Stop Sequence", "canonical_key_hint": null, "summary": "Heating stop sequence: 1. Stop 1# compressor. 2. Delay 3s. 3. Stop 1# fan. 4. Delay 1s. 5. Stop 2# compressor. 6. Delay 3s. 7. Stop 2# fan. 8. Delay 60s. 9. Stop water pump (delay 180s to close 4-way valves). 10. Stop complete.", "structured_payload": {"mode": "Heating", "steps": ["Stop 1# compressor", "Delay 3s", "Stop 1# fan", "Delay 1s", "Stop 2# compressor", "Delay 3s", "Stop 2# fan", "Delay 60s", "Stop water pump (delay 180s to close 4-way valves)", "Stop complete"]}, "evidence_quote": "步序 制  热\n1 停1#压缩机\n2 延时 3s\n3 停1#风机\n4 延时 1s\n5 停2#压缩机\n6 延时 3s\n7 停2#风机\n8 延时 60s\n9 停水泵（延时 180秒关1#,2#四通阀）\n10 关机结束", "page_hint": 3, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_diagnostic_rule", "title": "Anti-Freeze Protection Logic", "canonical_key_hint": null, "summary": "Anti-freeze logic in standby: 1. If ambient ≥0°C and ≤3°C, run pump 60s, wait 60min. If ambient <0°C, run pump 60s, wait 30min. 2. After pump run, if outlet water ≤3°C, start heat pump. 3. Heat pump runs until outlet water ≥15°C. 4. If outlet water ≤4°C during standby, enter anti-freeze mode.", "structured_payload": {"logic_steps": ["Ambient ≥0°C & ≤3°C: Pump 60s, wait 60min", "Ambient <0°C: Pump 60s, wait 30min", "After pump, if outlet water ≤3°C: Start heat pump", "Heat pump runs until outlet water ≥15°C", "If outlet water ≤4°C during standby: Enter anti-freeze"]}, "evidence_quote": "1、当环境温度高于等于 0℃，≤ 3℃时，起动水泵运转 60秒，停机状态维持 60分钟或当环境温度低于 0℃，起动水泵运转 60秒，停机状态维持 30分钟。\n2、水泵运转 60秒后，如果此时出水温度≤ 3℃（可设定） ，则起动热泵运行；若防冻启动水泵运行不满足启动热泵，如出水温度≤ 4℃，则继续保持水泵运行状态；如 5℃≥出水温度＞4℃，则水泵运行 5分钟后停止运行等待下次防冻运行；如出水温度＞ 5℃，则水泵停止运行等待下次防冻运行。\n3、热泵至出水温度≥ 15℃（可设定）则停止运行防冻；\n4、待机过程中若出水温度感温头检测到水温≤ 4℃（可设定） ，则进入防冻运行模式 2-3。", "page_hint": 4, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_diagnostic_rule", "title": "Compressor Energy Regulation Logic", "canonical_key_hint": null, "summary": "Energy regulation based on fuzzy control: Loading zone (T > Ts+D), Holding zone (Ts+D ≥ T ≥ Ts), Unloading zone (Ts-0.5 > T > Ts-D), Emergency stop zone (Ts-D ≥ T). Cycle time 90s (adj 10-250s).", "structured_payload": {"loading_condition": "T > Ts+D", "holding_condition": "Ts+D ≥ T ≥ Ts", "unloading_condition": "Ts-0.5 > T > Ts-D", "emergency_stop_condition": "Ts-D ≥ T", "cycle_time": "90s (adjustable 10-250s)"}, "evidence_quote": "加载区  T>Ts+D\n保持区  Ts+D≥T≥Ts\n卸载区  Ts-0.5＞T＞Ts-D\n急停区  Ts-D≥T\n注：  T——实测回水温度       Ts——设定回水温度         D——动作范围\na) 每次能量调节的周期为 90秒（可调 10-250秒）", "page_hint": 5, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "application_guidance", "title": "Module Address Setting via DIP Switch", "canonical_key_hint": null, "summary": "Module address (1-12) is set using the first 4 bits of DIP switch S1. Specific ON/OFF combinations correspond to module numbers.", "structured_payload": {"setting_method": "DIP switch S1 bits 1-4", "range": "1-12 modules"}, "evidence_quote": "地址设置表：\nS1（1-4）状态  模块号\nOFF OFF OFF OFF 一号模块\nON OFF OFF OFF 二号模块\nOFF ON OFF OFF 三号模块\nON ON OFF OFF 四号模块\nOFF OFF ON OFF 五号模块\nON OFF ON OFF 六号模块\nOFF ON ON OFF 七号模块\nON ON ON OFF 八号模块\nOFF OFF OFF ON 九号模块\nON OFF OFF ON 十号模块\nOFF ON OFF ON 十一号模块\nON ON OFF ON 十二号模块", "page_hint": 15, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
