{"knowledge_type": "parameter_spec", "title": "User Parameter: Cooling Outlet Water Setpoint", "canonical_key_hint": null, "summary": "Default cooling outlet water temperature setpoint is 7°C, adjustable from 5°C to 12°C.", "structured_payload": {"parameter_name": "Cooling outlet water set temperature", "default_value": "7℃", "range": "5℃-12℃"}, "evidence_quote": "04 制冷出水设定温度  7℃ 5℃-12℃", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "User Parameter: Cooling Inlet Water Setpoint", "canonical_key_hint": null, "summary": "Default cooling inlet water temperature setpoint is 12°C, adjustable from 7°C to 17°C.", "structured_payload": {"parameter_name": "Cooling inlet water set temperature", "default_value": "12℃", "range": "7℃-17℃"}, "evidence_quote": "05 制冷入水设定温度  12℃ 7℃-17℃", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "User Parameter: Heating Inlet Water Setpoint", "canonical_key_hint": null, "summary": "Default heating inlet water temperature setpoint is 40°C, adjustable from 35°C to 45°C.", "structured_payload": {"parameter_name": "Heating inlet water set temperature", "default_value": "40℃", "range": "35℃-45℃"}, "evidence_quote": "09 制热入水设定温度  40℃ 35℃-45℃", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "User Parameter: Heating Outlet Water Setpoint", "canonical_key_hint": null, "summary": "Default heating outlet water temperature setpoint is 45°C, adjustable from 40°C to 50°C.", "structured_payload": {"parameter_name": "Heating outlet water set temperature", "default_value": "45℃", "range": "40℃-50℃"}, "evidence_quote": "10 制热出水设定温度  45℃ 40℃-50℃", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "User Parameter: Cooling Control Fluctuation (Outlet)", "canonical_key_hint": null, "summary": "Default cooling outlet water control fluctuation (dead band) is 2°C, adjustable from 1°C to 5°C.", "structured_payload": {"parameter_name": "Cooling outlet water control fluctuation", "default_value": "2℃", "range": "1℃-5℃"}, "evidence_quote": "06 制冷出水控制波动  2℃ 1℃-5℃", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "User Parameter: Cooling Control Fluctuation (Inlet)", "canonical_key_hint": null, "summary": "Default cooling inlet water control fluctuation (dead band) is 2°C, adjustable from 1°C to 5°C.", "structured_payload": {"parameter_name": "Cooling inlet water control fluctuation", "default_value": "2℃", "range": "1℃-5℃"}, "evidence_quote": "07 制冷入水控制波动  2℃ 1℃-5℃", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "User Parameter: Heating Control Fluctuation (Outlet)", "canonical_key_hint": null, "summary": "Default heating outlet water control fluctuation (dead band) is 2°C, adjustable from 1°C to 5°C.", "structured_payload": {"parameter_name": "Heating outlet water control fluctuation", "default_value": "2℃", "range": "1℃-5℃"}, "evidence_quote": "11 制热出水控制波动  2℃ 1℃-5℃", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "User Parameter: Heating Control Fluctuation (Inlet)", "canonical_key_hint": null, "summary": "Default heating inlet water control fluctuation (dead band) is 2°C, adjustable from 1°C to 5°C.", "structured_payload": {"parameter_name": "Heating inlet water control fluctuation", "default_value": "2℃", "range": "1℃-5℃"}, "evidence_quote": "12 制热入水控制波动  2℃ 1℃-5℃", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "User Parameter: Cooling Control Basis", "canonical_key_hint": null, "summary": "Default cooling control basis is inlet water temperature (In). Can be set to outlet water (Ou).", "structured_payload": {"parameter_name": "Cooling control basis", "default_value": "In", "options": "In (inlet), Ou (outlet)"}, "evidence_quote": "08 制冷时控制依据  In Or Ou In", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "User Parameter: Heating Control Basis", "canonical_key_hint": null, "summary": "Default heating control basis is inlet water temperature (In). Can be set to outlet water (Ou).", "structured_payload": {"parameter_name": "Heating control basis", "default_value": "In", "options": "In (inlet), Ou (outlet)"}, "evidence_quote": "13 制热时控制依据  In Or Ou  In", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "User Parameter: Operating Mode", "canonical_key_hint": null, "summary": "Default operating mode is Auto (AU). Options: Auto (AU), Manual (HA), Heating (HE), Cooling (CO).", "structured_payload": {"parameter_name": "Operating mode", "default_value": "AU", "options": "AU (Auto), HA (Manual), HE (Heating), CO (Cooling)"}, "evidence_quote": "01 运行模式设定  AU Or HA Or HE Or CO AU", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "User Parameter: Auto Mode Heating Control Condition", "canonical_key_hint": null, "summary": "Default environment temperature threshold for auto heating mode is <16°C, adjustable from 0°C to 26°C.", "structured_payload": {"parameter_name": "Auto heating control condition", "default_value": "＜16℃", "range": "0℃-26℃"}, "evidence_quote": "02 自动运行制热控制条件  ＜16℃ 0℃-26℃", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "User Parameter: Auto Mode Cooling Control Condition", "canonical_key_hint": null, "summary": "Default environment temperature threshold for auto cooling mode is >20°C, adjustable from 16°C to 35°C.", "structured_payload": {"parameter_name": "Auto cooling control condition", "default_value": "＞20℃", "range": "16℃-35℃"}, "evidence_quote": "03 自动运行制冷控制条件  ＞20℃ 16℃-35℃", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Defrost End Temperature", "canonical_key_hint": null, "summary": "Default defrost end temperature (fin temperature) is ≥25°C, adjustable from 0°C to 50°C.", "structured_payload": {"parameter_name": "Defrost end temperature", "default_value": "≥25℃", "range": "0℃-50℃"}, "evidence_quote": "01 除霜结束温度 Te ≥25℃ 0℃-50℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Defrost Start Temperature Difference", "canonical_key_hint": null, "summary": "Default defrost start temperature difference (Ta-Tf) is ≥7°C, adjustable from 4°C to 20°C.", "structured_payload": {"parameter_name": "Defrost start temperature difference", "default_value": "≥7℃", "range": "4℃-20℃"}, "evidence_quote": "02 除霜开始温度 Td ≥7℃ 4℃-20℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Maximum Defrost Time", "canonical_key_hint": null, "summary": "Default maximum defrost time is 300 seconds, adjustable from 100 to 600 seconds.", "structured_payload": {"parameter_name": "Maximum defrost time", "default_value": "300秒", "range": "100-600秒"}, "evidence_quote": "03 除霜最长时间  300秒 100-600秒", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Defrost Interval (Ambient ≥ -5°C)", "canonical_key_hint": null, "summary": "Default defrost interval when ambient temperature ≥ -5°C is 45 minutes, adjustable from 20 to 150 minutes.", "structured_payload": {"parameter_name": "Defrost interval (ambient ≥ -5°C)", "default_value": "45分钟", "range": "20-150分钟"}, "evidence_quote": "04 环境温度≥ -5℃除霜间隔 TM1 45分钟 20-150分钟", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Defrost Interval (Ambient < -5°C)", "canonical_key_hint": null, "summary": "Default defrost interval when ambient temperature < -5°C is 30 minutes, adjustable from 15 to 150 minutes.", "structured_payload": {"parameter_name": "Defrost interval (ambient < -5°C)", "default_value": "30分钟", "range": "15-150分钟"}, "evidence_quote": "05 环境温度﹤ -5℃除霜间隔 TM2 30分钟 15-150分钟", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Defrost Wait Time", "canonical_key_hint": null, "summary": "Default defrost wait time is 20 minutes, adjustable from 5 to 30 minutes.", "structured_payload": {"parameter_name": "Defrost wait time", "default_value": "20分", "range": "5-30分"}, "evidence_quote": "06 除霜等待时间  20分 5-30分", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Defrost End Four-Way Valve Delay", "canonical_key_hint": null, "summary": "Default delay for four-way valve opening after defrost end is 10 seconds, adjustable from 0 to 60 seconds.", "structured_payload": {"parameter_name": "Defrost end four-way valve delay", "default_value": "10秒", "range": "0-60秒"}, "evidence_quote": "07 除霜结束四通阀延时开启  10秒 0-60秒", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Auxiliary Heater Ambient Temperature Threshold", "canonical_key_hint": null, "summary": "Default ambient temperature threshold for auxiliary heater operation is <8°C, adjustable from 0°C to 16°C.", "structured_payload": {"parameter_name": "Auxiliary heater ambient temperature threshold", "default_value": "＜8℃", "range": "0℃-16℃"}, "evidence_quote": "08 电加热运行环境温度  ＜8℃ 0℃-16℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Auxiliary Heater Outlet Water Temperature Threshold", "canonical_key_hint": null, "summary": "Default outlet water temperature threshold for auxiliary heater operation is <35°C, adjustable from 25°C to 48°C.", "structured_payload": {"parameter_name": "Auxiliary heater outlet water temperature threshold", "default_value": "＜35℃", "range": "25℃-48℃"}, "evidence_quote": "09 电加热运行出水温度  ＜35℃ 25℃-48℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Auxiliary Heater Stop Outlet Water Temperature", "canonical_key_hint": null, "summary": "Default outlet water temperature to stop auxiliary heater is >40°C, adjustable from 30°C to 50°C.", "structured_payload": {"parameter_name": "Auxiliary heater stop outlet water temperature", "default_value": "＞40℃", "range": "30℃-50℃"}, "evidence_quote": "10 电加热停止出水温度  ＞40℃ 30℃-50℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Cooling Dual Fan Control Temperature", "canonical_key_hint": null, "summary": "Default ambient temperature for dual fan operation in cooling is ≥20°C, adjustable from 12°C to 25°C.", "structured_payload": {"parameter_name": "Cooling dual fan control temperature", "default_value": "≥20℃", "range": "12℃-25℃"}, "evidence_quote": "11 制冷时外风机 b控制温度  ≥20℃ 12℃-25℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Heating Dual Fan Control Temperature", "canonical_key_hint": null, "summary": "Default ambient temperature for dual fan operation in heating is ≤13°C, adjustable from 5°C to 20°C.", "structured_payload": {"parameter_name": "Heating dual fan control temperature", "default_value": "≤13℃", "range": "5℃-20℃"}, "evidence_quote": "12 制热时外风机 b控制温度  ≤13℃ 5℃-20℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: High Outlet Water Temperature Protection", "canonical_key_hint": null, "summary": "Default high outlet water temperature protection threshold is ≥50°C, adjustable from 45°C to 65°C.", "structured_payload": {"parameter_name": "High outlet water temperature protection", "default_value": "≥50℃", "range": "45℃-65℃"}, "evidence_quote": "13 出水温度过高  ≥50℃ 45℃-65℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Low Outlet Water Temperature Protection", "canonical_key_hint": null, "summary": "Default low outlet water temperature protection threshold is ≤5°C, adjustable from 2°C to 9°C.", "structured_payload": {"parameter_name": "Low outlet water temperature protection", "default_value": "≤5℃", "range": "2℃-9℃"}, "evidence_quote": "14 出水温度过低  ≤5℃ 2℃-9℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Anti-Freeze Pump Start Outlet Water Temperature", "canonical_key_hint": null, "summary": "Default outlet water temperature to start pump for anti-freeze is ≤4°C, adjustable from 2°C to 7°C.", "structured_payload": {"parameter_name": "Anti-freeze pump start outlet water temperature", "default_value": "≤4℃", "range": "2℃-7℃"}, "evidence_quote": "15 防冻启动水泵出水温度  ≤4℃ 2℃-7℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Anti-Freeze Heat Pump Start Outlet Water Temperature", "canonical_key_hint": null, "summary": "Default outlet water temperature to start heat pump for anti-freeze is ≤3°C, adjustable from 1°C to 5°C.", "structured_payload": {"parameter_name": "Anti-freeze heat pump start outlet water temperature", "default_value": "≤3℃", "range": "1℃-5℃"}, "evidence_quote": "16 防冻运行热泵出水温度  ≤3℃ 1℃-5℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Anti-Freeze Stop Outlet Water Temperature", "canonical_key_hint": null, "summary": "Default outlet water temperature to stop anti-freeze operation is ≥15°C, adjustable from 5°C to 20°C.", "structured_payload": {"parameter_name": "Anti-freeze stop outlet water temperature", "default_value": "≥15℃", "range": "5℃-20℃"}, "evidence_quote": "17 防冻停止出水温度  ≥15℃ 5℃-20℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Compressor Oil Pre-Heating Time", "canonical_key_hint": null, "summary": "Default compressor oil pre-heating time is 240 minutes, adjustable from 0 to 480 minutes.", "structured_payload": {"parameter_name": "Compressor oil pre-heating time", "default_value": "240分", "range": "0-480分"}, "evidence_quote": "18 压缩机油预加热时间  240分 0-480分", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Minimum Compressor Run Time", "canonical_key_hint": null, "summary": "Default minimum compressor run time is 120 seconds, adjustable from 30 to 600 seconds.", "structured_payload": {"parameter_name": "Minimum compressor run time", "default_value": "120秒", "range": "30-600秒"}, "evidence_quote": "19 压缩机最短运行时间  120秒 30-600秒", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Compressor Restart Interval", "canonical_key_hint": null, "summary": "Default compressor restart interval is 240 seconds, adjustable from 60 to 999 seconds.", "structured_payload": {"parameter_name": "Compressor restart interval", "default_value": "240秒", "range": "60-999秒"}, "evidence_quote": "20 压缩机再启动间隔  240秒 60-999秒", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Water Flow Switch Alarm Delay", "canonical_key_hint": null, "summary": "Default water flow switch alarm delay is 10 seconds, adjustable from 2 to 30 seconds.", "structured_payload": {"parameter_name": "Water flow switch alarm delay", "default_value": "10秒", "range": "2-30秒"}, "evidence_quote": "21 水流开关跳脱报警延时  10秒 2-30秒", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Heating Low Pressure Alarm Delay", "canonical_key_hint": null, "summary": "Default heating low pressure alarm delay is 30 seconds, adjustable from 3 to 90 seconds.", "structured_payload": {"parameter_name": "Heating low pressure alarm delay", "default_value": "30秒", "range": "3-90秒"}, "evidence_quote": "22 制热低压报警延时  30秒 3-90秒", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Cooling Low Pressure Alarm Delay", "canonical_key_hint": null, "summary": "Default cooling low pressure alarm delay is 5 seconds, adjustable from 1 to 10 seconds.", "structured_payload": {"parameter_name": "Cooling low pressure alarm delay", "default_value": "5秒", "range": "1-10秒"}, "evidence_quote": "23 制冷低压报警延时  5秒 1-10秒", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Compressor Start Low Pressure Shield Time", "canonical_key_hint": null, "summary": "Default low pressure shield time after compressor start is 120 seconds, adjustable from 10 to 240 seconds.", "structured_payload": {"parameter_name": "Compressor start low pressure shield time", "default_value": "120秒", "range": "10-240秒"}, "evidence_quote": "24 启动压缩机低压屏蔽时间  120秒 10-240秒", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maintainer Parameter: Temperature Control Cycle (Energy Regulation)", "canonical_key_hint": null, "summary": "Default temperature control cycle for energy regulation is 90 seconds, adjustable from 10 to 250 seconds.", "structured_payload": {"parameter_name": "Temperature control cycle (energy regulation)", "default_value": "90秒", "range": "10-250秒"}, "evidence_quote": "25 温控周期（能量调节）  90秒 10-250秒", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Manufacturer Parameter: System Type", "canonical_key_hint": null, "summary": "Default system type is HE (heat pump). Can be set to CO (cooling only).", "structured_payload": {"parameter_name": "System type", "default_value": "HE", "options": "HE (heat pump), CO (cooling only)"}, "evidence_quote": "01 系统类型设置  HE OR CO  HE", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Special Function: Restore Power-Off State", "canonical_key_hint": null, "summary": "Default is dn (power on defaults to off). Can be set to En (restore last operating state).", "structured_payload": {"parameter_name": "Restore power-off state", "default_value": "dn", "options": "dn (default off), En (restore last state)"}, "evidence_quote": "01 恢复掉电前运行状态  dn or En  dn", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Special Function: Restore System Default Parameters", "canonical_key_hint": null, "summary": "Default is dn. Setting to En restores system default parameters.", "structured_payload": {"parameter_name": "Restore system default parameters", "default_value": "dn", "options": "dn (normal), En (restore defaults)"}, "evidence_quote": "02 恢复系统默认参数  dn or En  dn", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "High Pressure Protection Lockout Logic", "canonical_key_hint": null, "summary": "High pressure switch trips lock out the system after 3 trips within 2 hours (excluding during defrost). Manual reset required.", "structured_payload": {"protection_type": "High pressure", "lockout_condition": "3 trips within 2 hours", "reset_type": "Manual"}, "evidence_quote": "从开关第一次跳开计时，在 2小时内开关跳开次数累计 3次《除霜时不计入，除霜 高压跳时不报警系统退出除霜、但压缩机停止运行，等高压开关闭合≥ 5分钟自动复位，之后重新判断是否需要加载 》，控制板默认系统存在故障，便高压报警锁定", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Low Pressure Protection Lockout Logic", "canonical_key_hint": null, "summary": "Low pressure switch trips lock out the system after 3 trips within 2 hours (excluding during defrost). Manual reset required.", "structured_payload": {"protection_type": "Low pressure", "lockout_condition": "3 trips within 2 hours", "reset_type": "Manual"}, "evidence_quote": "从开关第一次跳开计时，在 2小时内开关跳开次数累计 3次（除霜时不计入） ，便低压报警锁定；否则，计数器清零重新计数。有故障的压缩机要人工故障复位后，才能重新启动。", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Temperature Difference Protection (Cooling)", "canonical_key_hint": null, "summary": "In cooling mode, if unit inlet/outlet water temperature difference is ≥9°C or ≤1°C for 120 seconds, compressor and fan stop with alarm.", "structured_payload": {"protection_type": "Temperature difference", "mode": "Cooling", "threshold": "≥9℃ or ≤1℃", "duration": "120 seconds"}, "evidence_quote": "在制冷模式下，压缩机启动后当连续 120秒钟检测到单元进出水的温度差≥ 9℃或≦1℃时", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Temperature Difference Protection (Heating)", "canonical_key_hint": null, "summary": "In heating mode, if unit outlet/return water temperature difference is ≥9°C or ≤1°C for 120 seconds, compressor and fan stop with alarm.", "structured_payload": {"protection_type": "Temperature difference", "mode": "Heating", "threshold": "≥9℃ or ≤1℃", "duration": "120 seconds"}, "evidence_quote": "在制热模式下，压缩机启动后当连续 120秒钟检测到单元出回水的温度差≥ 9℃或≦1℃时", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "High/Low Water Temperature Protection", "canonical_key_hint": null, "summary": "Cooling: system outlet water ≤5°C triggers shutdown, auto-reset at ≥11°C. Heating: system outlet water ≥50°C triggers shutdown, auto-reset at <40°C.", "structured_payload": {"cooling_low_temp_shutdown": "≤5℃", "cooling_low_temp_reset": "≥11℃", "heating_high_temp_shutdown": "≥50℃", "heating_high_temp_reset": "＜40℃"}, "evidence_quote": "制冷时系统出水温度≤ 5℃时将进入停机保护状态，温度上升到 ≥11℃自动复位；冬季制热水温度≥ 50℃时将进入停机保护状态， 温度降到＜ 40℃自动复位", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Fin Temperature High Protection (Cooling)", "canonical_key_hint": null, "summary": "In cooling mode, if fin temperature exceeds 65°C, compressor stops. Auto-reset when temperature drops to 50°C or below.", "structured_payload": {"protection_type": "Fin temperature high", "shutdown_threshold": "65℃", "reset_threshold": "50℃"}, "evidence_quote": "制冷模式下若翅片温度超过 65℃，压缩机停，温度降到 50℃或以下自动复位。", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Water Flow Protection", "canonical_key_hint": null, "summary": "Water flow switch must be closed 30 seconds after pump start. If switch opens during operation, pump and unit stop immediately, requiring manual restart.", "structured_payload": {"protection_type": "Water flow", "check_delay": "30 seconds", "action": "Immediate stop, manual restart required"}, "evidence_quote": "当机组在投入运行，水泵启动 30秒后检测水流保护开关输入状态，在水泵运行过程中若发生 断水保护开关动作（开路） ，则立即停止水泵及机组的工作，控制器锁定需要手动重新开机才能恢复运行。", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "External Interlock Protection", "canonical_key_hint": null, "summary": "External interlock input (e.g., pump interlock) must be closed. If it opens during operation (except manual mode), unit stops and requires manual restart.", "structured_payload": {"protection_type": "External interlock", "action": "Stop, manual restart required"}, "evidence_quote": "当机组在任何模式 （手动模式除外） 下运行，若发生外部连锁故障（开路） ，则停止运行，需要手动重新开机才 能恢复运行。", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Compressor Minimum Run Time for Temperature Control Shutdown", "canonical_key_hint": null, "summary": "During normal operation, compressor must run for at least the set minimum time before a temperature control shutdown can occur.", "structured_payload": {"parameter_name": "Minimum run time for temp control shutdown", "default_value": "120秒"}, "evidence_quote": "正常运转状态下温控停机时压缩机最少运转设定时间， 才能停机", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Oil Pre-Heating Requirement", "canonical_key_hint": null, "summary": "When ambient temperature is below 20°C, compressor start is delayed 240 minutes after power-on for oil heating.", "structured_payload": {"condition": "Ambient temperature < 20°C", "delay": "240 minutes"}, "evidence_quote": "环境温度底于 20℃时，系统初始上电到压缩机启动延迟 240分钟（可设定） ，等待压缩机油加热。", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Fan Coil Interlock Control", "canonical_key_hint": null, "summary": "If the remote control switch (line control) opens for 16 seconds, the unit stops and enters standby. It auto-starts when the switch closes.", "structured_payload": {"function": "Fan coil interlock", "stop_delay": "16 seconds"}, "evidence_quote": "在控制器工作在制冷、制热或自动模式时，在主控制器开机的情况下，如线控开关断开 16秒，则机组停机进入待机状态，闭合后自动进入运行状态。", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Cooling Mode Start Sequence", "canonical_key_hint": null, "summary": "Cooling start sequence: 1. Start water pump. 2. Delay 30s, check flow switch. 3. Check oil pre-heat. 4. Check water temp. 5. Check restart delay. 6. Start 1# fan, delay 3s. 7. Start 1# compressor. 8. Check water temp. 9. Check restart delay. 10. Start 2# fan, delay 3s. 11. Start 2# compressor. 12. Repeat for additional modules.", "structured_payload": {"mode": "Cooling", "steps": ["Start water pump", "Delay 30s, check flow switch", "Check oil pre-heat condition", "Check water temperature", "Check restart delay time", "Start 1# fan, delay 3s", "Start 1# compressor", "Check water temperature", "Check restart delay time", "Start 2# fan, delay 3s", "Start 2# compressor", "Repeat steps 5-11 for additional modules"]}, "evidence_quote": "步序 制  冷\n1 开水泵\n2 延时 30s ，检测流量开关\n3 检查油预热时间条件是否满足\n4 检测水温\n5 检测再启动延时时间\n6 开1#风机，延时 3s\n7 开1#压缩机\n8 检测水温\n9 检测再启动延时时间\n10 开2#风机，延时 3s\n11 开2#压缩机\n12 模块内开关按 5-11", "page_hint": 2, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "Heating Mode Start Sequence", "canonical_key_hint": null, "summary": "Heating start sequence: 1. Start water pump. 2. Delay 30s, check flow switch. 3. Check oil pre-heat. 4. Check water temp (electric heater decision). 5. Check restart delay. 6. Start 1# fan, delay 3s. 7. Start 1# compressor, delay 3s, open 4-way valve 1. 8. Check water temp. 9. Check restart delay. 10. Start 2# fan, delay 3s. 11. Start 2# compressor, delay 3s, open 4-way valve 2. 12. Repeat for additional modules.", "structured_payload": {"mode": "Heating", "steps": ["Start water pump", "Delay 30s, check flow switch", "Check oil pre-heat condition", "Check water temperature (electric heater decision)", "Check restart delay time", "Start 1# fan, delay 3s", "Start 1# compressor, delay 3s, open 4-way valve 1", "Check water temperature", "Check restart delay time", "Start 2# fan, delay 3s", "Start 2# compressor, delay 3s, open 4-way valve 2", "Repeat steps 5-11 for additional modules"]}, "evidence_quote": "步序 制  热\n1 开水泵\n2 延时 30s，检测流量开关\n3 检查油预热时间条件是否满足\n4 检测水温（电加热开启判断）\n5 检测再启动延时时间\n6 开1#风机，延时 3s\n7 开1#压缩机，延时 3秒开四通阀 1\n8 检测水温\n9 检测再启动延时时间\n10 开2#风机，延时 3s\n11 开2#压缩机，延时 3秒开四通阀 2\n12 模块内开关按 5-11.", "page_hint": 2, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "Cooling Mode Stop Sequence", "canonical_key_hint": null, "summary": "Cooling stop sequence: 1. Stop 1# compressor. 2. Delay 3s. 3. Stop 1# fan. 4. Delay 1s. 5. Stop 2# compressor. 6. Delay 3s. 7. Stop 2# fan. 8. Delay 60s. 9. Stop water pump. 10. Stop complete.", "structured_payload": {"mode": "Cooling", "steps": ["Stop 1# compressor", "Delay 3s", "Stop 1# fan", "Delay 1s", "Stop 2# compressor", "Delay 3s", "Stop 2# fan", "Delay 60s", "Stop water pump", "Stop complete"]}, "evidence_quote": "步序 制  冷\n1 停1#压缩机\n2 延时 3s\n3 停1#风机\n4 延时 1s\n5 停2#压缩机\n6 延时 3s\n7 停2#风机\n8 延时 60s\n9 停水泵\n10 关机结束", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "Heating Mode Stop Sequence", "canonical_key_hint": null, "summary": "Heating stop sequence: 1. Stop 1# compressor. 2. Delay 3s. 3. Stop 1# fan. 4. Delay 1s. 5. Stop 2# compressor. 6. Delay 3s. 7. Stop 2# fan. 8. Delay 60s. 9. Stop water pump (delay 180s to close 4-way valves). 10. Stop complete.", "structured_payload": {"mode": "Heating", "steps": ["Stop 1# compressor", "Delay 3s", "Stop 1# fan", "Delay 1s", "Stop 2# compressor", "Delay 3s", "Stop 2# fan", "Delay 60s", "Stop water pump (delay 180s to close 4-way valves)", "Stop complete"]}, "evidence_quote": "步序 制  热\n1 停1#压缩机\n2 延时 3s\n3 停1#风机\n4 延时 1s\n5 停2#压缩机\n6 延时 3s\n7 停2#风机\n8 延时 60s\n9 停水泵（延时 180秒关1#,2#四通阀）\n10 关机结束", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "Defrost Process Sequence", "canonical_key_hint": null, "summary": "Defrost process: Start defrost → 4-way valve reverses → Fan stops → Check defrost end conditions (met) → Fan runs → Delay (adjustable) → 4-way valve reverses (restore heating) → Defrost end.", "structured_payload": {"steps": ["Defrost start", "4-way valve reverses", "Fan stops", "Check defrost end conditions (met)", "Fan runs", "Delay (adjustable)", "4-way valve reverses (restore heating)", "Defrost end"]}, "evidence_quote": "除霜开始→四通阀换向→风机停止→判断除霜结束 条件（满足）→风机运行→延时（可调）→四通阀换向（恢复制热）→除霜结束（四通阀换向模式）", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "Defrost Start Conditions", "canonical_key_hint": null, "summary": "Defrost starts when all conditions are met: 1. (Ambient temp Ta) - (Fin temp Tf) ≥ Td (default 7°C, adjustable 4-20°C). 2. Defrost interval ≥ TM1 (≥ -5°C) or TM2 (< -5°C). 3. Fin temp ≤ -2°C. 4. Ambient temp ≤ 12°C.", "structured_payload": {"conditions": ["(Ta - Tf) ≥ Td", "Defrost interval ≥ TM1 or TM2", "Fin temp ≤ -2°C", "Ambient temp ≤ 12°C"]}, "evidence_quote": "A、必要条件是（室外温度 Ta）-（翅片温度 Tf）≥Td=7℃（可调 4～20℃）\nB、分下列两种条件：\n1） 当室外温度≥ -5℃时，除霜周期≥ TM1分钟\n2） 当室外温度＜ -5℃时，除霜周期≥ TM2分钟\nC、翅片温度≤ -2℃\nD、环境温度≤ 12℃\n同时满足以上 A、B、C、D四条件，便开始融霜", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "Defrost End Conditions", "canonical_key_hint": null, "summary": "Defrost ends when any one condition is met: 1. Fin temp ≥ 25°C (adjustable 6-30°C). 2. Defrost time ≥ 300s (adjustable 100-600s). 3. High pressure switch trips. 4. Outlet water temp ≤ 4°C for 10 seconds.", "structured_payload": {"conditions": ["Fin temp ≥ 25°C", "Defrost time ≥ 300s", "High pressure switch trips", "Outlet water temp ≤ 4°C for 10s"]}, "evidence_quote": "条件一： （翅片温度）≥ 25℃（可调 6～30℃）\n条件二： （融霜时间）≥ N=300秒（可调 100-600秒）\n条件三：高压跳 (高压跳开时不报警、但压缩机停止 )\n条件四： 出水温度≤ 4℃且持续 10秒\n四者条件之一满足便结束融霜", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "Auxiliary Electric Heater Control", "canonical_key_hint": null, "summary": "Heater runs when: Ambient temp ≤ 8°C (adj 0-16°C) AND Outlet water temp ≤ 35°C (setpoint). Heater stops when: Ambient temp ≥ 8°C+1°C OR Outlet water temp ≥ 40°C (setpoint). Heater forced on during defrost.", "structured_payload": {"run_conditions": ["Ambient temp ≤ 8°C", "Outlet water temp ≤ 35°C"], "stop_conditions": ["Ambient temp ≥ 8°C+1°C", "Outlet water temp ≥ 40°C"], "special": "Forced on during defrost"}, "evidence_quote": "辅助电加热运行条件：\nＡ：环境温度≤ 8℃/可调（ 0~16℃）\nＢ：出水温度≤设定值（ 35℃）\n非融霜状态时，同时满足Ａ和Ｂ条件，运行辅助电加热。\n辅助电加热停止条件：\nＡ：环境温度≥ 8℃+1℃/可调（ 0~16℃）\nＢ：出水温度≥设定值（ 40℃）\n满足Ａ或Ｂ条件，停止辅助电加热。\n注：有系统融霜时，辅助电加热强制启动", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "Anti-Freeze Protection Logic", "canonical_key_hint": null, "summary": "Anti-freeze logic in standby: 1. If ambient ≥0°C and ≤3°C, run pump 60s, wait 60min. If ambient <0°C, run pump 60s, wait 30min. 2. After pump run, if outlet water ≤3°C, start heat pump. 3. Heat pump runs until outlet water ≥15°C. 4. If outlet water ≤4°C during standby, enter anti-freeze mode.", "structured_payload": {"logic_steps": ["Ambient ≥0°C & ≤3°C: Pump 60s, wait 60min", "Ambient <0°C: Pump 60s, wait 30min", "After pump, if outlet water ≤3°C: Start heat pump", "Heat pump runs until outlet water ≥15°C", "If outlet water ≤4°C during standby: Enter anti-freeze"]}, "evidence_quote": "1、当环境温度高于等于 0℃，≤ 3℃时，起动水泵运转 60秒，停机状态维持 60分钟或当环境温度低于 0℃，起动水泵运转 60秒，停机状态维持 30分钟。\n2、水泵运转 60秒后，如果此时出水温度≤ 3℃（可设定） ，则起动热泵运行；若防冻启动水泵运行不满足启动热泵，如出水温度≤ 4℃，则继续保持水泵运行状态；如 5℃≥出水温度＞4℃，则水泵运行 5分钟后停止运行等待下次防冻运行；如出水温度＞ 5℃，则水泵停止运行等待下次防冻运行。\n3、热泵至出水温度≥ 15℃（可设定）则停止运行防冻；\n4、待机过程中若出水温度感温头检测到水温≤ 4℃（可设定） ，则进入防冻运行模式 2-3。", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "Dual Fan Control Logic", "canonical_key_hint": null, "summary": "Cooling: Dual fans if ambient ≥ D1 (default 20°C, adj 12-25°C). Single fan if ambient ≤ D1-2°C. Heating: Dual fans if ambient ≤ D2 (default 13°C, adj 5-20°C). Single fan if ambient ≥ D2+2°C. Hysteresis prevents short cycling.", "structured_payload": {"cooling_dual_fan_threshold": "≥ D1 (default 20°C)", "cooling_single_fan_threshold": "≤ D1-2°C", "heating_dual_fan_threshold": "≤ D2 (default 13°C)", "heating_single_fan_threshold": "≥ D2+2°C"}, "evidence_quote": "1） 制冷时：环境温度  ≥ D1（默认 20 oC）时（ 12-25 oC）双风机运行；环境温度≤ D1-2 oC（18 oC）时，单风机运行；当首次制冷开机时若 D1-2 oC <环境温度 <D1，双风机运行；当开机后环境温度上升或下降经过温度区间 D1-2 oC <环境温度 <D1，风机保持上一个运行数量。\n2） 制热时：环境温度  ≤ D2（默认 13 oC）时（ 5-20 oC）双风机运行；环境温度≥ D2+2 oC（15 oC）时，单风机运行；当首次制热开机时若 D2<环境温度 <D2+2 oC，双风机运行；当开机后环境温度上升或下降经过温度区间 D2<环境温度 <D2+2 oC，风机保持上一个运行数量。", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "Compressor Energy Regulation Logic", "canonical_key_hint": null, "summary": "Energy regulation based on fuzzy control: Loading zone (T > Ts+D), Holding zone (Ts+D ≥ T ≥ Ts), Unloading zone (Ts-0.5 > T > Ts-D), Emergency stop zone (Ts-D ≥ T). Cycle time 90s (adj 10-250s).", "structured_payload": {"loading_condition": "T > Ts+D", "holding_condition": "Ts+D ≥ T ≥ Ts", "unloading_condition": "Ts-0.5 > T > Ts-D", "emergency_stop_condition": "Ts-D ≥ T", "cycle_time": "90s (adjustable 10-250s)"}, "evidence_quote": "加载区  T>Ts+D\n保持区  Ts+D≥T≥Ts\n卸载区  Ts-0.5＞T＞Ts-D\n急停区  Ts-D≥T\n注：  T——实测回水温度       Ts——设定回水温度         D——动作范围\na) 每次能量调节的周期为 90秒（可调 10-250秒）", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 1: Power Failure", "canonical_key_hint": null, "summary": "Fault code 1 indicates a power failure (phase loss, phase error). The entire unit stops.", "structured_payload": {"code": "1", "fault_type": "电源故障", "action": "机组全停"}, "evidence_quote": "1 电源故障  机组全停", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 2: Module Inlet/Outlet Water Temperature Difference Alarm", "canonical_key_hint": null, "summary": "Fault code 2 indicates a module inlet/outlet water temperature difference alarm. Compressors in this module stop.", "structured_payload": {"code": "2", "fault_type": "模块进/出水温差报警", "action": "本模块压缩机停止运行"}, "evidence_quote": "2 模块进/出水温差报警  本模块压缩机停止运行", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 4: Ambient Temperature Sensor Fault", "canonical_key_hint": null, "summary": "Fault code 4 indicates an ambient temperature sensor fault. In auto mode, unit stops for protection. Only detected by module 1.", "structured_payload": {"code": "4", "fault_type": "环境温度传感器", "action": "自动模式时，机组停机保护", "note": "仅1#模块检测"}, "evidence_quote": "4 环境温度传感器  自动模式时，机组停机保护  仅1#模块检测", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 5: System Inlet Water Temperature Sensor Fault", "canonical_key_hint": null, "summary": "Fault code 5 indicates a system inlet water temperature sensor fault. Unit stops for protection. Only detected by module 1.", "structured_payload": {"code": "5", "fault_type": "系统入水温度传感器", "action": "机组停机保护", "note": "仅1#模块检测"}, "evidence_quote": "5 系统入水温度传感器  机组停机保护  仅1#模块检测", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 6: System Outlet Water Temperature Sensor Fault", "canonical_key_hint": null, "summary": "Fault code 6 indicates a system outlet water temperature sensor fault. Unit stops for protection. Only detected by module 1.", "structured_payload": {"code": "6", "fault_type": "系统出水温度传感器", "action": "机组停机保护", "note": "仅1#模块检测"}, "evidence_quote": "6 系统出水温度传感器  机组停机保护  仅1#模块检测", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 7: External Interlock Fault", "canonical_key_hint": null, "summary": "Fault code 7 indicates an external interlock fault (e.g., pump interlock). Unit stops for protection. Only detected by module 1.", "structured_payload": {"code": "7", "fault_type": "外部连锁故障", "action": "机组停机保护", "note": "仅1#模块检测"}, "evidence_quote": "7 外部连锁故障  机组停机保护  仅1#模块检测", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 8: Water Flow Switch Fault", "canonical_key_hint": null, "summary": "Fault code 8 indicates a water flow switch fault. Unit stops for protection. Only detected by module 1.", "structured_payload": {"code": "8", "fault_type": "水流开关故障", "action": "机组停机保护", "note": "仅1#模块检测"}, "evidence_quote": "8 水流开关故障  机组停机保护  仅1#模块检测", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 9: 1# Compressor Overload", "canonical_key_hint": null, "summary": "Fault code 9 indicates a 1# compressor overload. System 1 stops.", "structured_payload": {"code": "9", "fault_type": "1#压缩机过载", "action": "停1#系统"}, "evidence_quote": "9 1#压缩机过载  停1#系统", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 10: 1# Fan Overload", "canonical_key_hint": null, "summary": "Fault code 10 indicates a 1# fan overload. In independent fan mode, system 1 stops. In shared fan mode, systems 1 and 2 stop.", "structured_payload": {"code": "10", "fault_type": "1#风机过载", "action": "独立风时停 1#系统；共用风时停 1#、2#系统"}, "evidence_quote": "10 1#风机过载  独立风时停 1#系统；共用风时停 1#、2#系统", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 11: Module Outlet Water Temperature Too Low", "canonical_key_hint": null, "summary": "Fault code 11 indicates module outlet water temperature is too low. Systems 1 and 2 stop.", "structured_payload": {"code": "11", "fault_type": "本模块出水温度过低", "action": "停1#、2#系统"}, "evidence_quote": "11 本模块出水温度过低  停1#、2#系统", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 12: Module Outlet Water Temperature Too High", "canonical_key_hint": null, "summary": "Fault code 12 indicates module outlet water temperature is too high. Systems 1 and 2 stop.", "structured_payload": {"code": "12", "fault_type": "本模块出水温度过高", "action": "停1#、2#系统"}, "evidence_quote": "12 本模块出水温度过高  停1#、2#系统", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 13: 1# Fin Temperature Sensor Fault", "canonical_key_hint": null, "summary": "Fault code 13 indicates a 1# fin temperature sensor fault. In heating mode, system 1 stops. In cooling mode, operates with fault.", "structured_payload": {"code": "13", "fault_type": "1#翅片温度传感器", "action": "制热时停 1#系统，制冷时带故障运行"}, "evidence_quote": "13 1#翅片温度传感器  制热时停 1#系统，制冷时带故障运行", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 14: Module Outlet Water Temperature Sensor Fault", "canonical_key_hint": null, "summary": "Fault code 14 indicates a module outlet water temperature sensor fault. Systems 1 and 2 stop.", "structured_payload": {"code": "14", "fault_type": "本模块出水温度传感器", "action": "停1#、2#系统"}, "evidence_quote": "14 本模块出水温度传感器  停1#、2#系统", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 15: 1# Low Pressure Alarm", "canonical_key_hint": null, "summary": "Fault code 15 indicates a 1# low pressure alarm. System 1 stops. Locks after 3 faults.", "structured_payload": {"code": "15", "fault_type": "1#低压报警", "action": "停1#系统", "lockout": "三次故障锁定"}, "evidence_quote": "15 1#低压报警  停1#系统 三次故障锁定", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 16: 1# High Pressure Alarm", "canonical_key_hint": null, "summary": "Fault code 16 indicates a 1# high pressure alarm. System 1 stops. Locks after 3 faults.", "structured_payload": {"code": "16", "fault_type": "1#高压报警", "action": "停1#系统", "lockout": "三次故障锁定"}, "evidence_quote": "16 1#高压报警  停1#系统 三次故障锁定", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 17: 2# Compressor Overload", "canonical_key_hint": null, "summary": "Fault code 17 indicates a 2# compressor overload. System 2 stops.", "structured_payload": {"code": "17", "fault_type": "2#压缩机过载", "action": "停2#系统"}, "evidence_quote": "17 2#压缩机过载  停2#系统", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 18: 2# Fan Overload", "canonical_key_hint": null, "summary": "Fault code 18 indicates a 2# fan overload. In independent fan mode, system 2 stops. In shared fan mode, it is shielded.", "structured_payload": {"code": "18", "fault_type": "2#风机过载", "action": "独立风时停 2#系统，共用风时屏蔽。"}, "evidence_quote": "18 2#风机过载  独立风时停 2#系统，共用风时屏蔽。", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 21: 2# Fin Temperature Sensor Fault", "canonical_key_hint": null, "summary": "Fault code 21 indicates a 2# fin temperature sensor fault. In heating mode, system 2 stops. In cooling mode, operates with fault.", "structured_payload": {"code": "21", "fault_type": "2#翅片温度传感器", "action": "制热时停 2#系统，制冷时带故障运行"}, "evidence_quote": "21 2#翅片温度传感器  制热时停 2#系统，制冷时带故障运行", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 22: Module Inlet Water Temperature Sensor Fault", "canonical_key_hint": null, "summary": "Fault code 22 indicates a module inlet water temperature sensor fault. Systems 1 and 2 stop.", "structured_payload": {"code": "22", "fault_type": "本模块进水温度传感器", "action": "停1#、2#系统"}, "evidence_quote": "22 本模块进水温度传感器  停1#、2#系统", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 23: 2# Low Pressure Alarm", "canonical_key_hint": null, "summary": "Fault code 23 indicates a 2# low pressure alarm. System 2 stops. Locks after 3 faults.", "structured_payload": {"code": "23", "fault_type": "2#低压报警", "action": "停2#系统", "lockout": "三次故障锁定"}, "evidence_quote": "23 2#低压报警  停2#系统 三次故障锁定", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 24: 2# High Pressure Alarm", "canonical_key_hint": null, "summary": "Fault code 24 indicates a 2# high pressure alarm. System 2 stops. Locks after 3 faults.", "structured_payload": {"code": "24", "fault_type": "2#高压报警", "action": "停2#系统", "lockout": "三次故障锁定"}, "evidence_quote": "24 2#高压报警  停2#系统 三次故障锁定", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Module Address Setting via DIP Switch", "canonical_key_hint": null, "summary": "Module address (1-12) is set using the first 4 bits of DIP switch S1. Specific ON/OFF combinations correspond to module numbers.", "structured_payload": {"setting_method": "DIP switch S1 bits 1-4", "range": "1-12 modules"}, "evidence_quote": "地址设置表：\nS1（1-4）状态  模块号\nOFF OFF OFF OFF 一号模块\nON OFF OFF OFF 二号模块\nOFF ON OFF OFF 三号模块\nON ON OFF OFF 四号模块\nOFF OFF ON OFF 五号模块\nON OFF ON OFF 六号模块\nOFF ON ON OFF 七号模块\nON ON ON OFF 八号模块\nOFF OFF OFF ON 九号模块\nON OFF OFF ON 十号模块\nOFF ON OFF ON 十一号模块\nON ON OFF ON 十二号模块", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Module Function Setting via DIP Switch", "canonical_key_hint": null, "summary": "DIP switch S1 bits 5-8 set module functions: BIT5 (shared/independent fan), BIT6 (dual/single fan), BIT7 (unit/module control), BIT8 (single/dual system).", "structured_payload": {"BIT5": "Shared fan control (ON) / Independent fan control (OFF)", "BIT6": "Dual fan control (ON) / Single fan control (OFF)", "BIT7": "Unit module control (ON) / Module control (OFF)", "BIT8": "Single system module (ON) / Dual system module (OFF)"}, "evidence_quote": "1） BIT5—当该位设置在 ON位置时，为共用风系统控制，反之则是独立风系统控制\n2） IBT6—当该位设置在 ON位置时，为双外风机控制，反之则是单外风机控制\n3） IBT7—当该位设置在 ON位置时，为单元机模块控制，反之则是模块机控制（为单元机时，此时机组为单模块控制，单模块控制时，两个系统（ TH3、TH4）出水传感器将不使用）\n4） IBT8—当该位设置在 ON位置时，此模块为单系统模块，反之则是双系统模块", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Communication Terminal Matching Jumper (JP1)", "canonical_key_hint": null, "summary": "JP1 jumper sets communication terminal matching. For a single main I/O board, short JP1 1-2. For multiple boards, only the last board (no downstream comm cable) should have JP1 1-2 shorted.", "structured_payload": {"jumper": "JP1", "function": "Communication terminal matching", "setting": "Short 1-2 for single board or last board in chain"}, "evidence_quote": "JP1：通讯终端匹配跳线； 当机组只有一块主 I/O板时，应将 JP1的1-2短接；当机组有扩展 I/O板时，应将最后一块 I/O板（指没有通讯线连往下的块 I/O板）上的 JP1的1-2短接，中间 I/O板上的 JP1 1 -2不能短接，包括主 I/O板（可将短接冒放在 JP1的 2-3上）。", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Hardware Test Mode Jumper (JP2)", "canonical_key_hint": null, "summary": "JP2 jumper selects hardware test mode. Shorting JP2 and powering on causes the module to cycle through testing all 12 relay outputs and 12 input protection interfaces. Must not be shorted after system installation.", "structured_payload": {"jumper": "JP2", "function": "Hardware test mode", "warning": "Must not be shorted after system installation"}, "evidence_quote": "JP2：I/O板硬件测试选择，在模块断电的前提下，将该跳接线短接上电，模块将进入硬件测试模式，此时模块将从左到右依次轮流把继电器打开，在 12个继电器输出测试完之后，将对 12输入保护接口进行测试，如其中哪个保护接口断开，则对应的继电器将处于输出状态，三秒之后，输出全部关闭，重新进入新的一轮测试 。（注意：在系统安装好后，严禁将该跳线短接）", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Manual Defrost Procedure via Line Controller", "canonical_key_hint": null, "summary": "To initiate manual defrost in heating mode: Press and hold the defrost key for 5 seconds. The display shows 'Hd'. Use menu +/- to select system, +/- to set defrost time (30-240s). Press confirm to execute, cancel to exit.", "structured_payload": {"mode": "Heating", "trigger": "Press and hold defrost key for 5 seconds", "display_code": "Hd", "adjustable_parameters": ["System number", "Defrost time (30-240s)"], "confirm_action": "Press confirm to execute", "cancel_action": "Press cancel to exit"}, "evidence_quote": "按下 〈除霜〉 键并持续 5秒，系统以一长响一声后 ，进入手动除霜控制，此时 LCD显示屏上的故障代码显示区将显示 Hd，机组号显示区将显示系统号，时钟显示区将显示手动融霜时间，如想改变手动除霜系统号，可通过 〈菜单 +/-〉键调节，改变融霜时间（ 30-240秒）可通过 〈+/-〉键调节，在确定系统号和融霜时间后按 〈确定〉键，将执行强制融霜运行并退出，如按 〈取消〉 键则退出该功能，不执行强制融霜运行 。", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Manual Fault Reset via Line Controller", "canonical_key_hint": null, "summary": "To manually reset a fault, press and hold the clear key on the line controller for 5 seconds.", "structured_payload": {"action": "Manual fault reset", "trigger": "Press and hold clear key for 5 seconds"}, "evidence_quote": "清除键：机组在故障时，可进行手动故障复位", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Accessing Maintainer Parameters", "canonical_key_hint": null, "summary": "To access maintainer parameters: Press and hold Time+ key, then press and hold Set key for 5 seconds. Enter password 8699. Display shows 'd2' and menu number.", "structured_payload": {"access_method": "Press and hold Time+ key, then press and hold Set key for 5 seconds", "password": "8699", "display_code": "d2"}, "evidence_quote": "通过组合按键可进入 维护者参数设定 ，具体方法是：先按住 〈时间+〉键再按住 〈设置〉 键并持续5秒，在听到 蜂鸣器确认声后，此时密码符号显示，故障和机组号显示区要求输入一个四位密码（8699）。", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Accessing Manufacturer Parameters", "canonical_key_hint": null, "summary": "To access manufacturer parameters: Press and hold Time- key, then press and hold Set key for 5 seconds. Enter password 8612. Display shows 'd3' and menu number.", "structured_payload": {"access_method": "Press and hold Time- key, then press and hold Set key for 5 seconds", "password": "8612", "display_code": "d3"}, "evidence_quote": "通过组合按键可进入 制造商参数设定 ，具体方法是：先按住 〈时间-〉键再按住 〈设置〉 键并持续5秒，在听到 蜂鸣器确认声后，此时密码符号显示，故障和机组号显示区要求输入一个四位密码（8612）。", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Accessing Special Function Settings", "canonical_key_hint": null, "summary": "To access special function settings: Press and hold Menu+ key, then press and hold Set key for 5 seconds. Display shows 'Fu' and menu number.", "structured_payload": {"access_method": "Press and hold Menu+ key, then press and hold Set key for 5 seconds", "display_code": "Fu"}, "evidence_quote": "通过组合按键可进入 特殊功能设定 ，具体方法是：先按住 〈菜单+〉键再按住 〈设置〉 键并持续5秒，在听到 蜂鸣器确认声后进入此功能。", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Querying Unit Inlet/Outlet Water Temperature", "canonical_key_hint": null, "summary": "To query unit inlet/outlet water temperature: Press and hold Menu+ key, then press and hold Browse key for 5 seconds. Display shows 'L1'. Use Menu+/- to select unit, Browse to select compressor icon 1 (outlet) or 2 (inlet).", "structured_payload": {"access_method": "Press and hold Menu+ key, then press and hold Browse key for 5 seconds", "display_code": "L1", "navigation": "Menu+/- for unit, Browse for compressor icon 1 (outlet) or 2 (inlet)"}, "evidence_quote": "先按住〈菜单 +〉键再按住 〈浏览〉键并持续 5秒，在听到蜂鸣器长响一声后进入单元进 /出水温度查询功能， 此时LCD显示屏上的故障代码显示区将显示 L1，机组号显示区将显示机组号，压缩机图标 1表示单元出水温度，压缩机图标 2表示单元回水温度", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Querying System Fin Temperature", "canonical_key_hint": null, "summary": "To query system fin temperature: Press and hold Menu- key, then press and hold Browse key for 5 seconds. Display shows 'L2'. Use Menu+/- to select unit, Browse to select system 1 or 2.", "structured_payload": {"access_method": "Press and hold Menu- key, then press and hold Browse key for 5 seconds", "display_code": "L2", "navigation": "Menu+/- for unit, Browse for system 1 or 2"}, "evidence_quote": "先按住〈菜单 -〉键再按住 〈浏览〉 键并持续 5秒，在听到 蜂鸣器长响一声后进入翅片温度查询功能， 此时LCD显示屏上的故障代码显示区将显示 L2，机组号显示区将显示机组号，压缩机图标指示同一机组的系统 1和系统2", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "symptom", "title": "Fault Code Display on Line Controller", "canonical_key_hint": null, "summary": "When a fault occurs, the fault code symbol displays along with the specific fault code. If multiple faults occur, they display one after another. The unit number shows which module has the fault.", "structured_payload": {"display_behavior": "Fault code symbol and specific code display. Multiple faults cycle. Unit number indicates faulting module."}, "evidence_quote": "当机组发生任何故 障出现，故 障代码符号将显示，并有具 体的故障代码显示。如果在同一时间不止一个故 障出现，故 障数字将自动地一个一个显示出来。\n故障代码显示的同时，机组号将显示发生此故障的机组编号，故障代码和机组号是对应的。", "page_hint": 14, "confidence": 0.9}
