{"knowledge_type": "fault_code", "title": "压缩机高压一", "canonical_key_hint": null, "summary": "压缩机1高压保护故障", "structured_payload": {"fault_code": "压缩机高压一", "description": "压缩机1高压保护"}, "evidence_quote": "压缩机高压一", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机高压二", "canonical_key_hint": null, "summary": "压缩机2高压保护故障", "structured_payload": {"fault_code": "压缩机高压二", "description": "压缩机2高压保护"}, "evidence_quote": "压缩机高压二", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机低压一", "canonical_key_hint": null, "summary": "压缩机1低压保护故障", "structured_payload": {"fault_code": "压缩机低压一", "description": "压缩机1低压保护"}, "evidence_quote": "压缩机低压一", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机低压二", "canonical_key_hint": null, "summary": "压缩机2低压保护故障", "structured_payload": {"fault_code": "压缩机低压二", "description": "压缩机2低压保护"}, "evidence_quote": "压缩机低压二", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机一过载", "canonical_key_hint": null, "summary": "压缩机1过载保护故障", "structured_payload": {"fault_code": "压缩机一过载", "description": "压缩机1过载保护"}, "evidence_quote": "压缩机一过载", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机二过载", "canonical_key_hint": null, "summary": "压缩机2过载保护故障", "structured_payload": {"fault_code": "压缩机二过载", "description": "压缩机2过载保护"}, "evidence_quote": "压缩机二过载", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水流开关", "canonical_key_hint": null, "summary": "水流开关保护故障", "structured_payload": {"fault_code": "水流开关", "description": "水流开关保护"}, "evidence_quote": "水流开关", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "风机一过载", "canonical_key_hint": null, "summary": "风机一过流保护故障", "structured_payload": {"fault_code": "风机一过载", "description": "风机一过流保护"}, "evidence_quote": "风机一过载", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "风机二过载", "canonical_key_hint": null, "summary": "风机二过流保护故障（四风机系统使用）", "structured_payload": {"fault_code": "风机二过载", "description": "风机二过流保护"}, "evidence_quote": "风机二过载", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "进水温度器", "canonical_key_hint": null, "summary": "进水温度传感器保护故障", "structured_payload": {"fault_code": "进水温度器", "description": "进水温度传感器保护"}, "evidence_quote": "进水温度器", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "出水温度器", "canonical_key_hint": null, "summary": "出水温度传感器保护故障", "structured_payload": {"fault_code": "出水温度器", "description": "出水温度传感器保护"}, "evidence_quote": "出水温度器", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "化霜温度器一", "canonical_key_hint": null, "summary": "化霜温度传感器1保护故障", "structured_payload": {"fault_code": "化霜温度器一", "description": "化霜温度传感器1保护"}, "evidence_quote": "化霜温度器一", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "化霜温度器二", "canonical_key_hint": null, "summary": "化霜温度传感器2保护故障", "structured_payload": {"fault_code": "化霜温度器二", "description": "化霜温度传感器2保护"}, "evidence_quote": "化霜温度器二", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "防冻温度器", "canonical_key_hint": null, "summary": "系统蒸发器防冻温度传感器保护故障", "structured_payload": {"fault_code": "防冻温度器", "description": "系统蒸发器防冻温度传感器保护"}, "evidence_quote": "防冻温度器", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "参考点温度器", "canonical_key_hint": null, "summary": "系统参考点温度传感器保护故障", "structured_payload": {"fault_code": "参考点温度器", "description": "系统参考点温度传感器保护"}, "evidence_quote": "参考点温度器", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "防冻/防过热温度", "canonical_key_hint": null, "summary": "系统蒸发器防冻/防过热温度传感器保护故障", "structured_payload": {"fault_code": "防冻/防过热温度", "description": "系统蒸发器防冻/防过热温度传感器保护"}, "evidence_quote": "防冻/防过热温度", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "排气高温一", "canonical_key_hint": null, "summary": "压缩机1排气高温保护故障", "structured_payload": {"fault_code": "排气高温一", "description": "压缩机1排气高温保护"}, "evidence_quote": "排气高温一", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "排气高温二", "canonical_key_hint": null, "summary": "压缩机2排气高温保护故障", "structured_payload": {"fault_code": "排气高温二", "description": "压缩机2排气高温保护"}, "evidence_quote": "排气高温二", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "通信线路故障", "canonical_key_hint": null, "summary": "通信线路故障", "structured_payload": {"fault_code": "通信线路故障", "description": "通信线路故障"}, "evidence_quote": "通信线路故障", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "时钟芯片故障", "canonical_key_hint": null, "summary": "时钟芯片故障", "structured_payload": {"fault_code": "时钟芯片故障", "description": "时钟芯片故障"}, "evidence_quote": "时钟芯片故障", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "存储芯片故障", "canonical_key_hint": null, "summary": "存储芯片故障", "structured_payload": {"fault_code": "存储芯片故障", "description": "存储芯片故障"}, "evidence_quote": "存储芯片故障", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "启停模式设置", "canonical_key_hint": null, "summary": "启停模式可在手动模式和定时模式之间切换", "structured_payload": {"parameter_name": "启停模式", "options": ["手动", "定时"]}, "evidence_quote": "启停模式     【手动/定时】", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "运行模式设置", "canonical_key_hint": null, "summary": "运行模式可在制冷模式和制热模式之间切换，仅热泵型模块机有该功能，且只能在关机状态下设置", "structured_payload": {"parameter_name": "运行模式", "options": ["制冷", "制热"]}, "evidence_quote": "运行模式     【制冷/制热】", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "自动防冻设置", "canonical_key_hint": null, "summary": "自动防冻功能可开启或关闭，仅在制热模式下可设置", "structured_payload": {"parameter_name": "自动防冻", "options": ["开", "关"]}, "evidence_quote": "自动防冻         【√】", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "辅热打开设置", "canonical_key_hint": null, "summary": "辅助电加热功能可开启或关闭，仅在制热模式下可设置", "structured_payload": {"parameter_name": "辅热打开", "options": ["开", "关"]}, "evidence_quote": "辅热打开         【√】", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "背光常开设置", "canonical_key_hint": null, "summary": "背光常开功能可开启或关闭", "structured_payload": {"parameter_name": "背光常开", "options": ["开", "关"]}, "evidence_quote": "背光常开         【√】", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "地址开关设定", "canonical_key_hint": null, "summary": "模块机组地址开关设定：第1、2、3拨位开关为主、子模块设定开关，第4拨位开关为智能化霜与传统化霜选择位，拨到ON位置时为智能化霜模式，反之为传统化霜模式", "structured_payload": {"parameter_name": "地址开关", "description": "第1-3位：主/子模块地址；第4位：化霜模式选择"}, "evidence_quote": "模块机组地址开关设定如下图（第1、2、3拨位开关为主、子模块设定开关，第4拨位开关为智能化霜与传统化霜选择位，当开关拨到ON位置时为智能化霜模式，反之为传统化霜模式）", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "显示板拨码开关设置（带远程接口）", "canonical_key_hint": null, "summary": "四位拨码开关指示各个显示板（代表1~8个模块的显示板）的硬件地址（1~5有效），远程电脑主界面依次显示为“机组一、机组二、机组三、机组四、机组五”。拨码开关1为最低位，4为最高位。目前远程监控软件只能识别硬件地址为1~5的显示板，其它设置均无法连接。", "structured_payload": {"parameter_name": "显示板拨码开关", "valid_range": "1-5"}, "evidence_quote": "四位拨码开关指示各个显示板（代表1~8个模块的显示板）的硬件地址（1~5有效），远程电脑主界面依次显示为“机组一、机组二、机组三、机组四、机组五”。拨码开关1为最低位，4为最高位。注意：目前远程监控软件只能识别硬件地址为1~5的显示板，其它设置均无法连接。", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "手动开机操作", "canonical_key_hint": null, "summary": "在机组关机状态下，按一下（3秒）开机键，机组启动，运行指示灯亮，压缩机延时启动，手动开机过程结束。", "structured_payload": {"sequence": "1. 在关机状态下按开机键（3秒）；2. 机组启动，运行指示灯亮；3. 压缩机延时启动。"}, "evidence_quote": "手动开机：在机组关机状态下，按一下（3秒）开机键，使机组启动，此时机组运行指示灯亮，压缩机延时启动，手动开机过程结束。", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "手动关机操作", "canonical_key_hint": null, "summary": "在机组开机状态下，按一下（3秒）关机键，机组关闭，运行指示灯熄灭。停机后，压缩机立即停机，水泵会延时5分钟关闭。", "structured_payload": {"sequence": "1. 在开机状态下按关机键（3秒）；2. 机组关闭，运行指示灯熄灭；3. 压缩机立即停机；4. 水泵延时5分钟关闭。"}, "evidence_quote": "手动关机：在机组开机状态下，按一下（3秒）关机键，使机组关闭，此时运行指示灯熄灭。停机后，压缩机立即停机，水泵会延时5分钟关闭。", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "关机后风机和水泵延时", "canonical_key_hint": null, "summary": "关机后压缩机会立即停机，风机延时30秒停机，水泵延时10分钟停止运行。", "structured_payload": {"sequence": "1. 压缩机立即停机；2. 风机延时30秒停机；3. 水泵延时10分钟停止运行。"}, "evidence_quote": "关机后压缩机会立即停机，风机延时30秒停机，水泵延时10分钟停止运行。", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "压缩机预热要求", "canonical_key_hint": null, "summary": "首次开机或长时间断电后开机，必须对压缩机进行预热，一般不小于8小时，冬季气温低时加热时间不低于12小时。", "structured_payload": {"procedure": "合上电源控制柜中总开关和各模块的三相自动空气开关，对压缩机进行预热。一般不小于8小时，冬季气温低时，加热时间不低于12小时。"}, "evidence_quote": "逐一合上电源控制柜中总开关和各模块的三相自动空气开关，以对压缩机进行预热。（一般不小于8小时，冬季气温低时，加热时间不低于12小时）", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "调试步骤", "canonical_key_hint": null, "summary": "调试步骤包括：1. 根据使用安装说明书对水系统进行冲刷排污排空；2. 设定各模块控制器地址开关；3. 合上电源开关对压缩机预热；4. 设置显示板参数；5. 按使用安装说明书继续调试。", "structured_payload": {"procedure": "1. 根据《使用安装说明书》要求，对水系统进行冲刷排污排空；2. 各模块控制器上地址开关的设定；3. 逐一合上电源控制柜中总开关和各模块的三相自动空气开关，对压缩机进行预热；4. 显示板的设置；5. 按《使用安装说明书》继续调试。"}, "evidence_quote": "调试步骤：1 根据《使用安装说明书》要求，对水系统进行冲刷排污排空；2 各模块控制器上地址开关的设定；3 逐一合上电源控制柜中总开关和各模块的三相自动空气开关，以对压缩机进行预热；4 显示板的设置；5 按《使用安装说明书》继续调试。", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "电源控制柜操作", "canonical_key_hint": null, "summary": "先合上电源控制柜中总三相空气开关Q，再分别合上每个模块机组的分电源开关Q1~Q8，机组即已通电。", "structured_payload": {"guidance": "先合上电源控制柜中总三相空气开关Q，再分别合上每个模块机组的分电源开关Q1~Q8，机组即已通电。"}, "evidence_quote": "先合上电源控制柜中总三相空气开关Q，再分别合上每个模块机组的分电源开关Q1~Q8，机组即已通电。", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "水流开关接线", "canonical_key_hint": null, "summary": "将水流开关引线接至主模块的34、35接线端子上，并用一根双芯信号线把各模块的34、35接线端子依次并接起来，使各模块实现水流开关连锁。", "structured_payload": {"guidance": "将水流开关引线接至主模块的34、35接线端子上，并用一根双芯信号线把各模块的34、35接线端子依次并接起来，使各模块实现水流开关连锁。"}, "evidence_quote": "将水流开关引线（用户自备）接至主模块的34、35接线端子上，并用一根双芯信号线（用户自备）把各模块的34、35接线端子依次并接起来，使各模块实现水流开关连锁。", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "水泵控制线连接", "canonical_key_hint": null, "summary": "将水泵交流接触器的控制线连接在主模块的N、1接线端子上。", "structured_payload": {"guidance": "将水泵交流接触器的控制线连接在主模块的N、1接线端子上。"}, "evidence_quote": "将水泵交流接触器的控制线连接在主模块的N、1接线端子上。", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "辅助电加热器控制线连接", "canonical_key_hint": null, "summary": "将辅助电加热1和辅助电加热2的交流接触器控制线分别接到主模块的N、8和N、11接线端子上。", "structured_payload": {"guidance": "将辅助电加热1和辅助电加热2的交流接触器控制线分别接到主模块的N、8和N、11接线端子上。"}, "evidence_quote": "将辅助电加热1和辅助电加热2的交流接触器控制线分别接到主模块的N、8和N、11接线端子上。", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "联网控制线连接", "canonical_key_hint": null, "summary": "将两端都带插头的四芯联网通讯线依次插入主、子控制器的X2、X3插口，每个模块机组控制器之间就可实现相互通信。", "structured_payload": {"guidance": "将两端都带插头的四芯联网通讯线（机组随机附件）依次插入主、子控制器的X2、X3插口，每个模块机组控制器之间就可实现相互通信。"}, "evidence_quote": "将两端都带插头的四芯联网通讯线（机组随机附件）依次插入主、子控制器的X2、X3插口，每个模块机组控制器之间就可实现相互通信。", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "动力线相序要求", "canonical_key_hint": null, "summary": "本机组在动力线的连接上要求相序必须一致。", "structured_payload": {"guidance": "本机组在动力线的连接上要求相序必须一致。"}, "evidence_quote": "本机组在动力线的连接上要求相序必须一致。", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "地址开关设定必须在断电下进行", "canonical_key_hint": null, "summary": "地址开关的设定必须在机组断电情况下进行，机组通电情况下严禁拨动地址开关。", "structured_payload": {"guidance": "地址开关的设定必须在机组断电情况下进行，机组通电情况下严禁拨动地址开关。"}, "evidence_quote": "警告：地址开关的设定必须在机组断电情况下进行，机组通电情况下严禁拨动地址开关。", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "禁止短接保护装置", "canonical_key_hint": null, "summary": "不要把需要接保护装置的线路短接，否则可能引起故障。", "structured_payload": {"guidance": "不要把需要接保护装置的线路短接，否则可能引起故障。"}, "evidence_quote": "警告：不要把需要接保护装置的线路短接，否则可能引起故障。", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "水系统未调好前禁止通过主机开水泵", "canonical_key_hint": null, "summary": "在水系统未调整好以前，禁止通过主机来开水泵。", "structured_payload": {"guidance": "在水系统未调整好以前，禁止通过主机来开水泵。"}, "evidence_quote": "警告：在水系统未调整好以前，禁止通过主机来开水泵。", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "未经预热直接开机可能损坏压缩机", "canonical_key_hint": null, "summary": "如果未经对压缩机进行足够时间预热就直接开机，可能造成压缩机损坏。", "structured_payload": {"guidance": "如果未经对压缩机进行足够时间预热就直接开机，可能造成压缩机损坏。"}, "evidence_quote": "警告：如果未经对压缩机进行足够时间预热就直接开机，可能造成压缩机损坏。", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "diagnostic_step", "title": "故障查询操作", "canonical_key_hint": null, "summary": "在模块查看菜单中，选择故障查询，按确定键进入，可查看上一次故障和当前故障。", "structured_payload": {"step": "在模块查看菜单中，选择故障查询，按确定键进入，屏幕显示上一次故障和当前故障。"}, "evidence_quote": "选择故障查询，按确定键进入。屏幕显示如下图所示：上一次故障 当前故障", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "diagnostic_step", "title": "故障复位操作", "canonical_key_hint": null, "summary": "按复位键（3秒），屏幕满屏显示，故障显示清除，系统重新检测故障。", "structured_payload": {"step": "按复位键（3秒），屏幕满屏显示，故障显示清除，系统重新检测故障。"}, "evidence_quote": "按此键（3秒），屏幕满屏显示，故障显示清除，系统重新检测故障。", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "symptom", "title": "故障指示灯亮", "canonical_key_hint": null, "summary": "机组故障时，红色故障指示灯亮，否则灭。", "structured_payload": {"symptom": "故障指示灯（红色）：机组故障时该指示灯亮，否则灭。"}, "evidence_quote": "故障指示灯（红色）：机组故障时该指示灯亮，否则灭。", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "symptom", "title": "运行指示灯亮", "canonical_key_hint": null, "summary": "显示板开机时运行指示灯亮，否则灭。", "structured_payload": {"symptom": "运行指示灯：显示板开机时该指示灯亮，否则灭。"}, "evidence_quote": "运行指示灯：显示板开机时该指示灯亮，否则灭。", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "symptom", "title": "电源指示灯亮", "canonical_key_hint": null, "summary": "显示板电源接通时电源指示灯亮，否则灭。", "structured_payload": {"symptom": "电源指示灯：显示板电源接通时该指示灯亮，否则灭。"}, "evidence_quote": "电源指示灯：显示板电源接通时该指示灯亮，否则灭。", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "控制对象范围", "canonical_key_hint": null, "summary": "模块式控制系统的控制对象是一至八台冷（热）水机组模块，每个模块控制器控制对象包括：二台压缩机、二个四通阀（热泵）、二（四）台冷凝风机；主模块控制器还可控制一台水泵和两个辅助电加热器。", "structured_payload": {"specification": "控制对象：一至八台冷（热）水机组模块；每个模块：二台压缩机、二个四通阀（热泵）、二（四）台冷凝风机；主模块：一台水泵和两个辅助电加热器。"}, "evidence_quote": "模块式控制系统的控制对象是一至八台冷（热）水机组模块，每个模块控制器控制对象包括：二台压缩机、二个四通阀（热泵）、二（四）台冷凝风机；主模块控制器还可控制一台水泵和两个辅助电加热器。", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "水泵和辅助电加热器控制信号输出", "canonical_key_hint": null, "summary": "控制器只提供水泵和辅助电加热器的控制信号输出（~220V）。", "structured_payload": {"specification": "控制信号输出：~220V"}, "evidence_quote": "控制器只提供水泵和辅助电加热器的控制信号输出（~220V）。", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "联网模块数量", "canonical_key_hint": null, "summary": "1~8个模块联网控制时都只配置一个显示板。", "structured_payload": {"specification": "最多8个模块联网"}, "evidence_quote": "1~8个模块联网控制时都只配置一个显示板。", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "显示板自动返回主页时间", "canonical_key_hint": null, "summary": "在进入菜单项后，如果10秒钟未对显示板进行任何操作，自动回到默认主页菜单。", "structured_payload": {"specification": "自动返回时间：10秒"}, "evidence_quote": "在进入菜单项后，如果10秒钟未对显示板进行任何操作，自动回到默认主页菜单（即主页）。", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "远程监控软件识别范围", "canonical_key_hint": null, "summary": "目前远程监控软件只能识别硬件地址为1~5的显示板，其它设置均无法连接。", "structured_payload": {"specification": "远程监控软件识别地址：1-5"}, "evidence_quote": "注意：目前远程监控软件只能识别硬件地址为1~5的显示板，其它设置均无法连接。", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "参数修改保存方法", "canonical_key_hint": null, "summary": "修改参数后，必须通过选择“退出菜单”中的“保存修改值”并确定才能保存，其它退出方式均不保存修改值。", "structured_payload": {"procedure": "修改参数后，选择“退出菜单”中的“保存修改值”，按确定键保存并返回主控菜单。"}, "evidence_quote": "注意只有通过上面的退出方法才能保存修改值，其它退出方式均不保存修改值。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "调试功能使用限制", "canonical_key_hint": null, "summary": "调试功能可以对任一台单元模块的压缩机、风机和四通阀单独进行强制启停，用户决不可使用这些功能，如要使用必须在调试人员指导下进行，以免发生事故。此功能操作必须凭密码进入。", "structured_payload": {"procedure": "调试功能必须凭密码进入，用户不可擅自使用。"}, "evidence_quote": "可以对任一台单元模块的压缩机、风机和四通阀单独进行强制启停。用户决不可使用这些功能，如要使用必须在调试人员指导下进行，以免发生事故。此功能操作必须凭密码进入。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "参数设定功能使用限制", "canonical_key_hint": null, "summary": "用户决不可使用参数设定功能，如要使用必须在调试人员指导下进行，以免发生事故。此功能操作必须凭密码进入。", "structured_payload": {"procedure": "参数设定功能必须凭密码进入，用户不可擅自使用。"}, "evidence_quote": "用户决不可使用这些功能，如要使用必须在调试人员指导下进行，以免发生事故。此功能操作必须凭密码进入。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "电源控制柜作为选配件", "canonical_key_hint": null, "summary": "格力公司生产的电源控制柜作为选配件，用户在订购机组时可另行订购。", "structured_payload": {"guidance": "格力公司生产的电源控制柜作为选配件，用户在订购机组时可另行订购。"}, "evidence_quote": "格力公司生产的电源控制柜作为选配件，用户在订购机组时可另行订购。", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "水泵和辅助电加热器交流接触器用户自备", "canonical_key_hint": null, "summary": "控制水泵与辅助电加热器的交流接触器用户自备，并安装在电源控制柜中，其控制信号由主模块控制器提供。", "structured_payload": {"guidance": "控制水泵与辅助电加热器的交流接触器用户自备，并安装在电源控制柜中。"}, "evidence_quote": "控制水泵与辅助电加热器的交流接触器用户自备，并安装在电源控制柜中，其控制信号由主模块控制器提供。", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "急停开关使用场景", "canonical_key_hint": null, "summary": "电控箱门上的急停开关用在机组维修、调试或紧急情况下的关机，平时一般不使用。", "structured_payload": {"guidance": "急停开关用于维修、调试或紧急情况下的关机，平时一般不使用。"}, "evidence_quote": "电控箱门上的急停开关用在机组维修、调试或紧急情况下的关机，平时一般不使用。", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "停机后建议保持电源", "canonical_key_hint": null, "summary": "停止运转后，日常运行时，建议不必断开机组电源控制柜中的分电源开关和总电源开关，这样可以保证停机后压缩机自动进行加热，在寒冷的冬天更应该保持压缩机停机后一直加热。这样还可使机组可以进行自动防冻运行，以防水管冻裂。", "structured_payload": {"guidance": "停机后建议保持电源，以维持压缩机加热和自动防冻功能。"}, "evidence_quote": "停止运转后，日常运行时，建议不必断开机组电源控制柜中的分电源开关和总电源开关，这样可以保证停机后压缩机自动进行加热，在寒冷的冬天更应该保持压缩机停机后一直加热。这样还可使机组可以进行自动防冻运行，以防水管冻裂。", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "自动防冻运行前提", "canonical_key_hint": null, "summary": "自动防冻运行的前提是在显示板中将“自动防冻运行”参数设置为“开”。", "structured_payload": {"guidance": "在显示板中将“自动防冻运行”参数设置为“开”。"}, "evidence_quote": "（前提是在显示板中将“自动防冻运行”参数设置为“开”）", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "调试时临时接线使水泵运转", "canonical_key_hint": null, "summary": "由于水泵由机组主模块控制器控制，在进行水系统运行时，可临时接线使水泵交流接触器控制回路通电，以使水泵运转。", "structured_payload": {"guidance": "可临时接线使水泵交流接触器控制回路通电，以使水泵运转。"}, "evidence_quote": "由于水泵由机组主模块控制器控制，在进行水系统运行时，可临时接线使水泵交流接触器控制回路通电，以使水泵运转。", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "调试时可通过急停开关防止误开机", "canonical_key_hint": null, "summary": "为了防止在压缩机预热的过程中对机组进行误开机，可将主模块电控箱门上的急停开关按下，使控制器失电。", "structured_payload": {"guidance": "可将主模块电控箱门上的急停开关按下，使控制器失电。"}, "evidence_quote": "为了防止在压缩机预热的过程中对机组进行误开机，可将主模块电控箱门上的急停开关按下，使控制器失电。", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "单冷模块机不显示化霜温度", "canonical_key_hint": null, "summary": "单冷型模块机不显示化霜温度第二页。", "structured_payload": {"guidance": "单冷型模块机不显示化霜温度第二页。"}, "evidence_quote": "单冷型模块机不显示第二页。", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "运行模式切换限制", "canonical_key_hint": null, "summary": "运行模式切换只能在关机状态下进行。", "structured_payload": {"guidance": "运行模式切换只能在关机状态下进行。"}, "evidence_quote": "运行模式在制冷模式和制热模式之间切换，只有热泵型模块机才有该功能，且只能在关机状态下设置。", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "辅热和自动防冻仅在制热模式下可设置", "canonical_key_hint": null, "summary": "辅热打开和自动防冻功能仅在制热模式下才能设置。", "structured_payload": {"guidance": "辅热打开和自动防冻功能仅在制热模式下才能设置。"}, "evidence_quote": "只有在制热模式下才能设置。", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "远程接口显示", "canonical_key_hint": null, "summary": "若带远程接口，并且与远程电脑建立连接，则显示“已连接远程主板”，否则不显示。", "structured_payload": {"guidance": "若带远程接口且连接，则显示“已连接远程主板”。"}, "evidence_quote": "若带远程接口，并且与远程电脑建立连接，则显示“已连接远程主板”，否则不显示。", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "菜单结构差异（带远程接口）", "canonical_key_hint": null, "summary": "带远程接口的菜单结构包含远程接口相关项，如“已连接远程主板”等。", "structured_payload": {"guidance": "带远程接口的菜单结构不同。"}, "evidence_quote": "菜单结构（带远程接口）", "page_hint": 14, "confidence": 0.9}
