{"knowledge_type": "operational_sequence", "title": "Compressor Pre-Heating Requirement", "canonical_key_hint": null, "summary": "Before starting the chiller after a long power-off or for the first time, the compressor must be pre-heated for at least 8 hours (or 12 hours in low winter temperatures).", "structured_payload": {"sequence_step": "Pre-heat compressor", "duration": "≥8 hours (≥12 hours in low winter temperatures)"}, "evidence_quote": "已经长时间切断机组电源后开机或首次开机,必须先对压缩机进行预热,具体操作请见“机组调试及试运行”", "page_hint": 6, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "operational_sequence", "title": "Shutdown Sequence", "canonical_key_hint": null, "summary": "Upon shutdown, the compressor stops immediately, the fan stops after a 30-second delay, and the water pump stops after a 10-minute delay.", "structured_payload": {"sequence_step": "Shutdown", "compressor_action": "Immediate stop", "fan_action": "Stop after 30s delay", "pump_action": "Stop after 10min delay"}, "evidence_quote": "关机后压缩机会立即停机,风机延时30秒停机,水泵延时10分钟停止运行。", "page_hint": 6, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Defrost Mode Selection", "canonical_key_hint": null, "summary": "The defrost mode can be set to intelligent or traditional via the address switch on the module controller. Switch position ON selects intelligent defrost mode.", "structured_payload": {"parameter_name": "Defrost mode", "options": ["Intelligent", "Traditional"], "control_method": "Address switch position 4"}, "evidence_quote": "第4位开关为智能化霜与传统化霜选择位,当开关拨到ON位置时为智能化霜模式,反之则为传统化霜模式", "page_hint": 4, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "Compressor 2 Low Pressure Protection", "canonical_key_hint": null, "summary": "Fault code indicating low pressure protection for compressor 2.", "structured_payload": {"fault_code": "压缩机低压二", "fault_description": "压缩机2低压保护"}, "evidence_quote": "压缩机低压二", "page_hint": 12, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "Compressor 2 Overload Protection", "canonical_key_hint": null, "summary": "Fault code indicating overload protection for compressor 2.", "structured_payload": {"fault_code": "压缩机二过载", "fault_description": "压缩机2过载保护"}, "evidence_quote": "压缩机二过载", "page_hint": 12, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "Inlet Water Temperature Sensor Protection", "canonical_key_hint": null, "summary": "Fault code indicating protection for the inlet water temperature sensor.", "structured_payload": {"fault_code": "进水温感器", "fault_description": "进水温度传感器保护"}, "evidence_quote": "进水温感器", "page_hint": 12, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "Defrost Temperature Sensor 2 Protection", "canonical_key_hint": null, "summary": "Fault code indicating protection for defrost temperature sensor 2.", "structured_payload": {"fault_code": "化霜温感器二", "fault_description": "化霜温度传感器2保护"}, "evidence_quote": "化霜温感器二", "page_hint": 12, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "Reference Point Temperature Sensor Protection", "canonical_key_hint": null, "summary": "Fault code indicating protection for the system reference point temperature sensor.", "structured_payload": {"fault_code": "参考点温感器", "fault_description": "系统参考点温度传感器保护"}, "evidence_quote": "参考点温感器", "page_hint": 12, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "Compressor 1 Discharge High Temperature Protection", "canonical_key_hint": null, "summary": "Fault code indicating high discharge temperature protection for compressor 1.", "structured_payload": {"fault_code": "排气高温一", "fault_description": "压缩机1排气高温保护"}, "evidence_quote": "排气高温一", "page_hint": 12, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "Compressor 2 Discharge High Temperature Protection", "canonical_key_hint": null, "summary": "Fault code indicating high discharge temperature protection for compressor 2.", "structured_payload": {"fault_code": "排气高温二", "fault_description": "压缩机2排气高温保护"}, "evidence_quote": "排气高温二", "page_hint": 12, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "Communication Line Fault", "canonical_key_hint": null, "summary": "Fault code indicating a communication line fault.", "structured_payload": {"fault_code": "通信线故障", "fault_description": "通信线故障"}, "evidence_quote": "通信线故障", "page_hint": 12, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "Clock Chip Fault", "canonical_key_hint": null, "summary": "Fault code indicating a clock chip fault.", "structured_payload": {"fault_code": "时钟芯片故障", "fault_description": "时钟芯片故障"}, "evidence_quote": "时钟芯片故障", "page_hint": 12, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "Memory Chip Fault", "canonical_key_hint": null, "summary": "Fault code indicating a memory chip fault.", "structured_payload": {"fault_code": "存储芯片故障", "fault_description": "存储芯片故障"}, "evidence_quote": "存储芯片故障", "page_hint": 12, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "application_guidance", "title": "Module Address Switch Setting Warning", "canonical_key_hint": null, "summary": "The address switch settings must be made with the unit powered off. Adjusting the switch while powered on is strictly prohibited.", "structured_payload": {"constraint": "Set address switches only when unit is powered off"}, "evidence_quote": "警告:地址开关的设定必须在机组断电情况下进行,机组通电情况下严禁拨动地址开关。", "page_hint": 5, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "application_guidance", "title": "Power Control Cabinet Operation Sequence", "canonical_key_hint": null, "summary": "To power the unit, first close the main three-phase air switch Q in the power control cabinet, then close the individual module power switches Q1-Q8.", "structured_payload": {"operation_step_1": "Close main three-phase air switch Q", "operation_step_2": "Close individual module power switches Q1-Q8"}, "evidence_quote": "先合上电源控制柜中总三相空气开关Q,再分别合上每个模块机组的分电源开关Q1…Q8,机组即已通电。", "page_hint": 3, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Display Board Remote Interface Address Setting", "canonical_key_hint": null, "summary": "For units with a remote interface, the display board's 4-bit DIP switch sets the hardware address (1-5 valid). The remote software recognizes addresses 1-5 as 'Unit 1' to 'Unit 5'.", "structured_payload": {"parameter_name": "Display board hardware address", "valid_range": "1-5", "control_method": "4-bit DIP switch (binary, bit 1 LSB)"}, "evidence_quote": "四位拨码开关指示各个显示板(代表1~8个模块的显示板)的硬件地址(1~5有效),远程电脑主界面依次显示为“机组一、机组二、机组三、机组四、机组五”。拨码开关1-4位为二进制码,1为最低位,4位最高位。注意:目前远程监控软件只能识别硬件地址为1~5的显示板,其它设置均无法连接。", "page_hint": 14, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "performance_spec", "title": "Control System Module Capacity", "canonical_key_hint": null, "summary": "The control system consists of one main module controller and up to seven sub-module controllers, controlling a total of one to eight chiller modules.", "structured_payload": {"max_sub_modules": 7, "max_total_modules": 8}, "evidence_quote": "模块式风冷冷(热)水机组控制系统,是由一个主模块控制器和最多七个子模块控制器组成", "page_hint": 3, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "maintenance_procedure", "title": "Regular Electrical Inspection", "canonical_key_hint": null, "summary": "Regularly check electrical wiring for looseness and tighten if necessary. Regularly check the reliability of electrical components and replace failed or unreliable ones promptly.", "structured_payload": {"procedure_step_1": "Check electrical wiring for looseness and tighten", "procedure_step_2": "Check reliability of electrical components and replace failed ones"}, "evidence_quote": "定期检查电气接线有无松动现象,如有要及时紧固。定期检查电气器件的可靠性,应对失效及不可靠的器件及时更换。", "page_hint": 6, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "application_guidance", "title": "Water System Flushing Requirement", "canonical_key_hint": null, "summary": "Before commissioning, the water system must be flushed, drained, and purged to ensure water flow and pressure meet requirements.", "structured_payload": {"pre_commissioning_step": "Flush, drain, and purge water system"}, "evidence_quote": "根据《使用安装说明书》要求,对水系统进行冲刷排污排空,确认水流、水压等符合要求。", "page_hint": 4, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "operational_sequence", "title": "Manual Start/Stop via Display Board", "canonical_key_hint": null, "summary": "In non-debug state, the unit can be started/stopped manually via the display board's start/stop button (press for 3 seconds). Manual mode takes priority over timer mode.", "structured_payload": {"start_action": "Press start/stop button for 3s in OFF state", "stop_action": "Press start/stop button for 3s in ON state", "priority": "Manual mode overrides timer mode"}, "evidence_quote": "手动开机:在关机状态下,按一下(3秒)开机。手动关机:在开机状态下,按一下(3秒)关机。手动模式优先于定时模式。", "page_hint": 8, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Timer Mode Setting", "canonical_key_hint": null, "summary": "The unit can be set to timer mode for automatic on/off based on weekly schedules. Each day can have independent on/off times and enable/disable status.", "structured_payload": {"parameter_name": "Timer schedule", "scope": "Weekly, per day", "settings": ["On time", "Off time", "Enable/Disable"]}, "evidence_quote": "定时时间设定:星期X,定时开:XX时XX分 [√],定时关:XX时XX分 [√]", "page_hint": 9, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "diagnostic_step", "title": "Fault Query via Display Board", "canonical_key_hint": null, "summary": "Fault status can be viewed for each module via the display board's 'Fault Query' menu, showing the last fault and current fault codes.", "structured_payload": {"diagnostic_action": "View fault history", "menu_path": "Module View > Fault Query"}, "evidence_quote": "用于查看系统的故障状态。选择故障查询按确定键进入。屏幕显示如下图所示:上一次故障 XX,当前故障 XX", "page_hint": 11, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "diagnostic_step", "title": "Temperature Point Viewing", "canonical_key_hint": null, "summary": "Various temperature points (outlet water, inlet water, anti-freeze, reference point, defrost) can be viewed for each module via the display board.", "structured_payload": {"diagnostic_action": "View temperatures", "menu_path": "Module View > Temperature View", "viewable_temperatures": ["Outlet water", "Inlet water", "Anti-freeze/Anti-overheat", "Reference point", "Defrost 1", "Defrost 2"]}, "evidence_quote": "用于查看各温度点的温度。选择温度查看按确定键进入。屏幕显示如下图所示:出水温度 XX℃,进水温度 XX℃,防冻/防过热温度 XX℃,参考点温度 XX℃", "page_hint": 11, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "diagnostic_step", "title": "Component Status Viewing", "canonical_key_hint": null, "summary": "The on/off status of compressors, fans, and four-way valves can be viewed for each module via the display board.", "structured_payload": {"diagnostic_action": "View component status", "menu_path": "Module View > Status View", "viewable_components": ["Compressor 1", "Compressor 2", "Fan 1", "Fan 2", "Four-way valve 1", "Four-way valve 2"]}, "evidence_quote": "用于查看各个电机的开关有无状态。选择状态查看按确定键进入。屏幕显示如下图所示:压缩机一 [开/关],压缩机二 [开/关],风机一 [开/关],风机二 [开/关]", "page_hint": 11, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "application_guidance", "title": "Water Pump Control During Water System Testing", "canonical_key_hint": null, "summary": "During water system testing before commissioning, the water pump can be temporarily powered by directly wiring its contactor control circuit, not through the main controller.", "structured_payload": {"guidance": "Temporarily wire pump contactor for water system testing", "warning": "Do not start pump via main unit before water system is adjusted"}, "evidence_quote": "由于水泵由机组主模块控制器控制,在进行水系统运行时,可临时接线使水泵交流接触器控制回路通电,以使水泵运转。警告:在水系统未调整好以前,禁止通过主机来开水泵。", "page_hint": 4, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "operational_sequence", "title": "Forced Component Operation (Debug)", "canonical_key_hint": null, "summary": "For debugging, individual compressors, fans, and four-way valves on any module can be forced on/off via the 'Debug Function' menu, which requires a password.", "structured_payload": {"debug_action": "Force start/stop individual components", "access_control": "Password required", "components": ["Compressor", "Fan", "Four-way valve"]}, "evidence_quote": "可以对任一台单元模块的压缩机、风机和四通阀单独进行强制启停。用户决不可使用这些功能,如要使用必须在调试人员指导下进行,以免发生事故。此功能操作必须凭密码进入。", "page_hint": 12, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Temperature Offset Setting", "canonical_key_hint": null, "summary": "Temperature offsets for the main and sub-modules can be set via the display board during commissioning.", "structured_payload": {"parameter_name": "Temperature offset", "setting_location": "Display board during commissioning"}, "evidence_quote": "设定主、子模块温度偏移量", "page_hint": 5, "confidence": 0.85, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "application_guidance", "title": "Power Supply Recommendation for Anti-Freeze", "canonical_key_hint": null, "summary": "After shutdown, it is recommended not to disconnect the unit's power switches to allow the compressor to continue heating and enable automatic anti-freeze operation in cold weather.", "structured_payload": {"guidance": "Keep unit powered after shutdown for anti-freeze", "prerequisite": "Set 'Auto Anti-Freeze' to ON in display board"}, "evidence_quote": "停止运转后,日常运行时,建议不必断开机组电源控制柜中的分电源开关和总电源开关,这样可以保证停机后压缩机自动进行加热,在寒冷的冬天更应该保持压缩机停机后一直加热。这样还可使机组可以进行自动防冻运行,以防水管冻裂。(前提是在显示板中将“自动防冻运行”参数设置为“开”)", "page_hint": 6, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Display Board Idle Timeout", "canonical_key_hint": null, "summary": "If no operation is performed on the display board for 10 minutes, it automatically returns to the default home menu.", "structured_payload": {"parameter_name": "Idle timeout", "value": "10 minutes", "action": "Return to default home menu"}, "evidence_quote": "在进入菜单项后,如果10分钟未对显示板进行任何操作,自动回到上面的默认主页菜单(即主页)。", "page_hint": 8, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "application_guidance", "title": "Water Flow Switch Wiring", "canonical_key_hint": null, "summary": "The water flow switch wires (user-supplied) connect to terminals 34 and 35 on the main module. All modules must be interconnected via these terminals for flow switch interlock.", "structured_payload": {"connection_point": "Main module terminals 34, 35", "interlock_method": "Parallel connection across all modules"}, "evidence_quote": "将水流开关引线(用户自备)接至主模块的34、35接线端子上,并用一根双芯信号线(用户自备)把各模块的34、35接线端子依次并接起来,使各模块实现水流开关连锁。", "page_hint": 4, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "application_guidance", "title": "Water Pump Control Wiring", "canonical_key_hint": null, "summary": "The water pump AC contactor control wires connect to terminals N and 1' on the main module.", "structured_payload": {"connection_point": "Main module terminals N, 1'"}, "evidence_quote": "将水泵交流接触器的控制线连接在主模块的N、1'接线端子上。", "page_hint": 4, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Module Address Switch Configuration", "canonical_key_hint": null, "summary": "The first three bits of the address switch on each module controller set it as main or sub-module (1-7). The fourth bit selects intelligent vs. traditional defrost.", "structured_payload": {"switch_bits_1_3": "Main/Sub-module assignment (1=Main, 2-8=Sub 1-7)", "switch_bit_4": "Defrost mode (ON=Intelligent, OFF=Traditional)"}, "evidence_quote": "模块机组地址开关设定如下图(第1、2、3拨位开关为主、子模块设定开关,第4位开关为智能化霜与传统化霜选择位)", "page_hint": 4, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "application_guidance", "title": "Parameter Modification Warning", "canonical_key_hint": null, "summary": "Users must not arbitrarily adjust set parameters on site.", "structured_payload": {"warning": "Do not arbitrarily adjust parameters"}, "evidence_quote": "在现场不要任意调节设定参数。", "page_hint": 6, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
