{"knowledge_type": "fault_code", "title": "线控器与主机通讯故障", "canonical_key_hint": "F6", "summary": "线控器显示F6，通讯线A/B接反、断开、与强电交叉走线、控制板未上电、通讯线太长、主板通讯口问题、线控器通讯口问题、主机地址设置错误等", "structured_payload": {"fault_code": "F6", "display": "F6", "description": "线控器与主机通讯故障"}, "evidence_quote": "线控器显示 F6", "page_hint": 1, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "XX号从机通讯故障", "canonical_key_hint": "ECXX", "summary": "线控器显示XX(00-15)，机组数码管显示ECXX，从机通讯线脱落、控制板未上电、地址拨码错误、主机设置的从机数量不正确、PC通讯口坏、通讯线插错位置", "structured_payload": {"fault_code": "ECXX", "display": "ECXX", "description": "XX号从机通讯故障"}, "evidence_quote": "机组数码管显示 ECXX", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "与所有的从机通讯故障", "canonical_key_hint": "EC78", "summary": "机组数码管显示EC78，主机Bin/Ain口通讯线脱落、Bin/Ain口坏、中间有一台A/B线接反、其中一从机模块损坏", "structured_payload": {"fault_code": "EC78", "display": "EC78", "description": "与所有的从机通讯故障"}, "evidence_quote": "机组数码管显示 EC78", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机过载", "canonical_key_hint": "ER16/ER17", "summary": "单系统显示16，双系统显示16(1#系统)、17(2#系统)；主机数码管显示ER16(单系统)或ER16/ER17(双系统)；过电流继电器动作", "structured_payload": {"fault_code": "ER16", "display": "ER16", "description": "压缩机过载"}, "evidence_quote": "单系统显示： 16；双系统显示： 16（1#系统） 、 17（2#系统）", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "风机过载", "canonical_key_hint": "ER16/ER17", "summary": "单系统显示17，双系统显示16(1#系统)、17(2#系统)；主机数码管显示ER17(单系统)或ER16/ER17(双系统)；风机电机的过电流继电器动作", "structured_payload": {"fault_code": "ER17", "display": "ER17", "description": "风机过载"}, "evidence_quote": "单系统显示： 17；双系统显示： 16（1#系统） 、 17（2#系统）", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "排气温度过高", "canonical_key_hint": "ER33/ER35", "summary": "单系统显示16，双系统显示33(1#系统)、35(2#系统)；主机数码管显示ER16(单系统)或ER33/ER35(双系统)；排气温度超过125℃(单系统)/130℃(双系统)", "structured_payload": {"fault_code": "ER33", "display": "ER33", "description": "排气温度过高"}, "evidence_quote": "单系统显示： 16；双系统显示： 33（1#系统） 、 35（2#系统）", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水泵过载", "canonical_key_hint": "ER18", "summary": "线控器显示18，主机数码管显示ER18；水泵的过电流继电器动作", "structured_payload": {"fault_code": "ER18", "display": "ER18", "description": "水泵过载"}, "evidence_quote": "线控器显示 18", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水压差开关报警", "canonical_key_hint": "ER19", "summary": "线控器显示19，机组数码管显示ER19；水压差开关断开", "structured_payload": {"fault_code": "ER19", "display": "ER19", "description": "水压差开关报警"}, "evidence_quote": "线控器显示 19", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "高压故障", "canonical_key_hint": "ER20/ER24", "summary": "单系统显示20，双系统显示20(1#系统)、24(2#系统)；主机数码管显示ER20(单系统)或ER20/ER24(双系统)；高压开关断开", "structured_payload": {"fault_code": "ER20", "display": "ER20", "description": "高压故障"}, "evidence_quote": "单系统显示： 20；双系统显示： 20（1#系统） 、 24（2#系统）", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "低压故障", "canonical_key_hint": "ER21/ER36", "summary": "单系统显示21，双系统显示21(1#系统)、36(2#系统)；主机数码管显示ER21(单系统)或ER21/ER36(双系统)；低压传感器检测", "structured_payload": {"fault_code": "ER21", "display": "ER21", "description": "低压故障"}, "evidence_quote": "单系统显示： 21；双系统显示： 21（1#系统） 、 36（2#系统）", "page_hint": 17, "confidence": 0.95}
