{"knowledge_type": "application_guidance", "title": "Valve Type Selection", "canonical_key_hint": null, "summary": "Double-seated (balanced) valves are used where fluid pressure is too high for single-seated valves to close or modulate properly, but not for tight shutoff.", "structured_payload": {"parameter_name": "valve_application"}, "evidence_quote": "A double-seated or balanced valve (Figure 9B) is designed so that the media pressure acting against the valve disk is essentially balanced, reducing the actuator force required. It is widely used where fluid pressure is too high to allow a single-seated valve to close or to modulate properly. It is not usually used where tight shut-off is required.", "page_hint": 1, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Butterfly Valve Application", "canonical_key_hint": null, "summary": "Two butterfly valves can be configured (one normally open, one normally closed) to function like a three-way valve for mixing or diverting.", "structured_payload": {"parameter_name": "valve_application"}, "evidence_quote": "Two butterfly valves can be used together to act like a three-way valve for mixing or diverting. In this arrangement, one valve is set up as normally open and the other is normally closed.", "page_hint": 1, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Valve Flow Characteristics", "canonical_key_hint": null, "summary": "Three common valve flow characteristics are defined: quick opening, linear, and equal percentage.", "structured_payload": {"parameter_name": "flow_characteristic"}, "evidence_quote": "Three common characteristics are shown in Figure 10 and are defined as follows: Quick opening. Maximum flow is approached rapidly as the device begins to open. Linear. Opening and flow are related in direct proportion. Equal percentage. Each equal increment of opening increases flow by an equal percentage over the previous value.", "page_hint": 1, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Valve Authority for Control", "canonical_key_hint": null, "summary": "For adequate control, the valve's design pressure drop should be a reasonably large percentage of total system pressure drop (adequate valve authority).", "structured_payload": {"parameter_name": "valve_authority"}, "evidence_quote": "To allow for adequate control by the valve, design pressure drop should be a reasonably large percentage of total system pressure drop at the valve (i.e., adequate valve authority) and the system should be designed and controlled so that pressure drop remains relatively constant.", "page_hint": 1, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Steam Valve Pressure Drop Limit", "canonical_key_hint": null, "summary": "Maximum pressure drop for steam valves is a function of operating pressure and cannot be exceeded.", "structured_payload": {"parameter_name": "steam_valve_pressure_drop"}, "evidence_quote": "Maximum pressure drop for steam valves is a function of operating pressure and cannot be exceeded.", "page_hint": 1, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Controller Tuning: Ziegler-Nichols (Closed-Loop) Method", "canonical_key_hint": null, "summary": "Formulas for calculating proportional band (PB), integral time (Ti), and derivative time (Td) based on ultimate gain (PBu) and ultimate period (Tu) for P, PI, and PID controllers.", "structured_payload": {"parameter_name": "tuning_parameters"}, "evidence_quote": "Proportional only: PB = 1.8(PBu) percent. Proportional plus integral (PI): PB = 2.22(PBu) percent, Ti = 0.83 Tu minute per repeat. Proportional plus integral plus derivative (PID): PB = 1.67(PBu) percent, Ti = 0.50 Tu minute per repeat, Td = 0.125 Tu minute.", "page_hint": 2, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Controller Tuning: First-Order-plus-Dead-Time (Open-Loop) Method", "canonical_key_hint": null, "summary": "Formulas for calculating proportional band (PB), integral time (Ti), and derivative time (Td) based on process gain, dead time (TD), and time constant (TC) for P, PI, and PID controllers.", "structured_payload": {"parameter_name": "tuning_parameters"}, "evidence_quote": "Proportional only: PB = Gain/(TC/TD). Proportional plus integral (PI): PB = 0.9(Gain)/(TC/TD), Ti = 3.33(TD). Proportional-integral-derivative (PID): PB = 1.2(Gain)/(TC/TD), Ti = 2(TD), Td = 0.5(TD).", "page_hint": 2, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Digital Controller Sampling Interval", "canonical_key_hint": null, "summary": "A controller sampling interval of about one-tenth of the controlled-process time constant usually provides adequate control.", "structured_payload": {"parameter_name": "sampling_interval"}, "evidence_quote": "A controller sampling interval of about one-tenth of the controlled-process time constant usually provides adequate control.", "page_hint": 2, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Building Pressure for Moisture Control", "canonical_key_hint": null, "summary": "In cooling climates, building pressure should be positive to keep out humid outside air. In heating climates, pressure should be neither strongly negative nor strongly positive.", "structured_payload": {"parameter_name": "building_pressure"}, "evidence_quote": "In cooling climates, pressure should be positive to keep out humid outside air. In heating climates, pressure should be neither strongly negative, which could risk drawing soil gas or combustion products indoors and affect occupant comfort, nor strongly positive, which could risk driving moisture into building envelope cavities.", "page_hint": 7, "confidence": 0.9}
