{"knowledge_type": "application_guidance", "title": "Indirect Evaporative Cooling Applicability", "canonical_key_hint": null, "summary": "IEC is applicable in climates with low wet-bulb temperatures where significant cooling is available, and can reduce conventional cooling system size.", "structured_payload": {"application_condition": "low wet-bulb temperature climates"}, "evidence_quote": "This may be used in climates with low wet-bulb temperatures where significant amounts of cooling are available.", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Indirect Evaporative Cooling Air-Side Pressure Drop", "canonical_key_hint": null, "summary": "Air-side pressure drop for IEC systems typically ranges from 0.2 to 0.4 in. of water (50 to 100 Pa).", "structured_payload": {"parameter_name": "air-side pressure drop", "value_range": "0.2 to 0.4 in. of water (50 to 100 Pa)"}, "evidence_quote": "Air-side pressure drop (typically 0.2 to 0.4 in. of water [50 to 100 Pa]) increases due to an additional coil in the airstream.", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Thermally Actuated Diffusers Applicability", "canonical_key_hint": null, "summary": "Thermally actuated diffusers are economically feasible when compared to a VAV box serving less than five air outlets.", "structured_payload": {"application_condition": "VAV box serving less than five air outlets"}, "evidence_quote": "Thermally actuated diffusers can be used in any all-air systems and are generally found economically feasible when compared to a VAV box is serving less than five air outlets.", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Refrigerant Loss Annual Percentage", "canonical_key_hint": null, "summary": "Some chillers lose 2% to 15% of their refrigerant charge annually through different mechanisms.", "structured_payload": {"parameter_name": "annual refrigerant loss", "value_range": "2% to 15% of charge"}, "evidence_quote": "Some chillers lose 2% to 15% of their refrigerant charge annually through different mechanisms.", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Refrigerant Sensor Installation Height", "canonical_key_hint": null, "summary": "Refrigerant sensors are generally installed 8 in. (200 mm) above the ground near both ends of every chiller.", "structured_payload": {"installation_height": "8 in. (200 mm) above ground"}, "evidence_quote": "the refrigerant sensor (based on the particular refrigerant used in the chillers) is generally installed 8 in. (200 mm) above the ground near both ends of every chiller.", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Refrigerant Recovery Nominal Pressure", "canonical_key_hint": null, "summary": "The refrigerant recovery system recovers until a nominal pressure of around 3 to 4 psig (25 kPa) is achieved.", "structured_payload": {"parameter_name": "recovery nominal pressure", "value": "3 to 4 psig (25 kPa)"}, "evidence_quote": "The system will recover the refrigerant until a nominal pressure of around 3 to 4 psig (25 kPa) is achieved.", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "R134a Liquid Refrigerant Temperature During Recovery", "canonical_key_hint": null, "summary": "For R134a, liquid refrigerant remaining in the chiller after recovery to 25 kPa is likely to be around -5°F to -10°F (-22°C).", "structured_payload": {"parameter_name": "R134a liquid refrigerant temperature", "value": "-5°F to -10°F (-22°C)"}, "evidence_quote": "for R134a it is likely to be around -5°F to -10°F (roughly -22°C).", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Automated Refrigerant Leak Detection Applicability", "canonical_key_hint": null, "summary": "Automated refrigerant leakage detection and recovery systems are typically used in mechanical rooms where chillers are installed.", "structured_payload": {"application_location": "mechanical rooms with chillers"}, "evidence_quote": "Automated refrigerant leakage detection and recovery systems are typically used in mechanical rooms where chillers are installed.", "page_hint": 7, "confidence": 0.9}
