{"knowledge_type": "application_guidance", "title": "Cooling Tower Placement for Noise and Contamination", "canonical_key_hint": null, "summary": "Cooling towers should be located at least 30 m from the building to reduce noise and prevent discharge air/moisture from affecting windows, facade, or outdoor air intakes.", "structured_payload": {"parameter_name": "minimum_distance"}, "evidence_quote": "If the cooling tower or water-cooled condenser is located at ground level, it should be at least 30 m away from the building to reduce tower noise in the building, and to keep discharge air and moisture carryover from fogging the building’s windows and discoloring the building facade or from contaminating outdoor air being introduced into the building.", "page_hint": 2, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Equipment Room Ceiling Height Requirement", "canonical_key_hint": null, "summary": "Equipment rooms generally require clear ceiling heights ranging from 3 to 5 m, depending on equipment sizes and distribution complexity.", "structured_payload": {"parameter_name": "clear_ceiling_height_range"}, "evidence_quote": "Equipment rooms generally require clear ceiling height ranging from 3 to 5 m, depending on equipment sizes and the complexity of air and/or water distribution.", "page_hint": 2, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Primary Equipment Room Flood Zone Restriction", "canonical_key_hint": null, "summary": "Primary equipment rooms should not be located below ground or at ground level in designated flood zones due to flooding risk.", "structured_payload": {"parameter_name": "location_constraint"}, "evidence_quote": "Note that primary equipment rooms should not be located below ground or even at ground level if the project is to be located in a designated flood zone area, due to the potential of the equipment room being flooded.", "page_hint": 2, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Fan Room Access for Equipment Replacement", "canonical_key_hint": null, "summary": "Fan rooms must have space for removing fans, shafts, coils, and filters, considering installation, replacement, and maintenance.", "structured_payload": {"parameter_name": "access_requirement"}, "evidence_quote": "The room must have space for removing the fan(s), shaft(s), coils, and filters. Installation, replacement, and maintenance of this equipment should be considered when locating and arranging the room.", "page_hint": 2, "confidence": 0.85}
{"knowledge_type": "application_guidance", "title": "Vertical Shaft Aspect Ratio Recommendation", "canonical_key_hint": null, "summary": "Duct shafts with an aspect ratio of 2:1 to 4:1 are easier to develop than large square shafts and facilitate transitions from fan rooms.", "structured_payload": {"parameter_name": "aspect_ratio_range"}, "evidence_quote": "In general, duct shafts with an aspect ratio of 2:1 to 4:1 are easier to develop than large square shafts. The rectangular shape also facilitates transition from the equipment in the fan rooms to the shafts.", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Rooftop Equipment Access Requirement", "canonical_key_hint": null, "summary": "Access to rooftop equipment should be by means of, at a minimum, a ship’s ladder, not a vertical ladder, considering technicians carrying replacement filters.", "structured_payload": {"parameter_name": "access_method"}, "evidence_quote": "Access to rooftop equipment should be by means of, at a minimum, a ship’s ladder and not by a vertical ladder, taking into account a technician carrying boxes of replacement filters.", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Return Air Plenum Temperature Differential", "canonical_key_hint": null, "summary": "The air temperature in a return air plenum directly below a roof deck is usually 2 to 3 K higher during air-conditioning season than in a ducted return.", "structured_payload": {"parameter_name": "temperature_differential"}, "evidence_quote": "The air temperature in a return air plenum directly below a roof deck is usually higher by 2 to 3 K during the air-conditioning season than in a ducted return.", "page_hint": 4, "confidence": 0.85}
{"knowledge_type": "application_guidance", "title": "Enhanced Particulate Filtration for Security", "canonical_key_hint": null, "summary": "Enhanced particulate filtration for air-handling systems to MERV 14 to 16 filters reduces circulation of dangerous substances and improves indoor air quality.", "structured_payload": {"parameter_name": "filtration_level"}, "evidence_quote": "Enhanced particulate filtration for air-handling systems to the level of MERV 14 to 16 filters not only tends to reduce circulation of dangerous substances (e.g., anthrax), but also provides better indoor air quality (IAQ).", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Safety Valve Minimum Differential Pressure", "canonical_key_hint": null, "summary": "A minimum differential of 35 kPa or 10% of inlet pressure (whichever is greater) is recommended for safety valve set pressure to allow proper cycling.", "structured_payload": {"parameter_name": "minimum_differential_pressure"}, "evidence_quote": "A minimum differential of 35 kPa or 10% of inlet pressure (whichever is greater) is recommended.", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Safety Valve Testing Frequency", "canonical_key_hint": null, "summary": "Under normal conditions, safety valves with working pressure under 2.8 MPa should be tested manually once per month and pressure-tested once each year.", "structured_payload": {"parameter_name": "testing_frequency"}, "evidence_quote": "Under normal conditions, safety valves with a working pressure under 2.8 MPa should be tested manually once per month and pressure-tested once each year.", "page_hint": 13, "confidence": 0.9}
