{"knowledge_type": "application_guidance", "title": "Indirect Evaporative Cooling Applicability", "canonical_key_hint": null, "summary": "Applicable in climates with low wet-bulb temperatures where significant cooling is available; can also be used in humid climates during non-peak seasons.", "structured_payload": {"application_condition": "low wet-bulb climates and non-peak seasons in humid climates"}, "evidence_quote": "This may be used in climates with low wet-bulb temperatures where significant amounts of cooling are available. In such climates, the size of the conventional cooling system can also be reduced.", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Indirect Evaporative Cooling Air-Side Pressure Drop", "canonical_key_hint": null, "summary": "Typical air-side pressure drop increase due to an additional coil in the airstream.", "structured_payload": {"parameter_name": "air-side pressure drop", "value_range": "0.2 to 0.4 in. of water [50 to 100 Pa]"}, "evidence_quote": "Air-side pressure drop (typically 0.2 to 0.4 in. of water [50 to 100 Pa]) increases due to an additional coil in the airstream.", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Thermally Actuated Diffusers Application", "canonical_key_hint": null, "summary": "Can be used in any all-air systems and are generally economically feasible when compared to a VAV box serving less than five air outlets.", "structured_payload": {"application_condition": "all-air systems, economically feasible when VAV box serves <5 air outlets"}, "evidence_quote": "Thermally actuated diffusers can be used in any all-air systems and are generally found economically feasible when compared to a VAV box is serving less than five air outlets.", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Thermally Actuated Diffusers Connection to BMS", "canonical_key_hint": null, "summary": "Basic models cannot connect to the Building Management System (BMS).", "structured_payload": {"parameter_name": "BMS connectivity", "setting": "basic models cannot connect"}, "evidence_quote": "Basic models cannot connect to the BMS", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Automated Refrigerant Leak Detection Application", "canonical_key_hint": null, "summary": "Typically used in mechanical rooms where chillers are installed.", "structured_payload": {"application_condition": "mechanical rooms with chillers"}, "evidence_quote": "Automated refrigerant leakage detection and recovery systems are typically used in mechanical rooms where chillers are installed.", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Chiller Annual Refrigerant Loss Rate", "canonical_key_hint": null, "summary": "Some chillers lose 2% to 15% of their refrigerant charge annually through different mechanisms.", "structured_payload": {"parameter_name": "annual refrigerant loss rate", "value_range": "2% to 15%"}, "evidence_quote": "Some chillers lose 2% to 15% of their refrigerant charge annually through different mechanisms.", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant Sensor Installation Height", "canonical_key_hint": null, "summary": "Refrigerant sensor is generally installed 8 in. (200 mm) above the ground near both ends of every chiller.", "structured_payload": {"parameter_name": "sensor installation height", "value": "8 in. (200 mm) above ground"}, "evidence_quote": "the refrigerant sensor (based on the particular refrigerant used in the chillers) is generally installed 8 in. (200 mm) above the ground near both ends of every chiller.", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant Recovery Nominal Pressure", "canonical_key_hint": null, "summary": "System recovers refrigerant until a nominal pressure of around 3 to 4 psig (25 kPa) is achieved.", "structured_payload": {"parameter_name": "recovery nominal pressure", "value": "3 to 4 psig (25 kPa)"}, "evidence_quote": "The system will recover the refrigerant until a nominal pressure of around 3 to 4 psig (25 kPa) is achieved.", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "R134a Liquid Refrigerant Temperature During Recovery", "canonical_key_hint": null, "summary": "For R134a, liquid refrigerant temperature during recovery at 25 kPa is likely around -5°F to -10°F (roughly -22°C).", "structured_payload": {"parameter_name": "R134a liquid refrigerant temperature", "value": "-5°F to -10°F (-22°C)"}, "evidence_quote": "for R134a it is likely to be around -5°F to -10°F (roughly -22°C).", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Desiccant Replacement Interval", "canonical_key_hint": null, "summary": "Desiccant usually must be replaced, replenished, or reconditioned every 5 to 10 years.", "structured_payload": {"maintenance_action": "desiccant replacement", "interval": "5 to 10 years"}, "evidence_quote": "Desiccant usually must be replaced, replenished, or reconditioned every 5 to 10 years.", "page_hint": 1, "confidence": 0.95}
