{"knowledge_type": "application_guidance", "title": "Cooling tower piping design", "canonical_key_hint": null, "summary": "Piping from tower sump to pump must be designed with sump level above pump casing for positive prime, and all piping pitched up to eliminate air pockets.", "structured_payload": {}, "evidence_quote": "Place the sump level above the top of the pump casing to provide positive prime. Pitch all piping up, either to the tower or to the pump suction, to eliminate air pockets.", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Cooling tower piping velocity range", "canonical_key_hint": null, "summary": "Piping is normally sized to yield water velocities between 5 and 12 fps (1.5 and 3.7 m/s).", "structured_payload": {"parameter_name": "water velocity", "value": "5-12 fps", "unit": "fps"}, "evidence_quote": "Normally, piping is sized to yield water velocities between 5 and 12 fps [1.5 and 3.7 m/s].", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Equalizing lines between cooling towers", "canonical_key_hint": null, "summary": "Install equalizing lines of proper size between towers to prevent one tower from filling and the other overflowing.", "structured_payload": {}, "evidence_quote": "Install equalizing lines of proper size between towers; otherwise, one tower will fill and the other one will overflow.", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Winterizing cooling tower piping", "canonical_key_hint": null, "summary": "Winterize tower piping if necessary or provide for drain-down when pumps shut off; isolation valves must be in heated space.", "structured_payload": {}, "evidence_quote": "Winterize the tower piping if necessary or provide for drain-down when pumps shut off. In the latter case, the isolation valves must be located in a heated space.", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Cooling tower cell isolation for service", "canonical_key_hint": null, "summary": "Provide valving or sump pump isolation so that any single cell can be serviced while others are active.", "structured_payload": {}, "evidence_quote": "Provide valving or sump pump isolation so that any single cell can be serviced while the others are active.", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Evaporative condenser water consumption", "canonical_key_hint": null, "summary": "Evaporative condenser uses approximately 1.6 to 2.0 gph/ton by evaporation plus 0.5 to 0.6 gph/ton for bleed water.", "structured_payload": {"parameter_name": "water consumption", "value": "1.6-2.0 gph/ton evaporation + 0.5-0.6 gph/ton bleed", "unit": "gph/ton"}, "evidence_quote": "An evaporative condenser uses much less makeup water than a cooling tower in a conventional water-cooled condenser arrangement (approximately 1.6 to 2.0 gph/ton [0.5 to 0.6 mL/s per kW] by evaporation plus 0.5 to 0.6 gph/ton [0.15 to 0.18 mL/s per kW] for bleed water).", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Evaporative condenser location", "canonical_key_hint": null, "summary": "Evaporative condensers should be located as close as possible to refrigeration machinery to keep refrigerant lines short.", "structured_payload": {}, "evidence_quote": "In such applications, they should be located as close as possible to the refrigeration machinery to keep the refrigerant lines short.", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Winter operation of evaporative condenser", "canonical_key_hint": null, "summary": "In winter, water can often be shut off with the dry coil providing adequate heat rejection.", "structured_payload": {}, "evidence_quote": "In the winter, the water can often be shut off with the dry coil providing adequate heat rejection.", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Evaporative condenser piping velocity range", "canonical_key_hint": null, "summary": "Piping should be sized with flow velocities of 5 to 10 fps (1.5 to 3.0 m/s).", "structured_payload": {"parameter_name": "water velocity", "value": "5-10 fps", "unit": "fps"}, "evidence_quote": "Piping should be sized in accordance with the principles outlined in Section 5.4.5 with flow velocities of 5 to 10 fps [1.5 to 3.0 m/s].", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Suction strainer gauges", "canonical_key_hint": null, "summary": "Suction strainers should be equipped with inlet and outlet gauges that indicate when cleaning is required.", "structured_payload": {}, "evidence_quote": "Suction strainers should be equipped with inlet and outlet gauges that indicate when cleaning is required.", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Use aged pipe friction factors", "canonical_key_hint": null, "summary": "Use friction factors for aged or old pipes when sizing piping.", "structured_payload": {}, "evidence_quote": "Use friction factors for aged or old pipes.", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "NPSH for condenser-water pump", "canonical_key_hint": null, "summary": "Ascertain that sufficient NPSH for the condenser-water pump is provided.", "structured_payload": {}, "evidence_quote": "In cooling tower installations, ascertain that sufficient NPSH (net positive suction head—see Section 5.5.2) for the condenser-water pump is provided", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Equal pressure drop across cooling towers", "canonical_key_hint": null, "summary": "Design connections so that flow through each cooling tower has the same pressure drop.", "structured_payload": {}, "evidence_quote": "design the connections so that the flow through each cooling tower has the same pressure drop.", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Evaporative condenser use in closed-loop heat pump systems", "canonical_key_hint": null, "summary": "Evaporative condensers are also used to cool recirculating water in closed-loop water-source heat pump systems.", "structured_payload": {}, "evidence_quote": "Evaporative condensers are also used to cool recirculating water in closed-loop water-source heat pump systems (see Chapter 7).", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "City water supply for evaporative condenser", "canonical_key_hint": null, "summary": "Where city water is used, a pump is usually not required since the water arrives under pressure.", "structured_payload": {}, "evidence_quote": "Where city water is used, a pump is usually not required since the water arrives under pressure.", "page_hint": 6, "confidence": 0.9}
