{"knowledge_type": "parameter_spec", "title": "Valve Authority for HVAC Coil Applications", "canonical_key_hint": null, "summary": "Valve authority in the range of 30 to 50% is adequate for HVAC coil applications with 2:1 branch-to-riser pressure drop ratios. Higher Δt coils require less valve authority. Authorities less than 30% should be avoided.", "structured_payload": {"parameter_name": "valve_authority"}, "evidence_quote": "Typically, authorities in the range of 30 to 50% (for piping systems with 2:1 branch-to-riser pressure drop ratios) are adequate for HVAC coil applications, with higher Δt coils requiring less valve authority. Authorities less than 30% should be avoided", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Control Valve Sizing Basis", "canonical_key_hint": null, "summary": "Control valves should be sized based on the required valve coefficient Cv for the required pressure drop and flow.", "structured_payload": {"parameter_name": "control_valve_sizing"}, "evidence_quote": "Control valves should be sized on the basis of the required valve coefficient Cv for the required pressure drop and flow.", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Coil Rating Parameters for Dehumidifying Coils", "canonical_key_hint": null, "summary": "Dehumidifying coils are rated within parameters including entering air dry-bulb 18 to 38°C, air face velocity 1 to 4 m/s, and entering chilled-water temperature 1.5 to 18°C.", "structured_payload": {"parameter_name": "coil_rating_parameters"}, "evidence_quote": "Entering air dry-bulb temperature: 18 to 38°C\nAir face velocity: 1 to 4 m/s\nEntering chilled-water temperature: 1.5 to 18°C", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Dehumidifying Coil Air Face Velocity Selection Range", "canonical_key_hint": null, "summary": "Dehumidifying coils for comfort applications are frequently selected in the range of 2.0 to 2.5 m/s air face velocity.", "structured_payload": {"parameter_name": "air_face_velocity"}, "evidence_quote": "Dehumidifying coils for comfort applications are frequently selected in the range of 2.0 to 2.5 m/s air face velocity.", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Low-Temperature Heating System Supply Water Temperatures", "canonical_key_hint": null, "summary": "Low-temperature heating systems are generally designed with supply water temperatures from 80 to 115°C and temperature drops from 10 to 55 K.", "structured_payload": {"parameter_name": "supply_water_temperature"}, "evidence_quote": "They are generally designed with supply water temperatures from 80 to 115°C and temperature drops from 10 to 55 K.", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Valve Authority for Three-Way Valve Circuit", "canonical_key_hint": null, "summary": "For a three-way valve, the pressure drop in the bypass balancing valve should be set to equal that in the coil (load).", "structured_payload": {"parameter_name": "three_way_valve_authority"}, "evidence_quote": "The pressure drop in the bypass balancing valve in the three-way valve circuit should be set to equal that in the coil (load).", "page_hint": 3, "confidence": 0.85}
{"knowledge_type": "parameter_spec", "title": "Coil Rating Entering Air Wet-Bulb Temperature", "canonical_key_hint": null, "summary": "Entering air wet-bulb temperature for coil ratings is 15 to 30°C if air is not dehumidified in the application.", "structured_payload": {"parameter_name": "entering_air_wet_bulb"}, "evidence_quote": "Entering air wet-bulb temperature: 15 to 30°C (if air is not dehumidified in the application, select coils based on sensible heat transfer)", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Coil Rating Water Velocity Range", "canonical_key_hint": null, "summary": "Water velocity for coil ratings is 0.3 to 2.4 m/s. For ethylene glycol solution, it is 0.3 to 1.8 m/s.", "structured_payload": {"parameter_name": "water_velocity"}, "evidence_quote": "Water velocity: 0.3 to 2.4 m/s\nFor ethylene glycol solution: 0.3 to 1.8 m/s", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Dehumidifying Coil Sensible Heat Ratio Range", "canonical_key_hint": null, "summary": "The air-side ratio of sensible to total heat removed by dehumidifying coils varies from about 0.6 to 1.0 (sensible heat is 60 to 100% of total).", "structured_payload": {"parameter_name": "sensible_heat_ratio"}, "evidence_quote": "The air-side ratio of sensible to total heat removed by dehumidifying coils varies in practice from about 0.6 to 1.0 (i.e., sensible heat is from 60 to 100% of the total, depending on the application).", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Standard Rating Point for Unitary Equipment", "canonical_key_hint": null, "summary": "A standard rating point for unitary equipment is 54 L/s per kilowatt of refrigeration effect, not to exceed 60 L/s per kilowatt.", "structured_payload": {"parameter_name": "rating_point"}, "evidence_quote": "For example, a standard rating point has been 54 L/s per kilowatt of refrigeration effect, not to exceed 60 L/s per kilowatt for unitary equipment.", "page_hint": 5, "confidence": 0.85}
{"knowledge_type": "parameter_spec", "title": "Refrigerant Superheat for Standard Rating", "canonical_key_hint": null, "summary": "Refrigerant duty for standard rating would be 3 to 6 K superheat for an appropriate balance at 7°C saturated suction.", "structured_payload": {"parameter_name": "refrigerant_superheat"}, "evidence_quote": "Refrigerant (e.g., R-22) duty would be 3 to 6 K superheat for an appropriate balance at 7°C saturated suction.", "page_hint": 5, "confidence": 0.85}
{"knowledge_type": "parameter_spec", "title": "Water Coil Circuitry Operating Parameters", "canonical_key_hint": null, "summary": "For water coils, circuitry would operate at 1.2 m/s, 5.5°C inlet water, 6.7 K rise (or 36 mL/s per kilowatt of refrigeration effect).", "structured_payload": {"parameter_name": "water_coil_circuitry"}, "evidence_quote": "For water coils, circuitry would operate at 1.2 m/s, 5.5°C inlet water, 6.7 K rise (or 36 mL/s per kilowatt of refrigeration effect).", "page_hint": 5, "confidence": 0.85}
{"knowledge_type": "parameter_spec", "title": "Standard Rating Entering Air Conditions", "canonical_key_hint": null, "summary": "Standard ratings at 26.7°C db and 19.5°C wb are representative of entering air conditions for many comfort operations.", "structured_payload": {"parameter_name": "entering_air_conditions"}, "evidence_quote": "The standard ratings at 26.7°C db and 19.5°C wb are representative of the entering air conditions encountered in many comfort operations.", "page_hint": 5, "confidence": 0.85}
{"knowledge_type": "parameter_spec", "title": "Airflow Resistance Reduction with Hydrophilic Coils", "canonical_key_hint": null, "summary": "Tests have shown as much as a 30% reduction in air pressure drop across a hydrophilic coil as opposed to a new untreated coil.", "structured_payload": {"parameter_name": "hydrophilic_coil_resistance"}, "evidence_quote": "Tests have shown as much as a 30% reduction in air pressure drop across a hydrophilic coil as opposed a new untreated coil.", "page_hint": 5, "confidence": 0.8}
{"knowledge_type": "application_guidance", "title": "Freezing Prevention in Dehumidifying Coils", "canonical_key_hint": null, "summary": "Freezing does not occur with standard coils for comfort installations unless the refrigerant evaporating temperature at the coil outlet is below –4 to –2°C saturated.", "structured_payload": {"parameter_name": "coil_freezing_prevention"}, "evidence_quote": "Freezing does not occur with standard coils for comfort installations unless the refrigerant evaporating temperature at the coil outlet is below –4 to –2°C saturated; the exact value depends on the design of the coil, its operating dew point, and the amount of loading.", "page_hint": 5, "confidence": 0.85}
