{"knowledge_type": "parameter_spec", "title": "Valve Authority Range for HVAC Coil Applications", "canonical_key_hint": null, "summary": "Authorities in the range of 30 to 50% are adequate for HVAC coil applications, with higher Δt coils requiring less valve authority.", "structured_payload": {"parameter_name": "valve_authority"}, "evidence_quote": "Authorities in the range of 30 to 50% (for piping systems with 2:1 branch-to-riser pressure drop ratios) are adequate for HVAC coil applications, with higher Δt coils requiring less valve authority.", "page_hint": 1, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Minimum Valve Authority", "canonical_key_hint": null, "summary": "Authorities less than 30% should be avoided because they lead to a flow characteristic shift.", "structured_payload": {"parameter_name": "valve_authority_minimum"}, "evidence_quote": "Authorities less than 30% should be avoided because they lead to a flow characteristic shift that makes the equal-percentage valve appear to be more linear in nature.", "page_hint": 1, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Control Valve Pressure Drop for Complementary Characteristic", "canonical_key_hint": null, "summary": "In variable-speed pumping with differential pressure control, the valve pressure drop for control is that required to provide complementary characteristic.", "structured_payload": {"parameter_name": "valve_pressure_drop_for_control"}, "evidence_quote": "The valve pressure drop for control, then, is that required to provide complementary characteristic.", "page_hint": 1, "confidence": 0.85}
{"knowledge_type": "parameter_spec", "title": "Valve Authority for Good Results with 6.7 K Δt Coil", "canonical_key_hint": null, "summary": "For coils with a 6.7 K Δt, valve authority of 50 to 100% provides good results, implying a pressure drop on the valve equal to that of the coil.", "structured_payload": {"parameter_name": "valve_authority_for_6.7K_coil"}, "evidence_quote": "In the previous coils, a 6.7 K Δt was used, and valve authority of 50 to 100% provides good results, implying a pressure drop on the valve equal to that of the coil.", "page_hint": 1, "confidence": 0.85}
{"knowledge_type": "parameter_spec", "title": "Low-Temperature Heating System Supply Temperatures", "canonical_key_hint": null, "summary": "Low-temperature heating systems are generally designed with supply water temperatures from 80 to 115°C and temperature drops from 10 to 55 K.", "structured_payload": {"parameter_name": "supply_water_temperature_range"}, "evidence_quote": "They are generally designed with supply water temperatures from 80 to 115°C and temperature drops from 10 to 55 K.", "page_hint": 1, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Historical US Hot-Water Heating Design Temperatures", "canonical_key_hint": null, "summary": "Historically, US hot-water heating systems were designed for a 93°C supply water temperature and an 11 K temperature drop.", "structured_payload": {"parameter_name": "historical_supply_temperature"}, "evidence_quote": "In the United States, hot-water heating systems were historically designed for a 93°C supply water temperature and an 11 K temperature drop.", "page_hint": 1, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Coil Rating Parameters per AHRI Standard 410", "canonical_key_hint": null, "summary": "Dry-surface and dehumidifying coils are rated within parameters including entering air temperatures, air face velocity, and water velocity.", "structured_payload": {"parameter_name": "coil_rating_parameters"}, "evidence_quote": "Entering air dry-bulb temperature: 18 to 38°C\nEntering air wet-bulb temperature: 15 to 30°C\nAir face velocity: 1 to 4 m/s\nEntering chilled-water temperature: 1.5 to 18°C\nWater velocity: 0.3 to 2.4 m/s", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Dehumidifying Coil Air Face Velocity Selection Range", "canonical_key_hint": null, "summary": "Dehumidifying coils for comfort applications are frequently selected in the range of 2.0 to 2.5 m/s air face velocity.", "structured_payload": {"parameter_name": "air_face_velocity_selection"}, "evidence_quote": "Dehumidifying coils for comfort applications are frequently selected in the range of 2.0 to 2.5 m/s air face velocity.", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Standard Air Density for Airflow Ratings", "canonical_key_hint": null, "summary": "Airflow ratings are based on standard air of 1.20 kg/m³ at 20°C and a barometric pressure of 101.325 kPa.", "structured_payload": {"parameter_name": "standard_air_density"}, "evidence_quote": "Airflow ratings are based on standard air of 1.20 kg/m³ at 20°C and a barometric pressure of 101.325 kPa.", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Coil Freezing Threshold Refrigerant Temperature", "canonical_key_hint": null, "summary": "Freezing does not occur with standard coils for comfort installations unless the refrigerant evaporating temperature at the coil outlet is below –4 to –2°C saturated.", "structured_payload": {"parameter_name": "refrigerant_evaporating_temperature_freezing_threshold"}, "evidence_quote": "Freezing does not occur with standard coils for comfort installations unless the refrigerant evaporating temperature at the coil outlet is below –4 to –2°C saturated; the exact value depends on the design of the coil, its operating dew point, and the amount of loading.", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Airflow Resistance Difference Between Dry and Dehumidifying Coils", "canonical_key_hint": null, "summary": "A completely dry coil, removing only sensible heat, offers approximately one-third less resistance to airflow than a dehumidifying coil removing both sensible and latent heat.", "structured_payload": {"parameter_name": "airflow_resistance_comparison"}, "evidence_quote": "A completely dry coil, removing only sensible heat, offers approximately one-third less resistance to airflow than a dehumidifying coil removing both sensible and latent heat.", "page_hint": 3, "confidence": 0.85}
{"knowledge_type": "performance_spec", "title": "Hydrophilic Coating Air Pressure Drop Reduction", "canonical_key_hint": null, "summary": "Tests have shown as much as a 30% reduction in air pressure drop across a hydrophilic coil as opposed a new untreated coil.", "structured_payload": {"parameter_name": "hydrophilic_coating_pressure_drop_reduction"}, "evidence_quote": "Tests have shown as much as a 30% reduction in air pressure drop across a hydrophilic coil as opposed a new untreated coil.", "page_hint": 3, "confidence": 0.85}
