{"knowledge_type": "parameter_spec", "title": "Coil Rating Parameters", "canonical_key_hint": null, "summary": "Standard rating parameters for extended-surface air-cooling and dehumidifying coils per AHRI Standard 410.", "structured_payload": {"parameter_name": "Entering air dry-bulb temperature range"}, "evidence_quote": "Entering air dry-bulb temperature: 18 to 38°C", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Coil Rating Parameters", "canonical_key_hint": null, "summary": "Standard rating parameters for extended-surface air-cooling and dehumidifying coils per AHRI Standard 410.", "structured_payload": {"parameter_name": "Entering air wet-bulb temperature range"}, "evidence_quote": "Entering air wet-bulb temperature: 15 to 30°C", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Coil Rating Parameters", "canonical_key_hint": null, "summary": "Standard rating parameters for extended-surface air-cooling and dehumidifying coils per AHRI Standard 410.", "structured_payload": {"parameter_name": "Air face velocity range"}, "evidence_quote": "Air face velocity: 1 to 4 m/s", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Coil Rating Parameters", "canonical_key_hint": null, "summary": "Standard rating parameters for extended-surface air-cooling and dehumidifying coils per AHRI Standard 410.", "structured_payload": {"parameter_name": "Evaporator refrigerant saturation temperature range"}, "evidence_quote": "Evaporator refrigerant saturation temperature: –1 to 13°C at coil suction outlet", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Coil Rating Parameters", "canonical_key_hint": null, "summary": "Standard rating parameters for extended-surface air-cooling and dehumidifying coils per AHRI Standard 410.", "structured_payload": {"parameter_name": "Entering chilled-water temperature range"}, "evidence_quote": "Entering chilled-water temperature: 1.5 to 18°C", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Coil Rating Parameters", "canonical_key_hint": null, "summary": "Standard rating parameters for extended-surface air-cooling and dehumidifying coils per AHRI Standard 410.", "structured_payload": {"parameter_name": "Water velocity range"}, "evidence_quote": "Water velocity: 0.3 to 2.4 m/s", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Dehumidifying Coil Sensible Heat Ratio", "canonical_key_hint": null, "summary": "Typical range for the air-side ratio of sensible to total heat removed by dehumidifying coils.", "structured_payload": {"parameter_name": "Sensible to total heat ratio"}, "evidence_quote": "The air-side ratio of sensible to total heat removed by dehumidifying coils varies in practice from about 0.6 to 1.0", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Valve Authority for HVAC Coils", "canonical_key_hint": null, "summary": "Recommended valve authority range for HVAC coil applications to maintain proper flow characteristic.", "structured_payload": {"parameter_name": "Valve authority range"}, "evidence_quote": "Typically, authorities in the range of 30 to 50% (for piping systems with 2:1 branch-to-riser pressure drop ratios) are adequate for HVAC coil applications", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Low-Temperature Heating System Design", "canonical_key_hint": null, "summary": "Typical design parameters for low-temperature heating systems.", "structured_payload": {"parameter_name": "Supply water temperature range"}, "evidence_quote": "They are generally designed with supply water temperatures from 80 to 115°C and temperature drops from 10 to 55 K.", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Return Air Plenum Temperature Difference", "canonical_key_hint": null, "summary": "Typical temperature difference in a return air plenum directly below a roof deck during cooling season.", "structured_payload": {"parameter_name": "Plenum temperature difference"}, "evidence_quote": "The air temperature in a return air plenum directly below a roof deck is usually higher by 2 to 3 K during the air-conditioning season than in a ducted return.", "page_hint": 2, "confidence": 0.85}
{"knowledge_type": "maintenance_procedure", "title": "Filter-Drier Requirement for POE/PVE Lubricants", "canonical_key_hint": null, "summary": "Requirement for using filter-driers with hygroscopic lubricants to prevent moisture contamination.", "structured_payload": {"parameter_name": "Filter-drier requirement"}, "evidence_quote": "Filter-driers are required by virtually all manufacturers when using hygroscopic lubricants such as polyol ester (POE) and polyvinyl ether (PVE), particularly for split-system units, to remove any moisture introduced during installation or servicing.", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "diagnostic_step", "title": "Noise Source Pinpointing", "canonical_key_hint": null, "summary": "Procedure to determine if noise originates from the outlet or the system.", "structured_payload": {"parameter_name": "Noise source identification"}, "evidence_quote": "The cause of a noise complaint can usually be pinpointed as outlet or system sounds by removing the outlet’s core during operation. If the noise remains essentially unchanged, the system is the source. If the noise is significantly reduced, the outlet is likely the source.", "page_hint": 4, "confidence": 0.85}
{"knowledge_type": "parameter_spec", "title": "Coil Air Face Velocity for Dehumidification", "canonical_key_hint": null, "summary": "Typical air face velocity range for selecting dehumidifying coils in comfort applications.", "structured_payload": {"parameter_name": "Dehumidifying coil air face velocity"}, "evidence_quote": "Dehumidifying coils for comfort applications are frequently selected in the range of 2.0 to 2.5 m/s air face velocity.", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Coil Airflow Resistance Comparison", "canonical_key_hint": null, "summary": "Comparison of airflow resistance between a dry sensible cooling coil and a dehumidifying coil.", "structured_payload": {"parameter_name": "Airflow resistance difference"}, "evidence_quote": "A completely dry coil, removing only sensible heat, offers approximately one-third less resistance to airflow than a dehumidifying coil removing both sensible and latent heat.", "page_hint": 5, "confidence": 0.85}
{"knowledge_type": "parameter_spec", "title": "Hydrophilic Fin Coating Benefit", "canonical_key_hint": null, "summary": "Reported reduction in air pressure drop across a hydrophilic coil compared to a new untreated coil.", "structured_payload": {"parameter_name": "Air pressure drop reduction"}, "evidence_quote": "Tests have shown as much as a 30% reduction in air pressure drop across a hydrophilic coil as opposed a new untreated coil.", "page_hint": 5, "confidence": 0.8}
