{"knowledge_type": "parameter_spec", "title": "Coil Rating Parameters", "canonical_key_hint": null, "summary": "Standard rating parameters for extended-surface air-cooling and dehumidifying coils per AHRI Standard 410.", "structured_payload": {"parameter_name": "Entering air dry-bulb temperature"}, "evidence_quote": "Entering air dry-bulb temperature: 65 to 100°F", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Coil Rating Parameters", "canonical_key_hint": null, "summary": "Standard rating parameters for extended-surface air-cooling and dehumidifying coils per AHRI Standard 410.", "structured_payload": {"parameter_name": "Entering air wet-bulb temperature"}, "evidence_quote": "Entering air wet-bulb temperature: 60 to 85°F (if air is not dehumidified in the application, select coils based on sensible heat transfer)", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Coil Rating Parameters", "canonical_key_hint": null, "summary": "Standard rating parameters for extended-surface air-cooling and dehumidifying coils per AHRI Standard 410.", "structured_payload": {"parameter_name": "Air face velocity"}, "evidence_quote": "Air face velocity: 200 to 800 fpm", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Coil Rating Parameters", "canonical_key_hint": null, "summary": "Standard rating parameters for extended-surface air-cooling and dehumidifying coils per AHRI Standard 410.", "structured_payload": {"parameter_name": "Evaporator refrigerant saturation temperature"}, "evidence_quote": "Evaporator refrigerant saturation temperature: 30 to 55°F at coil suction outlet (refrigerant vapor superheat at coil suction outlet is 6°F or higher)", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Coil Rating Parameters", "canonical_key_hint": null, "summary": "Standard rating parameters for extended-surface air-cooling and dehumidifying coils per AHRI Standard 410.", "structured_payload": {"parameter_name": "Entering chilled-water temperature"}, "evidence_quote": "Entering chilled-water temperature: 35 to 65°F", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Coil Rating Parameters", "canonical_key_hint": null, "summary": "Standard rating parameters for extended-surface air-cooling and dehumidifying coils per AHRI Standard 410.", "structured_payload": {"parameter_name": "Water velocity"}, "evidence_quote": "Water velocity: 1 to 8 fps", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Coil Sensible Heat Ratio Range", "canonical_key_hint": null, "summary": "Typical range of sensible to total heat ratio for dehumidifying coils in practice.", "structured_payload": {}, "evidence_quote": "The air-side ratio of sensible to total heat removed by dehumidifying coils varies in practice from about 0.6 to 1.0 (i.e., sensible heat is from 60 to 100% of the total, depending on the application).", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Typical Coil Air Face Velocity", "canonical_key_hint": null, "summary": "Typical air face velocity range for selecting dehumidifying coils for comfort applications.", "structured_payload": {}, "evidence_quote": "Dehumidifying coils for comfort applications are frequently selected in the range of 400 to 500 fpm air face velocity.", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "HTW Generator Safety Controls", "canonical_key_hint": null, "summary": "Safety control requirement for high-temperature water (HTW) generators to prevent tube failure.", "structured_payload": {"parameter_name": "Minimum water flow"}, "evidence_quote": "HTW generators require a minimum water flow at all times to prevent tube failure.", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "HTW Control Valve Sizing", "canonical_key_hint": null, "summary": "Sizing criterion for control valves in high-temperature water (HTW) systems.", "structured_payload": {"parameter_name": "Valve pressure drop"}, "evidence_quote": "The valve and equipment must be sized to absorb, in the control valve at full flow, not less than half the available pressure difference between supply and return mains where the equipment is served.", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Ceiling Plenum Pressure Issue", "canonical_key_hint": null, "summary": "Potential problem with ceiling plenum applications in high-rise buildings due to stack effect.", "structured_payload": {}, "evidence_quote": "Some ceiling plenum applications with lay-in panels do not work well where the stack effect of a high-rise building or high-rise elevators creates a negative pressure.", "page_hint": 2, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Return Air Plenum Temperature Difference", "canonical_key_hint": null, "summary": "Typical temperature difference in a return air plenum directly below a roof deck during the air-conditioning season.", "structured_payload": {}, "evidence_quote": "The air temperature in a return air plenum directly below a roof deck is usually higher by 3 to 5°F during the air-conditioning season than in a ducted return.", "page_hint": 2, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Underfloor Air Distribution (UFAD) Critical Factor", "canonical_key_hint": null, "summary": "Critical success factor for underfloor air distribution (UFAD) systems.", "structured_payload": {}, "evidence_quote": "Making the underfloor supply air plenum as airtight as possible is critical to the success of this type of plenum.", "page_hint": 2, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Pipe vs. Duct Space Requirement", "canonical_key_hint": null, "summary": "Space requirement comparison between pipe distribution and air ductwork.", "structured_payload": {}, "evidence_quote": "When assessing application of pipe distribution to air distribution, the floor-to-floor height requirement can influence the pipe system: it requires less ceiling space to install pipe when compared to air ductwork.", "page_hint": 2, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Enhanced Filtration for Security", "canonical_key_hint": null, "summary": "Level of enhanced particulate filtration recommended for air-handling systems in buildings with security concerns.", "structured_payload": {}, "evidence_quote": "Enhanced particulate filtration for air-handling systems to the level of MERV 14 to 16 filters not only tends to reduce circulation of dangerous substances (e.g., anthrax), but also provides better indoor air quality (IAQ).", "page_hint": 2, "confidence": 0.9}
