{"knowledge_type": "parameter_spec", "title": "Valve Authority Range for HVAC Coil Applications", "canonical_key_hint": null, "summary": "Valve authority between 30 to 50% is adequate for HVAC coil applications with 2:1 branch-to-riser pressure drop ratios. Higher Δt coils require less valve authority.", "structured_payload": {"parameter_name": "valve_authority"}, "evidence_quote": "Authorities in the range of 30 to 50% (for piping systems with 2:1 branch-to-riser pressure drop ratios) are adequate for HVAC coil applications, with higher Δt coils requiring less valve authority.", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum Valve Authority to Avoid", "canonical_key_hint": null, "summary": "Valve authority less than 30% should be avoided as it causes a flow characteristic shift, making an equal-percentage valve appear more linear.", "structured_payload": {"parameter_name": "valve_authority_minimum"}, "evidence_quote": "Authorities less than 30% should be avoided because they lead to a flow characteristic shift that makes the equal-percentage valve appear to be more linear in nature.", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Control Valve Sizing Basis", "canonical_key_hint": null, "summary": "Control valves should be sized based on the required valve coefficient Cv for the required pressure drop and flow.", "structured_payload": {"parameter_name": "control_valve_sizing"}, "evidence_quote": "Control valves should be sized on the basis of the required valve coefficient Cv for the required pressure drop and flow.", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Coil Entering Air Temperature Rating Range", "canonical_key_hint": null, "summary": "Dry-surface and dehumidifying coils are rated with entering air dry-bulb temperatures from 18 to 38°C and wet-bulb temperatures from 15 to 30°C.", "structured_payload": {"parameter_name": "coil_entering_air_temp"}, "evidence_quote": "Entering air dry-bulb temperature: 18 to 38°C\nEntering air wet-bulb temperature: 15 to 30°C", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Coil Air Face Velocity Rating Range", "canonical_key_hint": null, "summary": "Coils are rated for air face velocities between 1 and 4 m/s, with dehumidifying coils for comfort applications often selected in the 2.0 to 2.5 m/s range.", "structured_payload": {"parameter_name": "coil_air_face_velocity"}, "evidence_quote": "Air face velocity: 1 to 4 m/s", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Chilled-Water Temperature Rating Range", "canonical_key_hint": null, "summary": "Entering chilled-water temperature for coil ratings ranges from 1.5 to 18°C.", "structured_payload": {"parameter_name": "chilled_water_temp"}, "evidence_quote": "Entering chilled-water temperature: 1.5 to 18°C", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Water Velocity Rating Range for Coils", "canonical_key_hint": null, "summary": "Water velocity for coil ratings ranges from 0.3 to 2.4 m/s, and for ethylene glycol solution from 0.3 to 1.8 m/s.", "structured_payload": {"parameter_name": "water_velocity"}, "evidence_quote": "Water velocity: 0.3 to 2.4 m/s\nFor ethylene glycol solution: 0.3 to 1.8 m/s", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Dehumidifying Coil Sensible Heat Ratio Range", "canonical_key_hint": null, "summary": "The air-side ratio of sensible to total heat removed by dehumidifying coils varies from about 0.6 to 1.0 (60 to 100% sensible heat).", "structured_payload": {"parameter_name": "sensible_heat_ratio"}, "evidence_quote": "The air-side ratio of sensible to total heat removed by dehumidifying coils varies in practice from about 0.6 to 1.0", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low-Temperature Heating System Supply Temperatures", "canonical_key_hint": null, "summary": "Low-temperature heating systems are generally designed with supply water temperatures from 80 to 115°C and temperature drops from 10 to 55 K.", "structured_payload": {"parameter_name": "heating_supply_water_temp"}, "evidence_quote": "They are generally designed with supply water temperatures from 80 to 115°C and temperature drops from 10 to 55 K.", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Historical US Hot-Water Heating Design", "canonical_key_hint": null, "summary": "Historically, US hot-water heating systems were designed for a 93°C supply water temperature and an 11 K temperature drop.", "structured_payload": {"parameter_name": "historical_heating_design"}, "evidence_quote": "In the United States, hot-water heating systems were historically designed for a 93°C supply water temperature and an 11 K temperature drop.", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Valve Authority for Three-Way Valve Circuit", "canonical_key_hint": null, "summary": "For a three-way valve circuit, the pressure drop in the bypass balancing valve should be set to equal that in the coil (load).", "structured_payload": {"parameter_name": "three_way_valve_authority"}, "evidence_quote": "The pressure drop in the bypass balancing valve in the three-way valve circuit should be set to equal that in the coil (load).", "page_hint": 3, "confidence": 0.85}
{"knowledge_type": "parameter_spec", "title": "Coil Freezing Prevention Threshold", "canonical_key_hint": null, "summary": "Freezing of dehumidifying coil surfaces occurs when the refrigerant evaporating temperature at the coil outlet is below –4 to –2°C saturated.", "structured_payload": {"parameter_name": "coil_freezing_threshold"}, "evidence_quote": "Freezing does not occur with standard coils for comfort installations unless the refrigerant evaporating temperature at the coil outlet is below –4 to –2°C saturated", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Airflow Resistance Comparison", "canonical_key_hint": null, "summary": "A completely dry coil removing only sensible heat offers approximately one-third less resistance to airflow than a dehumidifying coil removing both sensible and latent heat.", "structured_payload": {"parameter_name": "coil_airflow_resistance"}, "evidence_quote": "A completely dry coil, removing only sensible heat, offers approximately one-third less resistance to airflow than a dehumidifying coil removing both sensible and latent heat.", "page_hint": 5, "confidence": 0.85}
{"knowledge_type": "performance_spec", "title": "Hydrophilic Coil Pressure Drop Reduction", "canonical_key_hint": null, "summary": "Hydrophilic aluminum fin surface coatings can reduce air pressure drop across a new coil by as much as 30% compared to an untreated coil.", "structured_payload": {"parameter_name": "hydrophilic_coil_pressure_drop"}, "evidence_quote": "Tests have shown as much as a 30% reduction in air pressure drop across a hydrophilic coil as opposed a new untreated coil.", "page_hint": 5, "confidence": 0.85}
{"knowledge_type": "operational_sequence", "title": "Variable-Speed Pump Control Stability", "canonical_key_hint": null, "summary": "Variable-speed circulating pumps can provide stable control of coil discharge temperature, with stability on the order of ±0.28 K.", "structured_payload": {"parameter_name": "variable_speed_pump_stability"}, "evidence_quote": "Stability of the controlled discharge temperature of the coil was on the order of ±0.28 K.", "page_hint": 3, "confidence": 0.8}
