{"knowledge_type": "parameter_spec", "title": "Valve Authority Range for HVAC Coil Applications", "canonical_key_hint": "valve_authority", "summary": "Valve authorities in the range of 30 to 50% are adequate for HVAC coil applications, with higher Δt coils requiring less valve authority. Authorities less than 30% should be avoided.", "structured_payload": {"parameter_name": "valve_authority", "value_range": "30 to 50%", "unit": "%"}, "evidence_quote": "authorities in the range of 30 to 50% (for piping systems with 2:1 branch-to-riser pressure drop ratios) are adequate for HVAC coil applications, with higher Δt coils requiring less valve authority. Authorities less than 30% should be avoided", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low-Temperature Heating System Supply Water Temperature Range", "canonical_key_hint": "supply_water_temperature", "summary": "Low-temperature heating systems are generally designed with supply water temperatures from 80 to 115°C and temperature drops from 10 to 55 K.", "structured_payload": {"parameter_name": "supply_water_temperature", "value_range": "80 to 115°C", "unit": "°C"}, "evidence_quote": "They are generally designed with supply water temperatures from 80 to 115°C and temperature drops from 10 to 55 K.", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Historical Hot-Water Heating System Design Parameters", "canonical_key_hint": "historical_design_parameters", "summary": "In the United States, hot-water heating systems were historically designed for a 93°C supply water temperature and an 11 K temperature drop.", "structured_payload": {"parameter_name": "historical_design_parameters", "value": "93°C supply, 11 K drop", "unit": "°C, K"}, "evidence_quote": "In the United States, hot-water heating systems were historically designed for a 93°C supply water temperature and an 11 K temperature drop.", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Coanda Effect Description", "canonical_key_hint": "coanda_effect", "summary": "The Coanda effect causes a jet moving adjacent to a surface to remain in contact with the surface throughout the length of throw, counteracting the drop of a cool airstream.", "structured_payload": {"phenomenon": "Coanda effect", "description": "jet remains in contact with surface, counteracts drop of cool airstream"}, "evidence_quote": "a jet moving adjacent to or in contact with an impermeable wall or ceiling creates a low-pressure area immediately adjacent to that surface, causing the air to remain in contact with the surface substantially throughout the length of throw. This Coanda effect, also referred to as the surface or ceiling effect, counteracts, to varying extents, the negative-buoyancy-driven the drop of a horizontally projected cool airstream.", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "AHRI Standard 410 Coil Rating Parameters", "canonical_key_hint": "coil_rating_parameters", "summary": "Coils are rated within parameters: entering air dry-bulb 18 to 38°C, wet-bulb 15 to 30°C, air face velocity 1 to 4 m/s, evaporator refrigerant saturation temperature –1 to 13°C, entering chilled-water temperature 1.5 to 18°C, water velocity 0.3 to 2.4 m/s.", "structured_payload": {"parameter_name": "coil_rating_parameters", "entering_air_dry_bulb": "18 to 38°C", "entering_air_wet_bulb": "15 to 30°C", "air_face_velocity": "1 to 4 m/s", "evaporator_refrigerant_saturation_temperature": "–1 to 13°C", "entering_chilled_water_temperature": "1.5 to 18°C", "water_velocity": "0.3 to 2.4 m/s"}, "evidence_quote": "Entering air dry-bulb temperature: 18 to 38°C Entering air wet-bulb temperature: 15 to 30°C Air face velocity: 1 to 4 m/s Evaporator refrigerant saturation temperature: –1 to 13°C Entering chilled-water temperature: 1.5 to 18°C Water velocity: 0.3 to 2.4 m/s", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Ethylene Glycol Solution Coil Rating Parameters", "canonical_key_hint": "ethylene_glycol_coil_rating", "summary": "For ethylene glycol solution: 0.3 to 1.8 m/s, –18 to 32°C entering dry-bulb, 15 to 27°C entering wet-bulb, 10 to 60% aqueous glycol concentration by mass.", "structured_payload": {"parameter_name": "ethylene_glycol_coil_rating", "velocity": "0.3 to 1.8 m/s", "entering_dry_bulb": "–18 to 32°C", "entering_wet_bulb": "15 to 27°C", "glycol_concentration": "10 to 60%"}, "evidence_quote": "For ethylene glycol solution: 0.3 to 1.8 m/s, –18 to 32°C entering dry-bulb temperature, 15 to 27°C entering wet-bulb temperature, 10 to 60% aqueous glycol concentration by mass", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Dehumidifying Coil Sensible Heat Ratio Range", "canonical_key_hint": "sensible_heat_ratio", "summary": "The air-side ratio of sensible to total heat removed by dehumidifying coils varies from about 0.6 to 1.0.", "structured_payload": {"parameter_name": "sensible_heat_ratio", "value_range": "0.6 to 1.0"}, "evidence_quote": "The air-side ratio of sensible to total heat removed by dehumidifying coils varies in practice from about 0.6 to 1.0", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Typical Air Face Velocity for Dehumidifying Coils", "canonical_key_hint": "air_face_velocity", "summary": "Dehumidifying coils for comfort applications are frequently selected in the range of 2.0 to 2.5 m/s air face velocity.", "structured_payload": {"parameter_name": "air_face_velocity", "value_range": "2.0 to 2.5 m/s", "unit": "m/s"}, "evidence_quote": "Dehumidifying coils for comfort applications are frequently selected in the range of 2.0 to 2.5 m/s air face velocity.", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Standard Rating Point for Unitary Equipment", "canonical_key_hint": "standard_rating_point", "summary": "A standard rating point has been 54 L/s per kilowatt of refrigeration effect, not to exceed 60 L/s per kilowatt for unitary equipment.", "structured_payload": {"parameter_name": "standard_rating_point", "value": "54 L/s per kW, max 60 L/s per kW", "unit": "L/s per kW"}, "evidence_quote": "a standard rating point has been 54 L/s per kilowatt of refrigeration effect, not to exceed 60 L/s per kilowatt for unitary equipment.", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant Superheat for Unitary Equipment Balance", "canonical_key_hint": "refrigerant_superheat", "summary": "Refrigerant duty would be 3 to 6 K superheat for an appropriate balance at 7°C saturated suction.", "structured_payload": {"parameter_name": "refrigerant_superheat", "value_range": "3 to 6 K", "unit": "K"}, "evidence_quote": "Refrigerant (e.g., R-22) duty would be 3 to 6 K superheat for an appropriate balance at 7°C saturated suction.", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water Coil Circuitry Standard Conditions", "canonical_key_hint": "water_coil_standard_conditions", "summary": "For water coils, circuitry would operate at 1.2 m/s, 5.5°C inlet water, 6.7 K rise (or 36 mL/s per kilowatt of refrigeration effect).", "structured_payload": {"parameter_name": "water_coil_standard_conditions", "velocity": "1.2 m/s", "inlet_water_temperature": "5.5°C", "temperature_rise": "6.7 K", "flow_rate": "36 mL/s per kW"}, "evidence_quote": "For water coils, circuitry would operate at 1.2 m/s, 5.5°C inlet water, 6.7 K rise (or 36 mL/s per kilowatt of refrigeration effect).", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Standard Entering Air Conditions for Comfort Ratings", "canonical_key_hint": "standard_entering_air_conditions", "summary": "The standard ratings at 26.7°C db and 19.5°C wb are representative of the entering air conditions encountered in many comfort operations.", "structured_payload": {"parameter_name": "standard_entering_air_conditions", "dry_bulb": "26.7°C", "wet_bulb": "19.5°C"}, "evidence_quote": "The standard ratings at 26.7°C db and 19.5°C wb are representative of the entering air conditions encountered in many comfort operations.", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Standard Air Density for Airflow Ratings", "canonical_key_hint": "standard_air_density", "summary": "Airflow ratings are based on standard air of 1.20 kg/m³ at 20°C and a barometric pressure of 101.325 kPa.", "structured_payload": {"parameter_name": "standard_air_density", "density": "1.20 kg/m³", "temperature": "20°C", "pressure": "101.325 kPa"}, "evidence_quote": "Airflow ratings are based on standard air of 1.20 kg/m³ at 20°C and a barometric pressure of 101.325 kPa.", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Freezing Condition for Dehumidification Coils", "canonical_key_hint": "coil_freezing_condition", "summary": "Freezing does not occur with standard coils for comfort installations unless the refrigerant evaporating temperature at the coil outlet is below –4 to –2°C saturated.", "structured_payload": {"parameter_name": "coil_freezing_condition", "temperature_range": "below –4 to –2°C saturated"}, "evidence_quote": "Freezing does not occur with standard coils for comfort installations unless the refrigerant evaporating temperature at the coil outlet is below –4 to –2°C saturated", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Airflow Resistance Reduction with Hydrophilic Coating", "canonical_key_hint": "hydrophilic_coating_effect", "summary": "Tests have shown as much as a 30% reduction in air pressure drop across a hydrophilic coil as opposed to a new untreated coil.", "structured_payload": {"parameter_name": "hydrophilic_coating_effect", "reduction": "up to 30%"}, "evidence_quote": "Tests have shown as much as a 30% reduction in air pressure drop across a hydrophilic coil as opposed a new untreated coil.", "page_hint": 5, "confidence": 0.9}
