{"request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC engineer reading a chiller equipment manual. Extract ALL CONFIGURABLE OPERATIONAL PARAMETERS from this manual into a structured list. A parameter_spec is a CONFIGURABLE setpoint, limit, mode selection, enable/disable selection, or adjustable value that an operator or commissioning engineer would set. Examples include chilled water setpoints, current limit setpoints, mode selections, default values with adjustable ranges, and operator-visible active/arbitrated setpoints shown on control-panel tables. If a table shows an effective current setting that operators can influence through front panel / BAS / external sources, that active setpoint is still a valid parameter_spec. NOT parameter_specs: marketing claims describing product features, such as sensors collect data 3 times per second; internal control algorithm constants, such as comparison runs every 5 seconds; UI interaction descriptions, such as use up/down arrows to adjust; module names; relay output labels; analog/digital input or output labels; signal wiring names; component names; fault codes; performance specs at design conditions. A page that mainly lists relay outputs, analog inputs, digital switch inputs, terminals, or module part names is usually NOT parameter_spec unless it explicitly states an adjustable setpoint, limit, or operator mode selection. For EACH parameter, provide parameter_name as written in source, values/ranges/defaults only when stated, evidence_quote as a SHORT VERBATIM CONTIGUOUS substring of the manual, page_hint from [[chunk_id=... page=N]] markers, and confidence. Prefer the exact parameter label or a 5-40 word phrase copied directly from one chunk. Do NOT synthesize table cells into a new sentence or parenthetical expression. If the exact words do not appear contiguously in the manual, do not use them as evidence_quote. If you cannot quote verbatim, do not include the parameter. If a parameter is mentioned in MULTIPLE places, return it ONCE with evidence_quote from the most authoritative location. If no configurable parameters are present, return candidates=[] with skipped_reason. Do not invent parameters. Positive examples from this manual family: Active Chilled Water Setpoint 44.0F; Active Current Limit Setpoint 100%; Chilled Water Reset Return / Constant Return / Outdoor / None; External Chilled Water Setpoint Enable / Disable. Negative examples from this manual family: 智能传感器每秒采集三次数据; 比较间隔每五秒; Time Setpoint adjustment uses up/down arrows; 继电器输出状态; 1A17选项模拟输入/输出模块; 外部基本负荷设定输入. Use EXACTLY these JSON field names: candidates, skipped_reason, parameter_name, canonical_key_hint, value, unit, range_min, range_max, default_value, description, evidence_quote, page_hint, confidence. Do not use values/defaults. confidence MUST be a numeric float from 0.0 to 1.0, not words like high. page_hint MUST be an integer page number or null."}, {"role": "user", "content": "Domain: hvac\nEquipment class: centrifugal_chiller\nManual filename: trane_cvgf_400_1000_chiller_manual.pdf\n\nManual content (chunk anchors marked):\n[[chunk_id=chunk_44b6e1d18cc043f2 page=1]]\n\n操作\n维护手册\nMCW-SVN01A-ZS带CH530控制器的齿轮传动离心式冷水机组\nCVGF 400-1000 冷吨\n50 & 60Hz\nCVGF-SVU02A-ZH\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_2bda9bb8f81a4526 page=2]]\n\n警告与注意\n警告与注意\n在手册中的某些章节会出现“警告”与“注意”，请仔细阅读。“警\n告”提醒安装承包人避免可能导致人身伤亡的潜在危险；“注意”提醒员工\n警惕可能导致设备损坏的情形。您的人员安全和机器的正常运转依赖于严格\n遵守这些注意事项。\n注意：仔细阅读本指南各部分出现的“警告”与“注意”。\n警告－指明潜在的危险，如果不加防范，可能导致死亡或严重的伤害\n1\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_77e15095549b43e7 page=3]]\n\n目  录\n警告与注意\n综合资料\n机组控制面板（ UCP）\n基本负荷控制算法\n控制系统组件\n机组保护和自适应\n机组启动\n机组关闭\n周期性维护\n21\n3\n16\n35\n37\n48\n54\n56\n57\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_c2be86bbd26f4353 page=4]]\n\n综合资料\n文档更新记录\nCVGF-SVU02A-E4（2002年11月）\n这是一本新的手册。\n关于本手册\n本手册讲述 CVGF机组的操作和维护\n事项。其内容包括 50和 60Ｈ z 的带有\nTracer CH530冷水机组控制系统的\nCVGF离心式冷水机组。\n仔细阅读这些信息，并按指示正确\n操作和维护 CVGF机组。如果确实发\n生了机械问题，请联系授权的服务\n部门，以确保正确诊断和维修机组\n。\n型号代码\n参考安装指南\n产品描述信息组\n典型的产品描述信息组参见安装手\n册。\n机组铭牌\n机组铭牌安装在机组控制面板的左\n侧。\n提示：特灵启动柜由启动柜上的一\n个单独的型号数字标识。通用的缩写\n为了方便，手册使用了一些缩\n写。这些缩写按字母排列如下，同\n时给出缩写的全称。\nASME=美国机械工程师协会\nASHARE= 美国供热、制冷、空调工\n程师协会\nBAS=楼宇自动化系统\nCDBS=冷凝器管束尺寸\nCDSZ=冷凝器壳体尺寸\nCH530=Tracer CH530 控制器\nCWR=冷冻水重置\nCWR'=冷冻水重置优先\nDTFL=在满负荷工况下的设计温差\n(例如，冷冻水进出口温度差\n)。\nTMDV＝DynaView 字符显示屏，也被\n称为主处理器（ MP）。\nELWT=蒸发器出水温度\nENT=冷冻水进水温度\nEXOP=扩充运行\nGBAS=通用楼宇自动化接口\nGPM=加仑 /分钟\nHLUV=高温差卸载阀\nHp=马力\nHVAC=暖通空调\nIE=内部传热加强管\nIPC＝内部通讯\nLCD=液晶显示屏\nLED=光发射二极管\nLLID=低智能设备（传感器、压力变\n换 器 、 或 输 入 ／ 输 出 UCP模\n块）\nMAR=机组关闭后自动重启动（无闭\n锁，当外界工况恢复正常时，\n机组将重启）\nMMR=机组关闭后手动重启（闭锁\n，冷水机组必须手动重启）\nMP=主处理器\nPFCC=功率因素补偿电容器PID=比例积分微分\nPSID=磅／平方英寸（压差）\nPSIG=磅／平方英寸（表压）\nODT=室外温度\nOPST=运转状态控制\nRLA=额定负载电流\nRTD=电阻温度\nDevice TracerCH530＝本冷水机组\n使用的控制\n平台\nTRMM=Tracer 通信讯\nUCP=机组控制面板\n3\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_726427cc6feb46c5 page=5]]\n\n综合资料\n机身安装启动柜（选项）\n二级压缩机\n冷凝器\n安全阀\n蒸发器\n油泵\nCH530控制面板\n机组铭牌图1. 常规CVGF机组组件\n图2. 典型的CVGF机组部件\n分布（后视图）电机\n机组铭牌\n安全阀\n油冷却器\n经济器\n4\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_646f9fc1edae4226 page=6]]\n\n制冷循环\nCVGF水冷机组的制冷循环可用\n图3所示的压焓图来说明。关键状态\n点 已 标 出 ， 并 会 在 下 面 章 节 中 讨\n论。图 4给出了表明制冷剂流动的系\n统草图。\n蒸发器 －在状态点 1，制冷剂蒸汽\n和液体混合物进入蒸发器。液体制\n冷剂吸收系统冷负荷侧热量后蒸发\n，到达状态点 2。制冷剂蒸汽流到压\n缩机第一级。综合资料\n二级 压缩机\n一级 压缩机冷凝器\n经济器\n蒸发器\nRE\n1REP\nPe\nP1\nPe1 234 5\n6\nH\n5压缩机第一级－制冷剂蒸汽从蒸\n发器中抽至压缩机第一级。通过第\n一级叶轮的加速将蒸汽的温度和压\n力增加，到状态点3。\n图3. 压－焓图\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_88e1e29f94414f8f page=7]]\n\n压缩机第二级 －制冷剂离开压缩\n机第一级时，混合来自经济器的较\n冷的制冷剂蒸汽。混合降低了进入\n压缩机第二级的蒸汽焓值。第二级\n叶轮将蒸汽加速，进一步增加它的\n温度和压力，到状态点4。\n冷 凝 器 －制冷剂蒸汽进入冷凝器\n在这里，系统冷负荷和压缩产生的\n热量被冷凝水回路带走。这些散热\n使得制冷剂蒸汽降温冷凝为液态 ,\n到状态点 5。\n经济器和制冷剂节流孔板系\n统－制冷剂液体在状态点 5离开冷凝\n器，流经第一个节流孔，进入经济\n器，并且在标出的中间压力 P下，少1\n量的制冷剂闪发。制冷剂液体的闪综合资料\n启动柜\n高温差\n卸载阀\n(HLUV) 冷凝器\n冷凝器储液槽\n过滤器\n经济器\n固定的\n节流孔板S\n制冷剂流分配器\n蒸发器油箱\n泵内过滤器\n压缩机\n进口导叶\n第一级\n第二级\n电机\n油冷却器齿轮\n轴承\n固定的\n节流孔板固定的\n节流孔板F\n6发能冷却其余的制冷剂到状态点 6。\n制冷剂闪发的另一个好处是提高整\n个蒸发器的制冷效果，从 RE′增加\n到RE。与没有经济器的冷水机组比\n较，经济器能节约大约4%的能量。\n为完成工作循环，制冷剂在状\n态点 6离开经济器，流经第二个节流\n孔板。制冷剂压力和温度在这里减\n小到蒸发器工况，状态点1。\nCVGF冷水机组的一项创新设计\n是在尽可能增加蒸发器传热性能的\n同时减少了制冷剂充注量的要求。\n这是 Trane专利－降膜蒸发器设计所\n达到的效果。 CVGF要求的制冷剂充\n注量少于同等容量采用满液式蒸发\n器冷水机组的充注量。\n图4. 制冷剂流向图\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_12db28dc75d847d7 page=8]]\n\n压缩机描述\nCVGF压缩机由三个独立部分组\n成：两级离心式压缩机、电机和带\n油箱的齿轮箱。见图５综合资料\n电机转子\n电机轴\n大齿轮排气口\n电机接线端电机外壳\n电机定子\n小齿轮轴\n齿轮箱\n二级叶轮\n一级叶轮\n油泵\n油箱吸气口\n7压缩机\n离心式压缩机是两级并配备高\n强度铝合金叶轮的全封闭式压缩机\n。叶轮在超过设计转速 25%的工况\n下进行了测试。在名义转速下，回\n转部件的动平衡小于 5.1mm/s （峰\n值速度 0.2英寸每秒）的振动。通过\n调节每个叶轮上游的导叶，控制系\n统 可 以 在 2 0 -\n100%范围内对压缩机能力进行调整\n图5. 压缩机剖面图\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_957f10073c524e9a page=9]]\n\n综合资料\n驱动轮系\n驱动轮系由螺旋形的大小齿轮\n组成。轮齿表面进行硬化和精确研\n磨。整体叶轮轴由液体动压推力径\n向轴承支撑。\n电机\n电机是全密封式、制冷剂冷却\n的两极、带滑刷鼠笼式感应电动机\n。一个径向液体动压轴承和双向角\n接触球轴承支撑电机组件。植入绕\n组的传感器可以监视电机温度。\n控制系统概述\n控制系统操作界面\n各种运行参数信息被挑选出来\n提 供 给 操 作 员 、 维 护 技 术 员 和 业\n主。操作冷水机组时，他们需要的\n是一些逐日变化的信息，比如设定\n值、限制、诊断信息和报告等。\n维 护 机 组 时 ， 他 们 需 要 不 同\n的、更多的信息，例如历史运行记\n录和运行诊断、设置设定、自设定\n控制算法，以及运行参数设定等。\n控 制 系 统 提 供 二 种 不 同 的 界\n面，一种是用于日常运转的，另一\n种是用于周期性维护的。通过这些\n界 面 ， 很 容 易 获 取 所 需 的 运 行 参\n数。\n8TMDynaView 人机界面\n日常运转信息显示在面板上，\n方便操作人员查看。在触摸屏上同\n时显示７行数据（英制或公制）。\n通过触摸，可以方便的得到逻辑组\n织的信息组。详见操作界面部分。\nTMTechView\nTMTechView 界面显示所有机组\n状态、机组设置设定、自设定的极\n限值，以及总共 60条的当前或 /和历\n史诊断信息，以便维护技术员和高\nTM级操作员查看。通过 TechView 界\n面，技术员可以对单个装置或一组\n装置进行进一步的故障诊断。 LED灯\n光和每个装置各自的指示器直观地\n指示着每个装置的工作状态。满足\n系统要求的任何 PC都可以下载维护\n界面软件和 Tracer CH530的升级程\n序 。 更 多 的 信 息 请 联 系 当 地 的\nTrane服务部门，或访问 Trane公司\n网站www.trane.com.\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_f217bfb256394fb7 page=10]]\n\n综合资料\n图6. CVGF操作时序\n停机\n停机\n禁止运行\n正在停机\n准备关机\n关机启动\n自动\n等待启动\n启动压缩机\n运行\n运行\n运行限制通电\n确认关机启动命令诊断\n复位\n快速起动或满足设定值\n停机命令或故障诊断\n机命令停\n故障诊断动 确\n认启\n9\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_25013febfa884d60 page=11]]\n\n综合资料\n图7. 操作时序：通电\n注意： DynaView的通电时间的变动范围依赖于安装的选项数。控制系\n统通电\n完成自检\n(12秒) 自检\n启动\n程序开始启动\n(20-30秒*)\n二次运行\n模式如图\n示的自动\n或停机\n10\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_25a2a54b8f914b20 page=12]]\n\n综合资料\n图8. 操作时序：运行\n启动状态为“运转”\n启动压缩机 运行\n调整IGV来控制LWT限制模式\n运行限制\n调整IGV来控制运行限制退出限制模式\n运行\n调整IGV来控制LWT运行\n11\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_93cd7171066d46f1 page=13]]\n\n综合资料\n图9. 立即停机或禁止运行\n立即停机非自锁诊断\n立即停机自锁诊断\n应急停机禁止运行\n停机\n运行后润滑完成\n关机\n油泵断电关机 关机 禁止运行\n或停机\n后润滑和蒸发器\n继电器断电延迟结束\n关闭IGV\n(0-50秒)\n后润滑\n(1分钟) 油泵断电\n确认没有油压*\n油泵断电5分钟后\n对立即停机，蒸发器\n继电器不会延迟断电蒸发器发泵继电器断电\n压缩电断电\n压缩机断电后8秒后，确认没有\n压缩机电流\n冷凝器水泵断电\n*注意：当油压差开关打开时没有油压。\n12\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_4848f266fb9b4773 page=14]]\n\n综合资料\n图10. CVGF操作程序：满足设定要求\n满足设定点\n运行 准备关机 关机 自动 关机\n关闭IGV\n(0-50秒)后润滑\n(1分钟)\n确认没有油压*\n油泵断电5分钟后油泵断电\nIGV关闭命令 压缩机断电\n各运转模式诊断继续有效在30秒内，确认没有压\n缩机电流\n冷凝器水泵继电器断\n电\n*注意：当油压差开关打开时没有油压。\n13\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_c0f9b6ff48424f0c page=15]]\n\n综合资料\n润滑油管理\n润滑油管理的主要目的是，在\n压缩机运行时确保轴承能得到有效\n和充分的润滑，并减少制冷剂稀释\n润滑油。\n润 滑 油 管 理 系 统 执 行 安 全 检\n查，并管理润滑油泵和润滑油加热\n器的运行。管理系统的传感器输入\n是油压差和油温。\n润滑油管理系统有二个加热器\n输出，两个输出同步，比如，同时\n开或关。\n注 意 ：\n润滑油泵和润滑油加热器从不同时\n上电。\n启动限制最低油温默认设定是\no：95 F\n当启用“加强油温保护”功能\n时，启动限制最低油温为蒸发器饱\no o o和温度 30 F (-0.01 C)或 105 F (40.5\noC)中较高的一个。\n当启用“加强油温保护”功能\no时，润滑油温度设定点固定为 136 F\no(57.8 C)。\n润滑油温度控制设定范围是从 1\no0 0  到 1 6 0 F  ( 3 7 .\n\n[[chunk_id=chunk_0a1a4ac20b0d4013 page=15]]\n\n8 到\no71.1 C)范围内可调的。\n基本模式\n润滑油管理系统有如下模式：\n1.低温启动禁止： 润滑油温度等于\n或低于启动禁止最低油温设定值。\n加热器会通电以提高油温。“加强\n油温保护”的有关信息见低温启动\n禁止部分。这一模式运行时会在 Dyn\na V i e w  或T e c h V i e w\n上显示供用户查看。\n2.闲置：油泵断开。油温由加热器\no维持在控制温度设定值 +/- 2.5 F(1.4\noC)范围内 .3.预润滑： 在压缩机启动前油泵润\n滑轴承 30秒。这一模式运行时会在\nD y n a V i e w  或T e c h V i e w\n上显示供用户查看。\n4 .运 转 ：\n当压缩机运行时，油泵持续润滑轴\n承。\n5.后润滑：压缩机停止运行后，油泵\n继续润滑轴承 60秒，以确保轴承保\n持润滑，使压缩机完全停止。\n在后润滑过程中，如果发出一\n个启动命令，可以马上执行快速重\n启。\n这一模式运行时会在 DynaView\n或TechView 上显示供用户查看。\n6.手动模式： 润滑油泵可以用手动\n模式启动和关闭。\n油温控制\n使用油加热器维持油温在控制\no o温 度 设 定 值 +/- 2.5 F (4.5 C)范 围\n内。油加热器在油泵启动的时候断\n开。\n油压差检查\n在油泵运转前，将进行油压差\n检查验证油压差。为防止压差开关\n不正常工作，这种检查是很必要的\n。如果不进行这种检查，就无法得\n到低油压差的信息反馈。在后润滑\n完成后，进行油压差检查验证油压\n差的下降，以证明润滑已经停止。\n详述如下：\n·CH530验证，在进行预润滑前，\n油泵断开时，压差开关的压差读数\n为0。\n·CH530显 示 低 油 压 差 时 的 “ 等\n待”模式。\n· 油 泵 断 开 而 未 启 动 前 进 行 此 检\n验。\n·CH530允许５分钟等待油压差开关的打开\n·此检验也在上电和重启时执行。\n如果发生 MPL或在后润滑时上电，\n油泵已经在运转，则无须检查。\n保护性诊断和相应描述\n润滑油压差滞后 是一种自锁诊\n断，会在机组预润滑时发生。压差\n开关的状态经常被用来代替低油压\n差保护设定值。\n低油压差保护是 一 种 自 锁 诊\n断，会在机组运行时发生。油压标\n志着润滑油流动和油泵运转。油压\n显著下降表明油泵故障、漏油，或\n者油路堵塞。\n一旦润滑油开始流动，而油压\n差开关连续２秒显示没有油压，故\n障诊断将自动执行。\n油 压 差 超 限\n是一种自锁诊断，会在机组闲置时\n发生，可以检查确保油压开关正常\n工作，确保油压开关持续打开５分\n钟。\n14\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_3b9e6ca8f0ad4a08 page=16]]\n\n综合资料\n图11. 润滑油回路图\n高温差\n卸载阀\n(HLUV)压缩机\n齿轮\n轴承电机第一级\n第二级\n油冷却器\n过滤器冷凝器\n冷凝器储液槽\n固定的节流孔板经济器 油箱\n油泵\n分配器\n蒸发器制冷剂\n滑油固定的节流孔板F\nS启动柜\n15\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_161677ecc72a4680 page=17]]\n\n机组控制面板(UCP)\n控制面板和机组安装设备\n机组控制面板 (UCP)\n安全和运行控制器都装在机组控制\n面 板 和 启 动 柜 内 。 被 称 之 为\nDynaView 的UCP的操作界面和主处\n理器安装在控制面板的门上。（详\n见操作界面部分）\n控制面板中安装了另外几个控制模\n块 — — 安 装 在 控 制 面 板 内 的 LLID\n16（低级别智能装置），电源，接线\n盒 ， 保 险 丝 ， 电 路 断 路 器 和 变 压\n器。 IPC（内部通讯）总线允许在\nLLID 和主处理器之间通信。机组安\n装设备被称为集成于机组的 LLID设\n备，比如，温度传感器或者压力变\n送器。这些设备以及其一些功能开\n关，向控制系统提供模拟或数字信\n号的输入。\n图12. 控制面板\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_65ed7e9e29664680 page=18]]\n\nTracer CH530冷水机组控制\n器\nTracer CH530的 主 处 理 器\nDynaView 能快速响应，无论何时都\n对机组保持在线的控制。智能传感\n器每秒可以采集三次数据，是上代\n产品数据采集速度的 55倍。每个装\n置（传感器）有自己的微处理机，\n可以同步地将自身的读数从模拟量\n转换为数字量并精确校准。所有装\n置都与 DynaView 进行数字通信，因\n而主处理器没有必要每次都对模拟\n量进行模 /数转换。这种分布式的逻\n辑使得主处理器可以集中精力对负\n荷、机械、辅助设备、供电等条件\n的变化做出反应。 Tracer CH530不\n断接收到关键的数据参数、温度、\n电流等信息。每五秒钟，多对象算\n法都会对每个参数和它的设定极限\n值进行一次比较。机组的 Adaptive\nControl 能保持机组的高效运行，保\n证系统性能。\n无论何时，如果控制器感受到\n可能触发保护性关机的情形，它将会 把 不 正 常 的 参 数 反 馈 给 控 制 系\n统。当此参数恢复正常，控制器将\n转换目标控制冷水温度，或其他可\n能存在的更紧急的控制参数。\n可变的穿过蒸发器的水流量\n可以改变蒸发器水流量的机组\n已经引起工程师、承包人、建筑业\n主、和操作员的注意。改变水量可\n以减小水泵的能耗，而不要求机组\n供给额外的能量。这种策略可以显\n著节能。TracerCH530可以更快速更\n智能地对工况的变化做出反应，因\n而可以可靠地调整蒸发器水流量大\n小及其对冷水温度的作用。如此调\n整 可 以 使 冷 水 温 度 保 持 在 设 定 温\n度。\nD y n a V i e w\n(DV)操作界面包括主处理器（ MP）\n。主处理器可以向其他模块下达指\n令，从ＩＰＣ环路上采集其他模块\n的数据、状态和诊断信息。主处理\n器软件通过启动水泵、感测入口水\n流量来控制水流，确定是要加热还\n是冷却，执行预润滑和后润滑，启动压缩机，控制水温，确定限定值\n和预置入口导叶的位置。\nＭＰ包括固化内存，一方面可\n以检验设定值的有效性，另一方面\n，在断电时可以保持数据。从模块 (\nLLID)来的系统数据被显示在 DynaVi\ne w\n操作界面上。例如蒸发器与冷凝器\n水温，室外空气温度，蒸发器和冷\n凝器水泵控制状态和报警继电器，\n外部自动停机，紧急停机，和蒸发\n器冷凝器流量等。\nDynaView 在顶端给出三个菜单\n条 ， 分 别 为 Main， Reports，\nSettings（主菜单、报告、设定）\nMain（主菜单）屏提供全部的\n高级机组状态，这样操作者可以迅\n速了解机组的运转模式。机组运转\n模式在顶行显示（ Auto自动， Run运\n行， Inhibit抑制， Running Inhibit运\n转 抑 制 ， 等 等 ） 。 那 些 Additional\ninfo“详细信息”图标将由子屏幕显\nTM图13.\n\n[[chunk_id=chunk_b4d51f53094a472e page=18]]\n\nDynaView 主处理器\n17机组控制面板(UCP)\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_a4825791c5ad4d11 page=19]]\n\n主菜单屏内容可以通过向上向\n下箭头按钮来察看。在空转 30分钟\n后，主菜单屏是默认的屏幕。 Dyna\nT MV i e w ( D V )  是T r a c e r\nCH530控制系统在 CTV上的操作界\nTM面。 DynaView 长9.75\" (24.8 cm)\n宽8 \"  ( 2 0 . 3  c m )   高1 . 6 \"\nTM(4.1cm) 。DynaView 显示器大约宽\n4 \"   ( 1 0 . 2 c m )  高3 \"   ( 7 . 6 )\n。显示器包括触摸屏和长寿命的 LE\nD背 景 照 明 。 本 装 置 能 在 0 -\n95%的相对湿度（无水冷凝）下工\n作。外壳上有可在恶劣天气环境下\nT M工作的连接 TechView 的RS232接\n口。\n触摸屏的主要功能完全是由软\n件决定的，并随当前显示的主题改\n变。使用者通过触摸选择钮触发触\n18摸敏感按钮。所选按钮暗下来表明\n它已经被选中。触摸钮的好处在于\n，整个可能选择的范围和当前选项\n同时可见。\n向上向下 箭头按钮 允许用来调\n整连续变化的设定值，比如出水温\n度设定。通过触摸向上或向下箭头\n改变设定值。\n动作按钮 是临时出现的。动作\n按 钮 要 求 操 作 者 作 一 个 Enter“ 确\n定”或 Cancel“取消”的选择。然\n后 系 统 进 行 适 当 的 动 作 ， 按 钮 消\n失。\nTMDynaView 由 不 同 的 屏 幕 组\n成，每个屏幕显示所服务的机组的\n特定项目信息。在显示器的上部排\n着一行标签。使用者通过触摸适当\n的标签来选择某个屏幕的信息。所\n选的文件夹会被显示在最前面，使机组控制面板(UCP)\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_c1b17d2eb3974f64 page=20]]\n\n19机组控制面板(UCP)\n显示屏主体是用来描述文本、\n数据、设定值，或者按键（触摸敏\n感 区 ） 。 双 箭 头 可 以 一 页 一 页 滚\n动，既可向上翻也可向下翻。单箭\n头可以一行一行滚动。在屏幕的最\n后，向下滚动钮将消失。\n屏幕的底部是持久显示区域，\n它出现在所在屏中，并执行如下功\n能。左边圆形区域用于减少对比度\n和显示视角。右边圆形区域用于增\n加对比度和显示视角。对比度控制\n可以避免完全“亮”或者完全“暗\n”，否则将有可能使初用者误以为\n是显示器故障。\n常显键在显示器底部的水平位\n置，无论屏幕当前显示任何内容，\n持久键都是可用的。这些按键对机\n组 运 转 很 重 要 。 A u t o和 S t o p\n“自动和停机”键是在持久显示区域作为单选按键出现的。被选的键\n将变暗。当 Stop“停机”键被触摸\n时，机组将停止工作，进入停机程\n序 。 按 I m m e d i a t e\nStop“立即停机”按钮，将使机组\n立即停止。\nAuto“自动”和 Stop“停止”\n优先于 Enter“确定”和 Cancel“取\n消”键。（一个设定值被改变后，\n即 使 没 有 按 下 Enter“ 确 定 ” 或\nCancel“ 取 消 ” ， 按 下 Auto“ 自\n动 ” 或 Stop“ 停 止 ” 就 会 被 接\n受）。选择 Auto“自动”将使机组\n开始工作。\n机组运行模式表示机组运转状\n态。一个子屏幕给出附加模式的综\n合信息。当使用者滚动屏幕时，机组 运 行 模 式 固 定 地 保 持 在\nTMDynaView  上，操作人员可以看到\n一行文字表示机组的“顶层”运行\n状态。这些主模式见表 1。关于机组\n运行状态的 Additional info(详细\n信息)（如果有）可以通过选择顶层\n运行模式旁的 Additional info(详\n细信息)钮（双右箭头）得到。这些\n子层模式见表1。\n主模式是一行文本，显示在顶\n层系统运行模式行。子层模式可以\n在运行模式子菜单中看到。运行模\n式子菜单可以显示 6行文本。系统模\n式将通过 COMM4/5以楼宇自动化系\n统(BAS)代 码 被 发 送 到 Tracer\nSummit。注意到每个主模式可以包\n含多个子层模式。通常， BAS代码用\n于发送到主模式而非子层模式。\n图14.\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_73c3448b2ac14ad4 page=21]]\n\n20图15. 表1. 主模式的说明在下表中列出\nTop Level Mode( 主模式 )\nStopped( 停机中 )\nRun Inhibit( 禁止运行 )\nAuto(自动 )\nWaiting To Start( 等待启动 )\nStarting Compressor( 启动压缩机 )\nRunning( 运转中 )\nRunning  Limit( 运转限制 )\nPreparing To Shutdown( 准备停机 )\nShutting Down( 停机中 )说明\n机组运行中被停机，要求用户选择Auto（自动）\nTracer、外部BAS或自动重置诊断信息限制机组运行\n机组决定是否需要运行\n在压缩机的起动完成以前，机组等待任务命令\n机组正在启动压缩机\n在没有限制情况下运行压缩机\n在有限制情况下运行压缩机\n机组在压缩机停机前关闭进口导叶\n压缩机已停机，机组执行停机任务\n机组控制面板(UCP)\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_fc0869d0c9d24fb1 page=22]]\n\n21机组控制面板(UCP)\nTop Level Mode\n(主模式)Sub Level Mode\n次级模式参考BAS\n代码\nSYSTEM RESET\nStopped\nStopped\nStopped\nRun Inhibit\nRun Inhibit\nRun Inhibit\nAuto\nAuto\nAuto\nAuto\nWaiting To Start\nWaiting To Start\nWaiting To Start\nWaiting To Start\nWaiting To Start\nWaiting To Start\nWaiting To Start\nStarting Compressor\nRunning\nRunning\nRunning\nRunning\nRunning\nRunning  Limit\nRunning  Limit\nRunning  Limit\nRunning  Limit\nRunning  Limit\nRunning  Limit\nPreparing To Shutdown\nShutting Down\nShutting Down\nShutting Down起动和应用软件号，会显示自测和配置有效性\n局部停机\n应急停机\n诊断信息停机  手动复位\n抑制\n外部源 抑制\n诊断信息停机  自动复位\n等待蒸发器水流\n等待制冷命令\n等待供热命令\n供电延迟抑制\n等待冷凝器水流\n形成油压\n预润滑时间:\n电机温度抑制:    电机温度 / 抑制温度\n重启时间抑制:\n低油温抑制:   油温 / 抑制温度\n等待启动柜启动:\n无次级信息显示\n无次级信息显示\n喘振\n基本负荷\n电流控制负荷软加载\n容量控制负荷软加载\n电流限制\n相不平衡限制\n冷凝器压力限制\n蒸发器温度限制\n最小容量限制\n最大容量限制\n关闭进口导叶:        进口导叶位置 %\n后润滑时间:\n蒸发器泵关闭延迟:\n冷凝器泵关闭延迟:Tracer\nMIN:SEC\nMIN:SEC\nMIN:SEC\nMIN:SEC\nMIN:SEC\nMIN:SEC\nMIN:SECNA\n00\n00\n00\n100\n100\n100\n58\n58\n58\n58\n70\n70\n70\n70\n70\n70\n70\n72\n74\n74\n74\n74\n74\n75\n75\n75\n75\n75\n75\n7E\n7E\n7E\n7EBoot & Application software part number, self-test,\nand configuration validity screens will be present.\nLocal Stop\nPanic Stop\nDiagnostic Shutdown - Manual Reset\nTracer  Inhibit\nExternal Source Inhibit\nDiagnostic Shutdown - Auto Reset\nWaiting For Evaporator Water Flow\nWaiting For A Need To Cool\nWaiting For A Need To Heat\nPower Up Delay Inhibit:\nWaiting For Condenser Water Flow\nEstablishing Oil Pressure\nPre-Lubrication Time:\nMotor Temperature Inhibit :    Motor Temperature / Inhibit Temperature\nRestart Time Inhibit:\nHigh Vacuum Inhibit: Oil Sump Press / Inhibit Press\nWaiting For Starter To Start:\nThere is no sub mode displayed\nThere is no sub mode displayed\nSurge\nBase Loaded\nCurrent Control Soft Loading\nCapacity Control Soft Loading\nCurrent Limit\nPhase Unbalance Limit\nCondenser Pressure Limit\nEvaporator Temperature Limit\nMinimum Capacity Limit\nMaximum Capacity Limit\nClosing IGV: IGV Position %\nPost-Lubrication Time:\nEvaporator Pump Off Delay:\nCondenser Pump Off Delay:\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_559e2b4df2924963 page=23]]\n\n22Main (主菜单 )屏\n主菜单屏显示了机组性能总览，包括主运行模式和子运行模式。\n下表列出了主屏上可能显示的信息，可以通过上下箭头来翻看\n说明\nChiller Operating Mode (>>sub modes)\n冷水机组运行模式 (>>次级模式)\nEvaporator Entering and Leaving Water Temperature\n蒸发器进出水温度\nCondenser Entering and Leaving Water Temperature\n冷凝器进出水温度\nActive Chilled Water Setpoint（>>source）\n动态冷冻水温度设定(来源)\nActive Current Limit Setpoint（>>source）, If enabled\n动态电流限制设定（来源）, 如果启用\nActive Base Loading Setpoint（>>source）, If enabled\n动态基本载荷设定(来源）, 如果启用\nAverage Line Current\n平均电流\nApproximate Chiller Capacity, If option installed\n制冷机大约容量，如果安装了这个选项\nSoftware Version\n软件版本机组控制面板(UCP)\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_61634d19b6394524 page=24]]\n\n23机组控制面板(UCP)\n故障诊断屏幕\n诊断信息屏可通过按 Alarms键\n进入。\n当显示警告信息时，警告键就\n显 示 在 Stop键 旁 边 。 闪 烁 的 “\nalarm”说明机组已停机，不闪的“\nalarm”是一个报告信息。\n机组停机有二种类型：\n自锁 (MMR)要求排除故障和手\n动重启。\n非自锁 (MAR)当运行条件恢复\n正常后，将自动重启。\n如果需要，可以显示 10条动态\n诊断信息。必须确定故障发生的原\n因并排除故障。此前不要复位或重\n启机组，否则可能导致故障反复出\n现。必要时可以联系当地 Trane服务\n部门寻求技术支持。\n故障排除后，机组可以复位或\n重 启 。 在 某 种 故 障 诊 断 类 型 情 况\n下，机组将必须通过故障诊断报警\n菜单来手动复位。\n在复位时，故障诊断信息将成\n为 历 史 记 录 ， 通 过 T e c h V i e w\n可以查看这些历史记录。无论故障是什么类型的，是机组故障还是制\n冷剂循环回路故障，执行 “复位所\n有当前的故障诊断” ( R e s e t A l l\nDiagnostics) 后，所有正在进行的故\n障诊断都将复位。\n手 动 过 调 ( M a n u a l\nOverride) 指示（和 Alarms键在同一\n区域）警示操作人员的手动控制已\n经超过调节范围。手动控制前会出\n现警告信息，直到完成重置动态警\n告后才会消失。同时，手动过调时\n手动控制指示会再次出现。\n按照显示器的单位设置。温 度\n设 定 值 ( T e m p e r a t u r e\n0 0settings) 可以用 Ｆ或 Ｃ来表示。出\n现在温度或压力报表中的破折号 ( - -\n- - )表明此项是无效或不可用的。\nDynaView  的语言跟主处理器\n的一样。主处理器可用三种语言，\n英语和其他两种语言。用户可使用\n维修工具软件 (TechView )在可用语\n言列表中选择下载主处理器使用的\n语言。常显键尽量以完整的单词来\n显示。\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_b65fbe91567446ea page=25]]\n\n24Active Chilled Water Setpoint Arbitration\nFront Panel                44.0F                     Active/Blank\nBAS                        48.0F/-----               Active/Blank\nExternal                   42.0F/-----               Active/Blank\nChilled Water Reset        Return/Constant Return/Outdoor/NoneBack\nActive Chilled Water Setpoint 44.0F机组控制面板(UCP)\nActive Current Limit Setpoint Arbitration\nFront Panel                100%                      Active/Blank\nBAS                        80%/-----                 Active/Blank\nExternal                   70%/-----                 Active/Blank\nActive Current Limit Setpoint Back\n100%\n动态电流限制设定 (active curreat Limit setpoint)是经常使用的电流限制设\n定。它以 RLA百分比的形式表示。按动态电流限制设定左面的双箭头 (the\ndouble arrow)可进入动态电流限制设定子屏幕。\n动 态 电 流 限 制 设 定 是 通 过 电 流 控 制 冷 水 机 组 的 运 转 。 它 是 Front\nPanel(前端面板)、BAS和External(外部设定)综合后的结果。动态冷冻水温度设定 (Active Chilled Water Setpoint Arbitration)是经常使用\n的设定。它可以将华氏或摄氏温度的精度设置到 0.1度。按动态冷冻水设定\n左边的双箭头就可以进入动态冷冻水设定的子屏幕了。\n动 态 冷 冻 水 设 定 是 F r o n t\nPanel(控制面板 )、BAS和External( 外部设定 )综合后的结果。\n在冷冻水重置状态 (Active Chilled Water Setpoint)区域的右栏中会显示以下\n信息之一： Return(回水 )，Constant Return(恒定回水 )，Outdoor(室外 )，\nNone(无)。\n左栏中的 Front Panel( 前端面板 ),  BAS ,  External( 外部设定 ),和 Active\nc h i l l e d  W a t e r  L i m i t ( 动 态 冷 冻 水 设 定 )\n，无论是否安装或者启用这些选项，它们都会显示。如果没有安装这一选项\n，在第二列中就会显示 - - - - ，若已安装的话就会显示当前的设定。\n按“ Back 按钮 ”可返回冷水机组屏幕。\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_638d15781fab4e5f page=26]]\n\n25机组控制面板(UCP)\nReports\nReports Evaporator Report Items\n蒸发器报告项                                                                    Units( 单 位 )\nEvaporator Entering Water Temperature\no蒸发器进水温度                                                                 C or(或) o F\nEvaporator Leaving Water Temperature\n蒸发器出水温度                                                                 oC or(或) o F\nEvaporator Saturated Refrigerant Temperature\n蒸发器制冷剂饱和温度                                                     oC or(或) o F\nEvaporator Refrigerant Pressure\n蒸发器制冷剂压力                                                              Psia or(或) kPa\nEvaporator Approach Temperature\n蒸发器趋近温度                                                                  oC or(或) o F\nEvaporator Water Flow Switch Status\n蒸发器水流开关状态                                                     Flow(开) 或 No Flow(关)\nReports Condenser Report Items\n冷凝器报告项                                                                   Units (单 位 )\nCondenser Entering Water Temperature\no o冷凝器进水温度                                                                C or(或) F\nCondenser Leaving Water Temperature\no o冷凝器出水温度                                                                C or(或) F\nCondenser Saturated Refrigerant Temperature\no o冷凝器制冷剂饱和温度                                                    C or( 或) F\nCondenser Refrigerant Pressure\n冷凝器制冷剂压力                                                             Psia or( 或) kPa\nCondenser Approach Temperature\no o冷凝器趋近温度                                                                C or(或) F\nCondenser Water Flow Switch Status\n冷凝器水流开关状态                                                       Open( 开) 或 closed( 关)\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_38368a04e79647d2 page=27]]\n\n26机组控制面板(UCP)\nCompressor Report Items 压缩机报告项                                                                          Units (单位)\nCompressor Starts:压缩机起动:                                                                                              ###\nCompressor Running Time: 压缩机运行时间:                                                     Hour and minute小时和分钟\nOil Differential Pressure Switch:油压差开关                                                      Open or Closed 开或关\no oOil Tank Temperature：油箱温度                                                                          C or(或) F\nVanes Position：导叶位置                                                                                     Percent open 开度\nVanes Position Steps：导叶位置步数                                                                 Steps 步数\nASHRAE Chiller Log：ASHRAE冷水机组日志                                                                  Units (单 位)\n1.\n\n[[chunk_id=chunk_a245c80b27a141b3 page=27]]\n\nCurrent Time/ Date：当前时间/日期                                                                HH:MM AM/PM MMM  DD  YYYY\n2. Chiller Mode: 运行模式\n3. Amps: 电流               L1           L2            L3                                                              Amps\n4．Volts: 电压               AB           BC           CA                                                              Volts\no o5. Active Chilled Water Setpoint: 动态冷冻水设定                                                     C or(或) F\n6. Active Current Limit Setpoint: 动态电流限制设定:                                                 % RLA\n7. Refrigerant Type: 制冷剂类型：                                                                                134a\n8. Compressor Starts: 压缩机起动：                                                                             0\n9. Compressor Running Time: 压缩机运行时间：                                                       0: 00\no o10.\n\n[[chunk_id=chunk_ba46c3ac725f4f7b page=27]]\n\nOil Tank Temperature 油箱温度                                                                                 C or(或) F\no o11. Evaporator Entering Water Temperature蒸发器进水温度                                      C or(或) F\no o12. Evaporator Leaving Water Temperature  蒸发器出水温度                                   C or(或) F\no o13. Evaporator Saturated Refrigerant Temperature：蒸发器制冷剂饱和温度         C or(或) F\n14. Evaporator Refrigerant Press：蒸发器制冷剂压力                                               Psia or(或) kPa\no o15. Evaporator Approach：蒸发器趋近温度                                                                 C or(或) F\n16. Evaporator Water Flow Switch Status:  蒸发器水流开关状态：                         Flow/No flow  开或关\no o17. Condenser Entering Water Temperature：冷凝器进水温度                                C or(或) F\no o18. Condenser Leaving Water Temperature：冷凝器出水温度                                  C or(或) F\no o19. Saturated Condenser Refrigerant Temperature：冷凝器制冷剂饱和温度         C or(或) F\n20.\n\n[[chunk_id=chunk_5209d21aa1fd4561 page=27]]\n\nCondenser Refrigerant Pressure：冷凝器制冷剂压力                                          Psia or(或) kPa\no o21. Condenser Approach：冷凝器趋近温度                                                                  C or(或) F\n22.\n\n[[chunk_id=chunk_efdcb9a658ea4dc4 page=27]]\n\nCondenser Water Flow Switch Status：冷凝器水流开关状态                              Flow or(或) No Flow  开或关Motor Report Items 电机报告项                                                                                          Units (单 位)\nPercent RLA L1 L2 L3: L1 L2 L3的RLA百分数                                                  Percent RLA 额定电流百分比\nAmps L1 L2 L3: L1 L2 L3安培数                                                                          Amps 安\nVolts AB, BC, CA：AB, BC, CA电压                                                                       Vac  伏\nPower Consumption, If installed：功率消耗，如已安装                                   xxx kW\nLoad Power Factor, If installed：功率因数，如已安装                                     xx\no oWinding Temperature A：线圈温度A                                                                   C or(或) F\no oWinding Temperature B：线圈温度B                                                                   C or(或) F\no oWinding Temperature C：线圈温度C                                                                   C or(或) F\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_d103ea9d279a4c63 page=28]]\n\n27机组控制面板(UCP)\n设定标签屏幕供用户调整设定值，以适应日常的运转。示图上根据典\n型的子系统列了一些子菜单。\n标准CVGF设定屏幕\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_20880054acdc4da1 page=29]]\n\n28机组控制面板(UCP)\nChiller (冷水机组)\nDescription 说明 Units (机  组) notes 备注\n1. Front Panel Control Type\n前端面板控制类型\n2. Front Panel Chilled Water Setpoint\n前端面板冷冻水设定\n3. Front Panel Current Limit Setpoint\n前端面板电流限制设定\n4. Front Panel Base Load Command\n前端面板基本负荷要求\n5. Front Panel Base Load Setpoint\n前端面板基本负荷设定\n6. Differential to Start  起动温差\n7. Differential to Stop停机温差\n8. Setpoint Source\n设定值来源(Chilled Water, Hot Water), Chilled Water default\n(冷冻水, 热水), 冷冻水为默认类型\nTemperature\n温度\nPercent\n百分比\nOn or Auto\n开或者自动\nPercent\n百分比\nTemperature 温度\nTemperature 温度\n(none,use front panel,override BAS), none default\n(无, 使用前端面板, BAS超控), 无为默认值1\n2\nDescription 说明 Units (机  组)Feature Settings( 功能设定 )\n1. Chilled Water Reset\n冷冻水重置\n2. Return Reset Ratio  返回重置率\n3. Return Start Reset  返回起动重置\n4. Return Maximum Reset 返回最大重置\n5. Outdoor Reset Ratio 室外重置率\n6. Outdoor Start Reset 室外起动重置\n7. Outdoor Maximum Reset  室外最大重置\n8. External Chilled Water Setpoint   外部冷冻水设定\n9. External Current Limit Setpoint   外部电流限制设定\n10.\n\n[[chunk_id=chunk_e88cf14334274faf page=29]]\n\nExternal Base Loading Setpoint  外部基本负荷设定(Constant, Outdoor, Return, Disable), Disable\n(常量，室外，回水，禁用)，禁用\nPercent  百分数\nTemperature  温度\nTemperature  温度\nPercent  百分数\nTemperature  温度\nTemperature  温度\n(Enable, Disable), Disable (启用，禁用)，禁用\n(Enable, Disable), Disable (启用，禁用)，禁用\n(Enable, Disable), Disable (启用，禁用)，禁用\n备注：\n1. 温度调整精度为0.1华氏度或摄氏度。主处理器给出最大和最小允许值。\n2. 调到最接近的百分比整数。主处理器给出最大和最小允许值。\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_8b6965b5423d4057 page=30]]\n\n29机组控制面板(UCP)\nMode Overrides (模式强制转换 )\nDescription\n说明Units\n机组Notes\n备注Default\n默认值Monitor  Value\n监测值\n1.Compressor Control Signal\n压缩机控制信号\n2.Evaporator Water Pump\n蒸发器水泵\n3. Condenser Water Pump\n冷凝器水泵\n4. Oil Pump\n油泵\n5.Clear Restart Inhibit Timer 7\n3\n3\n3Percent Vane Position\n叶片位置百分数\n1) Evaporator Flow status\n2)Override Time Remaining\n1)蒸发器水流状态\n2)强制转换保持时间\n1) Condenser Flow status\n2)Override Time Remaining\n1)  冷凝器水流状态\n2)  强制转换保持时间\n1) Differential pressure\n2)Override Time Remaining\n1)  压差\n2)  强制转换保持时间Auto\n自动\nAuto\n自动\nAuto\n自动\nAuto\n自动(Auto, Manual [0-100] ),\n(自动，手动 [0  100]）\n(Auto, On),\n(自动,  开),\n(Auto, On),\n(自动,  开),\n(Auto, On),\n(自动,  开),\n重启抑制计时器清零\nDisplay  Settings (显示设置 )\nDescription 说明 Units (机  组 )\n1. Date Format日期格式\n2. Date(日期)\n3. Time Format时间格式\n4. Time of Day(时刻)\n5. Keypad and Display Lockout键盘和显示锁定\n6. Display Units显示单位\n7.\n\n[[chunk_id=chunk_be39f7ee7a7f4ea7 page=30]]\n\nLanguage\n语言( mmm dd, yyy ,  dd-mmm-yyyy )\nmmm dd, yyy\n(12-hour, 24-hour),12-hour(12时制, 24时制)  12时制\nHH:mm\n(Enable, Disable), Disable(启用，禁用)，禁用\n(SI, English), English(公制，英制)，英制\n(English, Selection 2, Selection 3), English\n(英语，选择2，选择3)，英语notes 备注\n4\n4\n5\n6\n注意：\n1. 如果机组无反应则在 10分钟内终止。\n2. 日期和时间设置屏幕的格式同上述的标准屏幕有些许不同。详细内容请参考时间和日期部分。\n3.启用 DynaView 锁定屏幕。启用后，任何屏幕在 30分钟无操作后会跳到这个屏幕状态。 DynaView 锁定屏幕显\n示0~9数字键区，用户输入固定密码“1×5×9＋enter”退出锁定状态。更多细节见屏保部分。\n4 .  语 言 选 择 只 能 由 主 处 理 器 中 的 设 定 决 定 。 语 言 选 择 包 括 英 语 和 另 二 种 由 T e c h V i e w\n安装的可选语言。语言菜单总是在“显示设定”菜单的最后列出。这样用户就能在看到不认识的语言时可进行语言\n选择。\n5. 手动控制压缩机时，允许操作者强制转换“自动控制”功能，在运转时手动控制压缩机。在“停机”模式\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_f4bb7f2dd18e43a4 page=31]]\n\n30机组控制面板(UCP)\nSettings (设定)子屏幕都有一个设定列表和当前值。操作者通过按下说\n明内容或设定值文字部分来更改某设定值。触摸后，屏幕将转换到如下所示\n的模拟量设置子屏幕。\nBack\nSetpoint Screen Title Text: Setpoint Value\nEnter Cancel\nPress Arrows to Change\nPress Enter To Save Change\nPress Cancel To Ignore Change\nAuto Stop\n提示：上下按钮用于更改设定值\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_7e05b54e7bf04ee7 page=32]]\n\n31机组控制面板(UCP)\n只需使用按钮进行设定，设定立即生效（屏幕上没有取消和确认按钮）。\n提示： 按钮 1和按钮 2是“触敏按钮”，标签由所设置的设定点决定。\nBack\nSetpoint Screen Title Text: Setpoint Value\nPress Button To Select\nAuto Stop(Button Selections)Radio 1\nRadio 2\n对列举的强制转换模式如下所示：\nBack\nSetpoint Screen Title Text: Setpoint Value\nPress Button To Select\nAuto Stop(Button Selections)Radio 1\nRadio 2\nMonitor Value Text Here (Dependent on Setting) XXX.X\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_fb4a96a1c37c43d4 page=33]]\n\n32机组控制面板(UCP)\n模式强制转换模拟量设定子屏幕与前面的屏幕相似，不同之处在于此\n屏幕提供了一个“自动”或“手动”的单选按钮以及数值设定。AUTO（自\n动）或MANUAL（手动）选项用来强制转换模式。用户按Enter（确认）键或\nCancel（取消）键可以进入或退出屏幕。\nOverride Screen Title Text (模式强制转换设置屏幕)：\nBack\nOverride Screen Title Text: Setpoint Value\nPress Arrows To Change\nAuto StopAuto Manual\nMonitor Value (actual name text here) XX.X(units)\nData Setpoint Screen(日期设定屏幕)如下所示：\n用户需选择日期、月份、年，然后用上下箭头进行调整。\nBack\nDate dd-mmm-yyy\nEnter Cancel\nPress Arrows to Change\nPress Enter To Save Change\nPress Cancel To Ignore Change\nAuto StopDay Month Year\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_5aff234add1441d6 page=34]]\n\n33机组控制面板(UCP)\nTime Setpoint Screen(时间设定屏幕 )是12小时制的，如下所示。用户\n需选择小时、分钟，然后用上下箭头进行调整。调整小时时，也可以调整上\n下午。\nBack\nTime hh:mm am/pm\nEnter Cancel\nPress Arrows to Change\nPress Enter To Save Change\nPress Cancel To Ignore Change\nAuto StopHour Minute\n提示：24 时格式设定屏幕与此相似，但不显示 am/pm(上下午 )。\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_0f56f0bea9c242b0 page=35]]\n\n34机组控制面板(UCP)\nTMDynaView 显示器触摸屏锁定\n设置如下所示。这个屏幕在显示的\n触摸屏锁定功能启用后会被使用。\n最后一次击键 30分钟后，就会显示\n这 个 屏 幕 ， 显 示 和 触 摸 屏 会 被 锁\n定，直到输入“ 159”及“ enter”\n后，才会解除锁定状态。\n如果没有输入正确的密码，就\nTM 不能进入 DynaView 获得所有的报\n告，设定以及自动、停机、报警和\nDISPLAY AND TOUCH SCREEN ARE LOCKED\nENTER “159 ENTER”TO UNLOCK\n1 2 3\n4 5 6\n7 8 9\n0 Enter Cancel互锁等信息。密码“ 159”是不能由\nTM TM DynaView 或TechView 设定的。\n如果显示器和触摸屏锁定功能\nO O禁用，在 MP温度低于 32 F (0 C)且击\n键30 分钟后，将自动显示如下屏\n幕。\n提示： 主处理器上装有温度传感器\n，可启用制冰保护的功能。\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_fe65e060160f420b page=36]]\n\n35基本负荷控制算法\n本规则的特点就是使用一个外\n置 控 制 器 直 接 调 节 冷 水 机 组 的 容\n量。它特别适合在蒸发器负荷和冷\n凝器负荷不定的情况下，控制冷水\n机组的负荷。比如用在工业加工和\n热电厂场合。\n工业加工 中可利用这一特点来\n精确控制设备电气系统的负荷。\n热电厂可利用这一特点来平衡\n系统的供热、制冷和发电。\n使用基本负荷控制时，冷水机\n组自身的安全控制和自适应控制功\n能完全起作用。\n机组接近满负荷运转时，会出\n现蒸发器的温度降得过低，或冷凝\n器的压力升得太高的情况。在这种\n情况下， Tracer CH530 自适应控制\n逻辑可以限制冷水机组的负荷，将\n其控制在安全工作极限之内，以防\n止机组停机。\n基本负荷控制的本质是通过改\n变极限电流来控制负荷。在基本负\n荷控制规则下，出水温度控制规则\n每5秒发出一个负荷指令。当电流低\n于设定值时，极限电流规则将调节\n负荷。\n当电流处于设定值的灵敏度范\n围内时，极限电流规则则不接受负\n荷指令。\n当电流超出设定值时，极限电\n流规则就会卸载部分负荷，同时出\n现“电流过高，容量受限制”的信\n息。在基本负荷控制规则的控制范\n围内，不会出现该信息。基本负荷控制可通过 Tracer、\n外部信号或是前端面板实施。\nTracer或外部信号基本负荷：\n电流设定值范围：(20-100)%RLA。\n基本负荷要求安装有 Tracer设\n备和 Tracer通信模块 (LLID)选项。\nTracer基本负荷控制规则\nTracer通过发送基本负荷控制\n模式要求使冷水机组进入基本负荷\n控制的模式。如果机组没有运行，\n无论是否达到起动温差（冷水或热\n水），冷水机组都会起动。如果机\n组已运行，不管是否达到停机温差\n（冷冻水或热水），冷水机组都将\n根据基本负荷控制规则运行。当机\n组在基本负荷模式运行时，它会向\nTracer反馈状态报告。当 Tracer放弃\n基本负荷控制模式的要求后，机组\n将 按 通 常 的 冷 冻 水 或 热 水 控 制 规\n则，保持继续运行的状态，只在温\n差满足停机条件时才会停机。\n外部信号实施基本负荷控制\n规则:\nUCP可接受二个输入信号通过\n外部信号实施基本负荷控制规则。\n第一个是通过 1A18接线端的 J2-1脚\n和J2-2脚 (地)输入的二进制信号，该\n信号作为进入基本负荷模式的开关\n信号。第二项输入信号是模拟输入\n信号，通过 1A17接线端的 J2-1脚和3脚(地)输入。该信号用于设置外部\n基本负荷控制规则的设定点，它可\n由2-10Vdc或 4-20ma的 信 号 控 制 。\n在起动时，输入类型已经被设置好\n了。\n图16中的曲线表示了输入信息\n和RLA百分数的关系。当机组运行在\n基本负荷控制模式下而且基本负荷\n控制规则的设定点不等于 0（或超出\n范围）时，动态极限电流的设定值\n设定为 Tracer或外部信号实施基本负\n荷控制规则的设定值。如果设定点\n超出了范围，就使用前端面板极限\n电流的设定值。在基本负荷控制模\n式下，除了极限电流外，其它所有\n的极限条件都被加强。同时，界面\n将 显 示 “ Unit is Running Base\nLoaded” (机组处于基本负荷控制模\n式)的信息。\n另一种不大常见的基本负荷控\n制方法可间接地控制冷水机组的容\n量。将冷冻水的设定值设成低于它\n能够达到的值，就可以人工给冷水\n机组加载。然后可以通过调节极限\n电 流 设 定 值 来 调 整 冷 水 机 组 的 负\n荷。这种方法在冷水机组的运行中\n更具安全性，控制也更稳定，因为\n它具有冷冻水温度控制逻辑。冷冻\n水温度控制逻辑对系统的明显变化\n反应迅速，可在系统达到自适应控\n制 极 限 点 之 前 就 限 制 住 机 组 的 负\n荷。\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_2323bf903ce74d65 page=37]]\n\n36基本负荷控制算法\n图16. 通过外部输入电流信号与外部输入电压信号运行的基本负荷控制规则\n外部电流输入的基本负荷控制规则\n外部电压输入的基本负荷控制规则\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_65306b6d76894585 page=38]]\n\n37控制系统组件\n控制面板和随机安装的设备\n控制面板内部的装置可通过它\n们各自的系列号识别出来。控制面\n板的标签贴在控制面板的内后侧板\n上。从下面的图 17中可以识别这些\n装置。\n控制面板组件表里的编号与部件设备指示编号相对应。如果选购\n了某一可选的（ Optional）控制系列\n产品，在控制面板组件表里就会出\n现该可选控制器的编号。可选控制\n系 列 产 品 包 括 ： OPST（ 运 行 状\n态 ） ， GBAS（ 普 通 楼 宇 管 理 系\n统）， EXOP（扩展操作），以及\n图17. 控制面板部件配置图TRMM （Tracer 通讯）等。 1A1，\n1A3， 1A4， 1A5， 1A6， 1A7和\n1A13是标准配件，任何配置都包括\n这些组件。其他模块随机组的不同\n而不同。\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_479137c4aad444d0 page=39]]\n\n38控制系统组件\n冷冻水和冷却水的互锁回路\n1 X 1 - 5 、1 A 6 - J 3 - 1 和J 3 -\n2端子上的流量开关 5S1和辅助开关\n5K1的闭合表明蒸发器中有水流。 1\nX 1 - 6 、1 A 6 - J 2 1 和J 2 -\n2端子上的流量开关 5S2和辅助开关\n5K2的闭合表明冷凝器中有水流。\n压头卸载请求输出\n当冷水机组运行在冷凝器极限\n模式或喘振模式时，在 1 A 9  J 2 -\n6 至 J 2 -\n4上的压头卸载请求继电器会接通，\n控制冷凝器进水温度降低。当冷水\n机组在危急状态下运行时，它可以\n防止制冷剂压力过高。最大冷量继电器\n当冷水机组在最大冷量下运行\n了10分钟后（ TechView可调节），\n这个继电器就会启动。同样，当冷\n水 机 组 在 低 于 最 大 冷 量 下 运 行 了\n10分钟后，这个继电器会关闭。此\n继电器位于LLID 1A9-J2-1和J2-3。\n压缩机运行继电器\n当压缩机运行时这个继电器就\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_70dc40fc2c934d0e page=40]]\n\n39控制系统组件\n控制面板\n标准配置\n电路断路器模块[-LLID]电源支路\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_f67c33f5432b4562 page=41]]\n\n1A17选项模拟输入 /\n输出模块  EXOP 信号#1 外部基本负荷设定输入  J2-2 输出#1,\nJ2-3 接地\n1A17选项模拟输入 /\n输出模块  EXOP 信号#2 制冷剂监视器输入  J2-5 输出#2,\nJ2-6 接地\n1A18选项LV开关量\n输入模块  EXOP 信号#1 外部基本负荷启用或禁用\n输入点  J2-1 开关量输入信号\n#1,J2-2 接地\n1A18选项双 LV开关\n量输入模块  EXOP 信号#2 外部热水控制启用或禁用\n输入 J2-3 开关量输入信号\n#2,J2-4 接地\n输入#1,\n输入#2,\n40控制系统组件\nOPST 运行状态选项\n继电器输出模块 1A8和1A9提供如下的继电器输出 :\nEXOP扩展运行选项\n在指定这一控制包时提供以下模块 ( 1A17, 1A18) 。\n制冷剂监视器输入 1A17\n模拟量输入 4-20mA 信号给 1A17 J2-4 至J2-6 （接地）。该信号对应表示 0-100 ppm 。\nTRMM TRM4 TRM5 (Tracer Comm 4 ，Comm5 界面 )\n1A14选项通信界面模\n块 TRM4/\nTRM5  Tracer通信 J2 -1 COMM+, J2-2 COMM\n-J2-3, COMM +J2-4, COMM -,\nCDRP (冷凝器制冷剂压力输出 )\n1A15选项双模拟输入\n/输出模块  CDRP 信号#2 冷凝器制冷剂压力输出  J2-4 输出 #2, J2-6 接地\n1A15选项双模拟输入\n/输出模块  CDRP 信号#1 百分比 RLA压缩机输出  J2-1 输出 #1, J2-3 接地\n压缩机输出RLA百分比1A8选项四位继电器\n输出状态\n1A8选项四位继电器\n输出状态\n1A8选项四位继电器\n输出状态\n1A8选项四位继电器\n输出状态\n1A18选项双LV开关\n量输入模块\n-J2-3 COMM+, J2-4 COMM -,\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_c6aff6da87a547e3 page=42]]\n\n41控制系统组件\nC D R P\n制冷剂压力输出选项 1A15:\n制冷剂压力输出在调试时被设\n置为： A) 冷凝器绝对压力，或  B)蒸\n发器与冷凝器的压差。\n该VDC输出位于 1A15 J2-4 (+)\n对 J2-6 ( 接地 )\n这个输出引起的电流最大可达\n22mA 。\nA) 冷凝器压力输出。\n2 至10 Vdc对应于 0 Psia 至高压\n保护值(HPC)(Psia) 。\n图18. 基于温度\n在标准机组上，冷凝器压力指\n示输出百分数是将冷凝器饱和制冷\n剂温度转换成压力得到的。\n如果由于电路断开或者短路而\n使测量的温度值超出冷凝器饱和温\n度范围时，会因为压力输出值也超\n出范围而发出一个压力传感器诊断\n信息。这时，如果传感器的测量值\n超出下限，输出值会被限制在 2.0VD\nC，如果传感器的测量值超出上限，\n输出值会被限制在 10.0 VDC 。\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_7579758b0149442a page=43]]\n\n42控制系统组件\nB) 制冷剂压差指示输出:\n它以一个 2至10 VDC的模拟输出\n取代前面的冷凝压力输出信号。该\n信号与调试该选项时预设的最小和\n最 大 压 力 设 定 值 相 对 应 。 如 有 需\n要，可用维修工具软件来改变这个\n关系式。  最小压差  标准设定为 0\npsi，它对应于 2 vdc。  最大压差  标准\n设为30 psi，对应10 vdc。\n最小压差设置的刻度为 1 psid\n(1kPa)可以在 0- 400 psid (0-2758\n最小压差设定值 最大压差设定值kPa)范围设置。最大压差设置的刻\n度为 1 psid (1kPa) 可以在 1- 400 psid\n( 7 - 2 7 5 8\nkPa)范围设置。如果在显示屏上选\n择 的 冷 凝 压 力 选 项 为 “ N o t\nInstalled （未安装）”。冷凝器制\n冷剂压力就根据冷凝器制冷剂温度\n传感器来确定。\n蒸发器制冷剂压力是根据蒸发\n器制冷剂饱和温度传感器来确定的\n图19. 压差设置\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_66e7dbe6a5614800 page=44]]\n\n43控制系统组件\nGBAS (通用楼宇自控系统)\nRLA百分比输出\n2至10V直流电压对应于 0至120％的 RLA，精确度为 0.146％。 RLA百分比输出连接在 1A15 J2-1(+)至 J2-3(接地 )的终\n端。RLA百分比输出对极性敏感;\n下图说明了输出的对应关系：\n图20. 电压－ RLA百分比\n电压-百分比RLA\n电压百分比RLA1A15选项双模拟输入\n/输出模块  GBAS 信号#1 压缩机输出 RLA百分数  J2-1 输出#1, J2-3 接地\n1A15选项双模拟输入\n/输出模块  GBAS 信号#2 冷凝器制冷剂压力或蒸发\n器/冷凝器压差  J2-4 输入#1, J2-6 接地\n1A16选项双模拟输入\n/输出模块  GBAS 信号#1 外部电流限制设定  J2-2 输入#1, J2-3 接地\n1A16选项双模拟输入\n/输出模块  GBAS 信号#2 冷冻水重置输入，或外部\n冷冻水设定  J2-5 输入#2, J2-6 接地\n冷冻水重置输入，或外部\n冷冻水设定\n外部电流限制设定输入#2\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_e4668bc89eb04c2e page=45]]\n\n44控制系统组件\n外 部 冷 冻 水 设 定 External\nC h i l l e d  W a t e r\nSetpoint(ECWS)\n外部冷冻水设定可对冷冻水的\n设定在远程进行修改。\n外部冷冻水设定建立在 1 A 1 6\nJ2-2至J2-6(接地 )的输入基础上。 2-\no10 vdc 和4-20 mA 对应于 34至65 F\no( - 3 6 . 7  t o  1 8 .\n\n[[chunk_id=chunk_8313dd032701485a page=45]]\n\n3  C ) 的C W S\no o范围。缺省的 34 F至65 F可通过维\n护工具调节。\n外部电流限制设定值 External\nCurrent Limit Setpoint\n外部电流限制选项运行远程调\n整电流限制设定值。外部电流限制\n设 定 值 位 于 1 A 1 6  J 2 - 5 到J 2 -\n6(接地 )，2－10V直流电压和 4－20\nm A电 流 对 应 于 4 0 -\n120%RLA 。CH530限制最大 ECLS\n为100%。\n模块特征\n1A1,电源：\n机组控制电源模块将 27V交流电\n转换为24V直流电。\n电 源 输 入 电 压 ： 最 低23VRMS， 额 定 27VRMS， 最 高\n30VRMS\n频率：50-60Hz\n电流：满负荷 27V交流－ 4.30A\n（RMS），启动电流 27V交流－ 30A\n（RMS）\n电源输出：第二级电压 24V直流\n，额定电流 2.44安培。\n1A4,1A6, 双路高压数字信号\n输入模块：\n数字输入信号＃1 J2-1至2\n数字输入信号＃ 2 J3-1 至2\n高压数字信号输入：关时电压\n：0-40V交流 RMS，开时电压： 70-\n276V交流 RMS\n输入无极性敏感（可以切换  Hot\n和 neutral ） 。 输 入 电 阻 130K-\n280K欧姆。\n14-26AWG， 带 两 个 14AWG的\n最大值。\n电源： 24V直流 +/-10％ VDC，最\n大20mA。 特 灵 IPC3协 议 。 J1-1\n+24V直流， J1-2 接地， J1-3 COMM\n+，J1-4 COMM -。\n1A5，1A8，1A9四位继电器输出状\n态：\n继电器 #1 J2-1 NO, J2-2 NC, J2-3 COMM\n继电器 #2 J2-4 NO, J2-5 NC,\nJ2-6 COMM\n继电器 #3 J2-7 NO, J2-8 NC,\nJ2-9 COMM\n继电器 #4 J2-10 NO, J2-11 NC,\nJ2-12 COMM\n继电器输出：  120 VAC时的继\n电器输出：  吸合时 7.2 A，断开时\n2.88 A，1/3 HP，240 VAC时7.2 FLA:\n5 A，普通用途 , 14 - 26 AWG 带两个\n14 AWG, 24 +/-10 percent VDC, 最\n大100 mA.\n\n[[chunk_id=chunk_adb8880b8a3a4a4c page=45]]\n\nTrane IPC3 协议.\n1A13, 1A18, 1A19, 1A20 双两元输\n入模块：\nJ2-1 两元输入信号#1, J2-2 接\n地, J2-3 两元输入信号#2, J2-4\n接地\n两元输入：寻找一个干式接触\n关闭。低电压 24V 12 mA.\n14 - 26 AWG带两个14 AWG\n电源 , 24 +/- 10 %VDC, 最大 40\nmA Trane IPC3 协议 .\n1A14 通信界面模块\n1A14通讯口极性\nJ1-1  +24 VDC                                  J2-1 COMM +.                        J11-1+24 VDC\nJ1-2    Ground                                  J2-2 COMM -                          J11-2 Ground\nJ1-3    COMM +                                J2-3 COMM +                         J11-3 COMM +\nJ1-4    COMM -                                 J2-4 COMM -                         J11-4 COMM-\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_16d3cecbe81d4e65 page=46]]\n\n45控制系统组件\n1A15, 1A16, 1A17 双线模拟信号输入输出模块\n模拟信号输出：模拟输出量是一个电压信号，2-10V直流，22mA。\nJ2：14-26 AWG，最大带两个14AWG。\nJ2-1输出＃1到J2-3（接地）。\nJ2-4输出＃2到J2-6（接地）。\nCH530使用2-10V直流电压模拟信号作为输出。输出最大电流为22mA。\n传送此信号的最大推荐长度如下表。\n建议的外部输出信号输送长度\n规格\n14\n16\n18\n20\n22\n24\n26\n28欧姆每英尺\n0.00 2823\n0.004489\n0.007138\n0.01135\n0.01805\n0.0287\n0.04563\n0.07255长度（英尺）\n1062.7\n668.3\n420.3\n264.3\n166.3\n104.5\n65.7\n41.4最大长度（米）\n324\n203.8\n128.1\n80.6\n50.7\n31.9\n20\n12.6\n注：上表仅用于铜导线。\n模拟输入：\n模拟输入可以通过一个软件开关电压输入和电流输入的转换。当有电流作为输入时，需通过开关接入一个 200\n欧姆的电阻。\n0-12 Vdc 或 0-24 mA 模拟输入\nC H 5 3 0  可 以 接 受 任 何 一 个  2 - 1 0  V d c或 4 -\n20mA的用户外部控制的模拟量输入。所选的类型由安装这一项时根据机组的设定来决定。\nJ2: 14 - 26 AWG带两个14 AWG\nJ2-2 输入#1至J2-3 (地).\nJ2-5 输入#2至J2-6 (地).\n电源, 24 +/- 10%VDC, 最大60 mA, Trane IPC3协议.\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_f7ccfc945ebb4026 page=47]]\n\n46控制系统组件\n注：如果冷水机组以限制模式运行\n（电流限制，冷凝器限制，蒸发器\n限制等），这一限制将优先于所有\n的手动运行模式运行\n每次 CH530通电的时候，进口\n导叶都会回到全闭的位置，以重新\n校准步进电机导叶执行器的零位。\n电机温度传感器模块\n电机温度模块 1A26通过机组线\n路连接 3个植入电机线圈中的温度传\n感器。该模块位于控制面板，通过\n控制面板，模块连接到IPC总线。\n温度传感器\n蒸发器进口温度 4R6,\n蒸发器出口温度 4R7，\n冷凝器入口温度4R8，\n冷凝器出口温度4R9，\n油温传感器4R5，\n室外气温传感器4R13，\n蒸发器制冷剂饱和温度4R10，\n冷凝器制冷剂饱和温度4R11，\n温 度 计 使 用 温 度 范 围 -40-\no o120 C， 在 -20～ 50 C， 精 确 度 为\no o0.25 C， 在 -40～ 120 C精 确 度 为\no0.50 C。\n启动柜模块\n从模块控制级别来看，启动模\n块2A1（当用户自选启动柜时模块编\n号为1A23）仅次于DynaView 。\n在模块级别上，起动器模块 2A\n1（客户指定起动器时为 1A23）仅\n次 于 D y n a V i e w\n。启动柜模块有各种选择类型，包\n括 y -\nD起动、直接起动，软启方式 .这些\n启动方式可以机身安装或远程安装\n。另外 ,还包括由用户自备的启动方\n式。起动器模块提供电流过载、反\n相、缺相、相不平衡以及瞬间失电\n时对电机的保护。电气操作工序\n本 节 旨 在 让 操 作 员 熟 悉 带 有\nTracer CH530控制系统的冷水机组\n的控制逻辑。\n注意：典型机组接线图显示的\n是标准机组的线路，只针对标准机\n组。它们不一定能反应您机组实际\n的接线情况。有关于详细的接线图\n和电器示意图的信息，请参考与机\n组一起运至的接线图。\n电源切断开关或者电路断路器\n(2Q1或 2K3)接通后， 115伏的控制电\n源变压器 2T5和 40安培的起动器面板\n保险丝 (2F4 )与终端 (2X1-1)起动器面\n板和控制面板上的终端 1X1- 1接通。\n从这点上看来，控制电压流向：\n1 .\n电路断路器 1Q1，它为起动器模块 (2\nA1)继电器的输出以及高压保护切断\n开关 (3S1)提电力。\n2.\n\n[[chunk_id=chunk_2e798e6c576f4b8f page=47]]\n\n电路断路器 1Q3，它为将\n115伏交流电变为 24伏交流电的变压\n器(1T1) 提供电力。这个 24伏交流电\n然后供给 24伏直流电 1A1和 1A2（如\n果有的话）。 24伏直流电然后通过\n内部处理器的通信总线向所连接的\n所有模块供电。\nD y n a V i e w\nTM显示模块 1A22从IPC总线获得 24伏\n直流电。\nCH530和星－三角启动柜控制\n电路（操作工序）\n各个模块中的逻辑电路决定着\n冷 水 机 组 起 动 、 运 行 和 停 机 的 操\n作 。 当 冷 水 机 组 的 模 式 设 置 为\n“Auto（自动）”且要求冷水机组\n运行时，冷冻水水泵继电器 (5K1)使\n用用户供给的电源，它通过 1A5模块\n通电，输出到 1A5-J2-4，在 4分15秒\n内必须由 1A6对冷冻水水流进行确认。主处理器逻辑根据起动温差的\n设置来起动冷水机组。当达到起动\n温差标准时，模块 1A5就将 1A5 J2-\n1上用户提供的电源接通到冷凝器水\n泵继电器(5K2)上。\n根据重启抑制功能和起动温差\n的设置，油和制冷剂泵 (4M3)会通过\n1 A 7 模 块 ( 1 A 7 -\nJ1)通电。油压在连续的 30秒内必须\n至 少 达 到 9\nPsid，在 4分15秒内必须对冷凝器水\n流进行确认，这时压缩机就开始进\n入起动顺序了。\n在压缩机起动前 5秒内，会进\n行起动器测试，以确认压缩机起动\n前的触点状态。对“ y－D”起动器\n进行下面的测试或起动顺序：\nA . 测试完全转换触点 ( 2 A 1 - J 1 2 -\n2 )是 否 断 开 1 6 0至2 4 0\n毫秒。如果触点是吸合的，会产生\n一个 MMR诊断信息。\nB. 延迟时间 - 20 毫秒。\nC .\n吸合起动接触器 (2K1)，检查是否没\n有 电 流  -  5 0 0\n毫秒。如果检测到有电流，会产生\n“起动器错误类型 I”的诊断信息。\nD. 停机继电器  (2A1-J10-3 to 1)因进\n行 C 测试而吸合1秒。\nE. 延迟时间 - 200 毫秒. (断开2K1).\nF. 吸合短路接触器 (2K3)，检查是否\n没有电流  -1秒。如果检测到电流。\n会产生“起动器错误类型 II”的诊断\n信息。（起动器完整性测试）\nG.\n\n[[chunk_id=chunk_360c0d4615454873 page=47]]\n\n如果在上面这些测试中没有产生\n诊断信息，停机继电器 (2A1- J10)吸\n合2秒，起动继电器 (2A1-J8)吸合并\n给起动接触器(2K1)通电。\n短路接触器 (2K3)在 (F)步中已经通\n电。压缩机电机 (4M1)以“ y”结构\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_fd083cd17dd34580 page=48]]\n\n47控制系统组件\n起动，起动接触器 (2K1)线圈中的辅\n助触点(2K1-AUX)锁定。\nH. 压缩机电机加速以后，最大相电\n流会持续 1.5秒跌落至低于 85%制冷\n剂铭牌 RLA的值，起动器就会开始转\n换到“三角形”结构。。\nJ .\n转换接触器 (2K4)通过继电器 2A1-\nJ 2吸合，将转换电阻 ( 2 R 1 , 2 R 2 ,\n和2R3)与压缩机电机绕组并联。\nK. 转换继电器 2A1-J2吸合后，\n短 路 接 触 器 (2K3)通 过 继 电 器 2A1-\nJ4断开100 毫秒。\nL .\n运行接触器 (2K2)通过继电器 2A1-\nJ 6吸 合 ， 在 短 路 继 电 器 2 A 1 -\nJ4断开后将转换电阻短路 260毫秒。\n这将压缩机电机置于“三角形”结\n构，起动器会等待 2.35秒，等待通过 模 块 2 A 1 -\nJ 1 2输 入 处 转 换 完 成 触 点 2 K 2 -\nAux的吸合来完成转换。\nM.在 运 行 继 电 器 (2A1-J6)吸 合\n后，起动器模块必须立即在 2.32到\n2.38秒 内 确 认 转 换 完 成 触 点 (2K2-\nAUX)已 吸 合 。 最 后 ， 转 换 继 电 器\n(2A1-J2断开，断开转换触点 (2K4)的\n电源，压缩机电机起动的工序就完\n成 了 。 如 果 转 换 完 成 触 点 (2K2-\nAUX)没有吸合，会产生一个 MMR诊\n断。\n现在压缩机电机 (4M1)以“三角\n形”结构运行，进口导叶通过步进\n电机执行器 (4M2)的动作根据冷水机\n组负荷的变化进行调节，以满足冷\n冻水的设定值。冷水机组继续以适\n当的模式运行：普通，增减载，限制模式等等。\n如果冷冻水的温度降至低于设\n定值并满足“停机温差”的设定，\n就会开始如下的冷水机组的停机顺\n序：\n1. 进口导叶关闭50秒。\n2.\n\n[[chunk_id=chunk_4615908b0a6044ef page=48]]\n\n50秒以后，停机继电器 (2A1-\nJ10)和冷凝器水泵继电器 (1A5-J2)断\n开，这样可以关闭机组，当压缩机\n开 始 停 机 时 ， 油 和 制 冷 剂 泵 电 机\n(4B3)将继续运行 3分钟，进行停机\n后润滑。冷冻水泵继续运行，主处\n理器模块 (1A22)监控冷冻水的出水\n温度，根据“起动温差”的设定准\n备压缩机电机的下一次起动。如果\n是按操作界面上 STOP键进行停机\n时，冷水机组除了进行以上的停机\n工序外，在压缩机停机后，冷冻水\n泵继电器 (1A5-J2)在延迟一段时间后\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_5db7ad3724524ea8 page=49]]\n\n48机组保护和自适应\n瞬间断电(MPL)保护\n瞬间断电说明压缩机电机电源\n有故障，会导致压缩机电机切断电\n源联接。\n少于 30帧的电源中断被称为瞬\n间断电。试验表明，如果瞬间断电\n后机组重新联接到电源时电源相位\n不匹配，则会对电机和压缩机造成\n损坏。当检测到 MPL后，机组会被\nTM图21. CVGF 运行顺序：瞬间断电， (DynaView  和启动模块仍然有电 )关闭，并会显示一条非锁定的诊断\n信息说明故障原因。\n当电源恢复后，油泵会开始运\n行停机后润滑。压缩机和压缩机电\n机可以避免由于瞬间断电后重新联\n接 电 源 而 产 生 的 大 扭 矩 和 启 动 电\n流。\n测试发现，大于 2或3帧的 MPL将\n导致机组停机。 6帧以内的瞬间断电会导致切断电源。在压缩机运转期\n间， MPL保护总是起作用的。（需\n要完成转换输入）\n注 意 ： MPL保 护 是 默 认 生 效\n的 ， 如 果 需 要 ， 可 以 使 用\nTMTechView 禁用MPL保护。\n检测到瞬间断电 瞬间断电故障清除，需要制冷\n运行 关闭 等待启动 启动压缩机\n启动通电迟延计时器\n关闭IGV(0-50秒) 验证冷却水流量\n(至少6秒)\n命令IGV关闭 给冷却水泵继电器上电\n在4分15秒内确认冷却水流量\n(过滤器需要6秒)\n启动重启抑制计时器(30 Minutes)\n压缩机断电\n确认在0-30秒内压缩机电流为0\n冷却水泵继电器断电\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_3a38fd20e714412d page=50]]\n\n49机组保护和自适应\n电流过载保护\n电机电流一直受到监测，以实\n行过电流保护和转子锁定保护。这\n可以保护冷水机组不受起动和运行\n模式中因电流过载而造成的损坏，\n但它允许达到满负荷电流值。过载\n保护逻辑与电流限制无关。过载保\n护会在三相电流中的最大值超过跳\n闸时间的电流时停下机组。屏幕上\n会显示一个需要手动复位的故障诊\n断信息。\n对特定的电机，根据最大转换\n时间会启动过载保护。\n运行过载保护\n在运行模式下，将显示时间－\n跳闸曲线以辨别是否需要调用故障\n诊断程序。启动柜 LLID持续监视压\n图22. 过载时间－跳闸与RLA百分比曲线\n缩机线电流，提供运行过载和转子\n锁定保护。\n过载保护的触发取决于具有最\n大电流的线路。当电流超过指定的\n时间－跳闸曲线时，将触发手动复\n位的故障诊断程序，该诊断程序会\n关闭压缩机。压缩机过载时间－跳\n闸曲线使用压缩机 RLA的百分比表\n示，并且不可调整：\n过载，必须保持＝102％RLA\n过载，必须在 20（ +0-3）秒内\n跳闸＝112％RLA\n（注意，上面给出了一个名义\n上的20秒必须跳闸点，107％RLA）\n过 载 ， 必 须 在 1.5秒 内 跳 闸 ＝\n140％RLA（名义上的）\n时间－跳闸曲线如下：\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_df1156ca8b9d41ce page=51]]\n\n50机组保护和自适应\n电流限制保护\n电流限制保护用以避免起动和\n运行过程中电机电流过载损坏压缩\n机电机。压缩机电机电流连续被监\n测并受一个限制功能的控制，以防\n止出现过电流诊断跳闸的情况。\n电流限制控制逻辑通过将压缩\n机的电流限制在 DynaView 电流限制\n设定值（这个值可以调节）左右，\n以防止诊断跳闸引起的电机停机。\n可以根据要求降低这个设定来\n提供机组电力需求限制。这个值还\n可设定成允许机组以较低的负载运\n行，避免诊断跳闸。电流限制功能\n采用 PID算法（类似于出水温度控\n制），允许冷水机组在电流限制设\n定值范围内运行。最小电流限制设\n定的默认设置为 40% RLA (可设为\n20- 100 %)。滤波器时间默认为 10分\n钟 (可设为 0-120分钟 )，这些值可以\n通过维修工具软件来修改。滤波器\n设定用于在电流限制设定在运行中\n被调节后实行稳定控制。\n缺相保护\n缺相保护可以避免由于缺相故\n障造成的机组电机损坏。如果三相\n电中任一相断电，控制器将关闭机\n组。机组关闭后将显示一则锁定的\n诊断信息说明故障原因。\n反转保护\n此功能保护压缩机避免由于反\n转造成的损坏。如果检测到错相旋\n转，将调用可以手动复位的故障诊\n断程序。默认设定为启用反相保护\n，使用 TechView 可以禁用它。\n启动/停机温差\no启 动 温 差 设 定 可 在 1到1 0 F\no(0.55到5.55 C)的范围内调整，停机\no温 差 设 定 可 在 1到1 0 F\no(0.55到5.55 C)的范围内调整。这两\n个设置都在“动态冷冻水设定”菜单中进行。当冷水机组运行且 LWT\n（出水温度）达到停机温差设定值\n时，冷水机组会按照停机工序自动\n停机。（参见图 10）\n软载\n在冷水机组初始上载期间，软\n载可以稳定起动控制。在将大楼冷\n冻水回路的水温从初始值变到冷水\n或热水的设定值期间，软载控制起\n作用。如没有软载控制，冷水机组\n就会快速地被加载，然后满负荷运\n行将水温变为设定值。此时，尽管\n水回路的初始温度很高，但实际系\n统的负荷却有可能较低。这样，当\n达到设定值后，冷水机组就又必须\n迅 速 卸 载 ， 降 到 系 统 的 实 际 负 荷\n值。如果它的卸载不够迅速，出水\n温度就会降低到设定值以下，引起\n冷水机组停机。软载可以防止冷水\n机组在上载阶段满负荷运行。压缩\n机起动后，过滤设定的起始点会将\n蒸发器的出水温度和 RLA百分数初始\n化。\n有三种不同的软载设定：\n容 量 控 制 软 载 时 间 (0-120分\n钟，默认值为 10分钟 )：这个设置控\n制过滤冷冻水设定的时间常数。\n电 流 限 制 控 制 软 载 时 间 (0-\n120分钟，默认值为 10分钟 )：这个设\n置控制过滤电流限制设定的时间常\n数。\n电流限制软载起动百分数 (20-\n100%，默认值为 40%)：这个设置控\n制过滤电流限制设定的起动点。\n如果需要改变设置，可以通过\n维修工具软件进行这三种设置。\n最小和最大容量限制\n可设置一个最小容量来限制压\n缩机的卸载，以此来强迫冷水机组\n达到停机温差。处于这种限制模式\n时，屏幕会显示最小容量限制。在\n冷水机组全部卸载时屏幕也会显示这个指示。\n同样，可设置一个最大容量限\n制，在普通冷冻水温度控制时，接\n通 最 大 容 量 继 电 器 ， 发 送 信 号 给\nBAS系 统 让 它 起 动 另 一 台 冷 水 机\n组。\n最小（默认为 0％）和最大容量\n（默认为 100%）的设置可以通过维\n修工具软件来修改。\n蒸发器限制\n蒸发器制冷剂的温度一直被监\n测，这样可以防止制冷剂温度过低\n而跳闸。它可以通过降低冷水机组\n运行负荷以取代达到蒸发器制冷剂\n低温停机设定（ LRTC）时出现的跳\n闸。\n在冷凝器温度低于蒸发器温度\n（转换起动）的情况下上载时，蒸\n发器制冷剂的温度会低于制冷剂低\n温停机设定（ LRTC）的设定值，此\n时蒸发器限制就开始起作用，防止\n机组停机。另一个例子就是冷水机\n组由于充注量少而造成蒸发器制冷\n剂温度过低时，这一限制可以使机\n组通过降低负荷来保持机组持续运\n行。\n蒸发器限制利用蒸发器制冷剂\n温度传感器并采用 PID算法（类似于\n出水温度控制），控制冷水机组运\n行在 LRTC + 2  F 的工况下。\n当机组进入蒸发器限制的控制\n时，“蒸发器温度限制”会显示在\n次级运行模式中。\n出水温度停机保护\n出水温度停机保护是一种保护\n冷水机组不受蒸发器中水结冰而遭\n破坏的安全控制方法。停机保护设\n0定值出厂时设定为 36 F，可以通过\n维修工具软件来修改。\n“出水温度停机保护设定”可\n单独调整，可以不受冷冻水设定值\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_c912aad18720493e page=52]]\n\n51和厂家设定值影响。出现出水温度\n停机保护后会自动产生一个可复位\n的诊断信息 (MAR)，并使压缩机停\n机。当“出水温度停机保护设定”\n和冷冻水温度设定出现冲突时，在 D\ny n a V i e w\n的运行模式屏幕上会显示一条信息\n。当“出水温度停机保护设定”和冷冻水温度设定都启用并且显示在\n前端面板上时，两者之间必须有至\no少1 . 7 F 的 差 值 。 参 见 图 2 3 -\n“停机保护策略”。当修改的设定\n没达到这个温差时， CH530将不会\n接受，同时显示相关的信息，并维\n持最后一次进行的有效的设定。当\n持续满足“出水温度停机保护设定”情况 30秒后，冷水机组将停机并\n显示一个诊断信息。\n制冷剂低温停机保护\n蒸发器制冷剂低温停机保护的\n目的是为了防止蒸发器中的水结冰\n。当达到 LRTC跳闸设定温度后，将\n显示一则锁定的诊断信息指明当前\n图23. 停机保护策略\n冷冻水设定\n停机温差调整范围\nX度最小温差\n蒸发器出水温度保护\n积分跳闸\n蒸发器限制\n限制负荷\n继续\n卸载\n蒸发器制冷剂温度截止Y度最小温差\n蒸发器限制设定值\n冷凝器限制\n冷凝器压力一直被监测，这样\n可以防止高压保护（ HPC）跳闸。\n这种保护称为冷凝器制冷剂压力限\n制，或者高压限制。一个满负荷的\n压缩机，它运行时蒸发器的出水温\n度（ ELWT）高、冷凝温度也高，因\n此导致冷凝器的压力也高。采用这\n个限制的目的是通过使制冷机以较\n低 的 负 荷 运 行 来 取 代 HPC时 的 跳\n闸，避免高压保护（ HPC）造成停机。\n一般冷凝器限制是根据冷凝器\n制冷剂温度传感器的读数通过转换\n成压力来进行的。如果安装了冷凝\n器制冷剂温度传感器 ,这种限制就应\n根据压力传感器而定。当进入限制\n工况时，“冷凝器压力限制”会在\n次级运行模式中显示。\n冷凝器限制设定由厂家设置（\nHPC的93%），这个值也可以通过\n维修工具软件修改。重启抑制\n此功能保护电机避免短期内反\n复启动，并且，由于启动柜的设计\n是要在任何工况下都能启动电机，\n此功能也保护启动柜避免频繁的启\n动工作。\n基于时间的重启抑制功能\n这种方法使用计时器记录启动\n时间，以此判定是否运行启动。可\n以设定重启抑制时间设定值设定两机组保护和自适应\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_c1576b3568ad41cf page=53]]\n\n52次启动的间隔时间。\n默认设定是 20分钟，可以使用\nTechView 更 改 设 置 。 如 果 使 用\nTechView 设置重启限制类型为“时\n间”，或者检测到电机绕组温度过\n高时，将启用基于时间的重启抑制\n功能。\n注意：当重启抑制功能发挥作\n用抑制重启时，将会显示剩余时间\n和重启抑制模式。由于重启抑制使\n用计时器来根据上次启动的时间来\n来判断下次的启动时间，因此，即\n使在 MP上按下“启动”按钮也无法\n启动机组。\n低油温起动抑制\n油温如果达到或者低于低油温\no o起动抑制设定 (143 F/61.7 C)。加热\n器会通电回热，提高油温。\n油温过低表明制冷剂在溶入油\n中。由于油温与溶入油中制冷剂的\n量有直接对应关系，因此油温可用\n于估算制冷剂溶入的量。根据要求\n确定油中允许溶入少量的制冷剂。\n要满足这个要求只需要维持油达到\n一个足够高的温度，使油中的制冷\n剂沸腾逸出。\n如果油温达到或者低于设定的\no低油温抑制设定值 (默认值为 95 F/35\noC)，压缩机就不能起动。这是一个\n抑制模式，会报告到操作界面。油\n加热器然后通电，加热油使其温度\n超过这个抑制温度的设定。当油温\n超过设定以上 5度时，压缩机就会起\n动。除了停机后润滑中的快速重启\n，其他时候的每次起动都会进行低\n油温起动抑制测试。\n如果增强型油温保护设置启用\n，低油温起动抑制值就要大于 100\no oF/37.8 C 或是蒸发器制冷剂的饱和\no o温度 + 30 F/16.7 C 。\n如果增强型油温保护设置没有启用，低油温起动抑制值可以通过\n维修工具软件设置低油温起动抑制\n设定来设置。\n油温控制\n油加热器用于将油温保持在设\no o定值 +/- 2.5 F (1.4 C)的范围内。我\n们建议在油泵开动时，油加热器停\n止工作。\n如果油温达到或者低于低油温\n停机设定值时，就会显示这个诊断\n信息并停止压缩机工作。在压缩机\n刚开始运行的 10分钟内这个诊断信\n息可以忽略。 10分钟后，如果油温\n连续 60秒低于这个温度，就会显示\n诊断信息。\n低油温停机保护\n如果油温连续 60秒低于或等于\n低油温抑制设定值，将启动故障诊\n断并关闭压缩机。\n在压缩机运行的前 10分钟内不\n启用诊断功能。\n高油温停机保护\n这是一则锁定的故障诊断，将\no导致立即停机。默认设定值：  180 F\no(82.2 C)。此功能用于避免油和轴承\n过热。\n如果油温达到或者高于高油温\n停机设定值，就会显示这个诊断信\n息停止压缩机工作。\n如果油温超过这个温度设定值 1\n20秒，也会显示这个诊断信息。\n手动油泵控制\n油泵控制可接受起动油泵的命\n令 。 手 动 油 泵 的 选 择 可 以 是 “ 自\n动 ” 或 “ 开 ” 。 当 油 泵 命 令 为\n“开”时， 15分钟后它会转入“自\n动”。此设定可以通过 DynaView 或\nTechView 调整。\n冷冻水重置 (CWR)\n在部分负荷时，当设定的冷冻水温度无法达到时，冷冻水重置就\n可以起作用。\n这种时候可以根据 CWR的特性\n重新将出水温度设定值调高。\n当CWR功 能 是 基 于 回 水 温 度\n时，CWR是标准配置。\n当CWR功 能 是 基 于 室 外 气 温\n时， CWR的配置可以选择增加一个\n安装在 UCP面板上的室外温度传感\n器模块或装在室外的传感器。\nCWR的类型在操作界面设置菜\n单中选择，选项重置比、起始重置\n设定和最大重置。\n高温差卸载（只用于 500冷吨\n系列机组）\n高温差卸载阀（ HLUV）将冷凝\n器中的气体通过电磁阀直接排放到\n经济器中。然后，被排的气体从经\n济器中流入到压缩机的第二级（通\n常与经济器联接的是压缩机的第二\n级）。 HLUV的目的是增加第二级压\n缩机的蒸气流量。通过常闭电磁阀\n旁通气体到压缩机。高温差卸载功\n能取决于温差（此处，温差被定义\n为冷凝器和蒸发器饱和制冷剂温度\n的差值）和机组负荷。进入高温差\n卸载模式后，高温差卸载阀打开，\n入口导向叶片关闭动作被禁止。\nHLUV阀不能调整流量，只能是\n开或者关。另外，在低于 35％ IGV位\n置时阀门的设计尺寸可以满足运行\n所需的流量，但当 IGV为 0％时不能\n满足流量要求。阀门的尺寸可以允\n许大幅度的但不是完全的卸载，并\n且 会 尽 可 能 保 持 小 流 量 ， 减 少\nHLUV操作的电耗。\n不是所有的 CVGF机组都需要旁\n通冷凝器蒸气。某些容量的机组中\n不存在高温差卸载阀和铜管。带有\n高温差卸载继电器的 LLID（ 1A9）总\n是存在。机组保护和自适应\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_423872d924e644df page=54]]\n\n53注意：打开高温差卸载阀时，\n由 于 气 流 的 原 因 将 产 生 明 显 的 噪\n声。\n功能描述\n下面方程定义了高温差卸载阀\n的功能：触 发 IGV%=0.98× 温 差 ＋\n0.065×CPIM+C\n温差被定义为冷凝器和蒸发器\no饱和制冷剂温度的差值，单位为 F。\nCPIM是平均叶轮直径，单位为英寸\n×100。高温差卸载电磁阀\n根据如下逻辑， CH530控制系\n统的常开继电器给常闭的高温差卸\n载电磁阀上电。\nLLID继电器状态  高温差卸载阀线圈  高温差卸载阀  功能\n断电 断电 关 不旁通冷凝器蒸气\n通电 通电 开 旁通冷凝器蒸气\n在压缩机运行中，如果 IGV位置\n低于等于触发 IGV％ -5％，高温差卸\n载阀将打开。如果 IGV位置达到触发\nIGV％＋ 5％或压缩机关闭，高温差\n卸载阀将关闭。\n注意，这里的 5％是基于 IGV的\n满行程的，并且高温差卸载阀与下\n面所述的高温差卸载限制模式是独\n立的。\n高温差卸载限制模式\n对于齿轮驱动机组，最小 IGV位置是触发 IGV%的60％。当 IGV行程\n被限制在触发 IGV%的60％时，将显\n示高温差卸载限制子模式。\n压缩机启动\n压 缩 机 启 动 时 ， 机 组 被 初 始\n化，不进入高温差卸载模式。进入\n高温差卸载模式的规则如上所述。\n在启动时，需要等待足够的时间以\n便计算除精确的 IGV%。非饱和工况\n将导致温度测量的不稳定。手动冷量控制\n这是 DynaView 中压缩机控制信\n号转换模式。手动控制时，高温差\n卸载电磁阀的操作，触发 IGV%的\n60％的限制和高温差卸载限制子模\n式的显示都将失效。\n机组关闭\n高温差卸载阀是常闭的（断电\n） 。 但 如 果 不 使 用 T e c h V i e w\n则无法确认阀门是关闭的。机组保护和自适应\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_0fc0cb7208024334 page=55]]\n\n54机组启动\n开机前准备工作\n注意：在机组第一次启动前，\n要求执行下面工序。否则可能导致\n压缩机的损坏，不保修。\n工序\n1. 完成所有控制柜的设定工作\n2. 按照设定的工序，确认蒸发\n器和冷凝器的水流量\n3. 确认机组充注了正确份量的\n制冷剂和润滑油，并且油温正确\n4. 如果电压低于 600V，完成相\n旋转测试\n下面的检查需要 2名员工一起完\n成。在压缩机的准备启动过程中，\n一人从电机齿轮的后部通过视镜查\n看旋转方向。从视镜中查看时，转\n动方向是逆时针方向的。不要在启\n动后才发现电机旋转方向不正确。\n5. 启动柜上电后，机组被设置\n为“自动”模式。\n6 .\n预润滑后，启动器启动电机，进行\n启动。\n7. 3秒后，连续按下 CH530上的\n停机按钮两次，执行紧急停机。在\n这3秒时间内，转子将逆时针旋转。\n如果方向不正确，必须切断 3相\n电源，调换其中两相以更正旋转方\n向。\n机组开机程序\n日常开机\n1 .\n检查冷冻水泵和冷却水泵启动柜是\n在“ ON”（开）还是“ AUTO”（\n自动）状态。\n2. 检 查 冷 却 塔 是 在 “ ON”\n（开）还是“ AUTO”（自动）状\n态。\n3 .\n检查油箱油位，在低油位视镜中必须能够看到油位。检查油箱温度，\no o启动前的正常油温为 140 F到145 F\no(60 到 63 C)。\n注意：在压缩机停机时，油加\n热器将通电。在机组运行期间，油\n加热器断电。\n4. 检查冷冻水温度设定值，如\n果需要，在机组设置菜单中调整冷\n冻水温度设定值。\n5 .\n检查电流限制设定值，如果需要，\n在机组设置菜单中调整电流限制设\n定值。\n6.\n\n[[chunk_id=chunk_4c688310643441e1 page=55]]\n\n按下<AUTO>键。\n接下来， CH530检查蒸发器出\n水温度，比较与冷水温度设定值的\n差别。如果温差低于启动温差设定\n值，则不需要制冷。\n如果 CH530发现蒸发器出水温\n度与冷水温度设定值的温差超过了\n启动温差，机组将进入初始化启动\n模式，油泵和冷却水泵开始运行。\n如果在 4分15秒内没能检测到正确的\n冷凝器水流量，机组被锁定，运行\nMMR故障诊断程序。\n必须在 3分钟内验证油压正常，\n否则将执行MMR故障诊断。\n当重启抑制时间还剩下少于 5秒\n时，星 -三角启动器将执行预启动测\n试。如果发现故障，则不启动压缩\n机，机组执行MMR故障诊断。\n注意：在启动过程中，无论何\n时，只要 CH530开始 MMR诊断，机\n组就会被锁定，在开始继续启动之\n前需要手动复位。如果故障状态没\n有 被 清 除 ， CH530不 允 许 启 动 机\n组。\n在 满 足 冷 负 荷 要 求 后 ，\nCH530发出一个“关机”信号。入\n口导向叶片关闭 50秒，机组进入为\n期一分钟的后润滑工序。压缩机电\n机和冷却水水泵立即断电，但是油泵在这 3分钟期间将继续运行，冷冻\n水水泵将继续运行。一旦后润滑完\n成，机组将恢复到自动模式。\n季节性开机\n注 ： 意\n在机组第一次启动前，要求执行下\n面工序。否则可能导致压缩机的损\n坏，不保修。\n1 .\n关闭所有的排水阀，重新安装蒸发\n器和冷凝器的排水塞。\n2. 根据各设备手册的启动和维\n护条例维护辅助设备。\n3. 将冷凝器、水管路系统和冷\n却塔（如果有的话）排除空气并注\n水。此时，必须排除系统中所有的\n空气（包括各个管程中的空气）。\n然后关闭冷凝器水室的排气口。\n4 .\n打开蒸发器冷冻水回路所有的阀门\n。\n5. 如果蒸发器已经排干，将蒸\n发器和冷冻水回路中的空气排除并\n注水。当系统中所有的空气（包括\n各个管程中的空气）都被排空后，\n关闭蒸发器水室的排气口。\n6. 如果需要，润滑叶片控制器\n外部的机械联动机构。\n7. 检查每个安全和运行控制的\n调节与运行。\n8. 完成所有的控制设定。\n9. 按照预运行工序，确认蒸发\n器和冷凝器的水流量\n10. 闭合所有的切断开关\n11. 确认机组充注了正确份量的\n制冷剂和润滑油，并且油温正确\n12. 如果电压低于 600V，完成相\n旋转测试\n13.\n\n[[chunk_id=chunk_f35a2138e9a24de3 page=55]]\n\n执行“机组启动”一节的指\n示。\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_b72dd660170047c1 page=56]]\n\n55警告：\n带电部件！\n本产品在安装、测试、维护和\n故障诊断期间需要进行带电操作。\n请让具有资格证书的或其他经过适\n当培训的人员执行这些工作。否则\n可能导致死亡或严重的人员伤害。注意\n可能出现制冷剂泄漏\n为避免机组制冷剂压力超出卸\n压阀的设定压力，请执行下列建议\n的工序：\n·在机组关闭后不要运转蒸发机组启动\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_500d4b316d0a4512 page=57]]\n\n56机组关闭\n机组关机程序\n日常关机\n注意：参考启动 -运行关机步骤\n（图9）\n1. 按下STOP（关闭）\n2. 在压缩机和水泵关闭后，将\n泵开关切换为“断”或者断开泵的\n电源。\n季节性关机\n注意\n油泵加热器运行控制电源切断开关必须保持闭合，这样油箱加热\n器就能运行。如不这样，制冷剂会\n在油箱中凝结。\n3 .\n断开除控制电源切断开关以外的所\n有切断开关。\n4. 如果使用过冷凝器配管和冷\n却塔，排出它们里面的水。\n5. 打开冷凝器集水器中的排水\n和排空塞，排出冷凝器中的水。\n6. 当机组冬季不使用时，本手\n册周期性维护部分“年度维护”中\n所 述 的 维 护 步 骤 必 须 由 专 业 的Trane维修人员来操作。\n警告\n制冷剂气体有毒！\n在关机期间不要使机组温度或\n压力升高。\n关机期间，泵的持续运行会导\n致温度和压力增高，最终会导致制\n冷剂泄漏，造成人员伤害，并且有\n可能造成接触制冷剂气体的人员死\n亡。\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_44adfcc8e13e44fa page=58]]\n\n57周期性维护\n概述\n为了尽可能地使机组保证较高\n的性能和效率，进行周期性的维护\n工作是很有必要的。\n每日维护检查\n检查机组蒸发器和冷凝器压力\n和排油压力。\n要 点 ： 建 议 每 日 记 录 运 行 日\n志。\n通过油箱上的两个视镜检查机\n组油箱中的油位。机组运行时，在\n较低的视镜中应该可以看到油位。\n每周检查\n在机组运行至少 30分钟后，检\n查下列条目：\n1. 冷冻水和冷却水的进口和出\n口温度\n2. 压缩机电流（安培）\n3. 油箱中的油位。在视镜中应\n能看到油位。\n4. 冷凝压力，蒸发压力。\n5. 不正常噪声，震动等。\n建议将机组读数和观测值记录\n在每周日志中。\n我们根据您记录的日志决定是\n否接受保修要求。\n年度检查\n年度的维护工作应当由授权的\n特灵技术服务人员完成。年度检查\n应包括每周检查的内容。\n1. 检查所有控制柜和安全装置\n的设定和运行。\n2. 对整个机组进行泄漏测试，\n检查是否有制冷剂泄漏。\n3. 检查启动柜开关是否磨损，\n如果需要可以更换。\n4. 检查电机绕组的绝缘性\n5. 检查电机电流\n6. 分析油质\n7. 进行震动分析\n8. 检查并调整水流量9. 检查并调整自锁\n10.\n\n[[chunk_id=chunk_7b882080fd7043ec page=58]]\n\n清洗冷凝器管路\n冷凝器清洗\n冷凝器使用的冷却水通常都含\n有一些矿物质，这些矿物质会在冷\n凝 器 管 壁 上 凝 结 ， 形 成 碳 酸 盐 水\n垢。冷凝温度增高和具有高矿物质\n含量的冷却水将增加水垢凝结的速\n度。\n如果使用冷却塔，在冷却塔中\n会有灰尘沉淀形成污泥，堵塞冷凝\n器管路。\n冷凝温度过高和冷凝温度与冷\n水出水温度温差过大说明存在水垢\n和污泥。\n为 保 持 机 组 运 行 在 最 高 效 率\n下，必须避免冷凝器中出现水垢和\n污泥。即使管壁上很薄的一层污垢\n也 会 严 重 的 降 低 冷 凝 器 的 传 热 效\n率。有两种方法清洗冷凝器管路：\n机械方法和化学方法。\n注意\n正确地进行水处理！\n在CenTraVac中使用未经处理\n的或没有正确处理的水源将导致结\n垢，腐蚀，侵蚀，滋生藻类或产生\n淤泥。建议聘请资深的水处理专家\n决定是否和如何进行水处理。对于\n使 用 未 经 处 理 或 未 正 确 处 理 的 水\n源，或使用盐碱或淡盐碱水源导致\n的设备故障，特灵不承担责任。\n机械方法可以清除淤泥并松动\n冷凝器管壁上的结垢。使用连接在\n杆上的圆头尼龙刷或硬毛刷在管道\n中来回抽动，松动管中的污垢。清\n洗后，使用清洁水源冲洗管路。\n化学方法可以清除水垢。标准\n的冷却水循环回路是由铜、钢和铸\n铁构成的。任何可信赖的水处理公\n司都可以根据机组情况推荐一种合\n适的清洗液。\n注意：对于由于水处理问题造成的故障特灵不承担责任。\n蒸发器清洗\n蒸发器是一个封闭水循环系统\n的一部分，不会集聚明显的水垢和\n淤泥。但是，如果需要清洗蒸发器\n可 以 使 用 与 清 洗 冷 凝 器 一 样 的 方\n法。\n注意：对于由于水处理问题造成的\n故障特灵不承担责任。\n控制器检查和校准\n在运送机组之前的试车工序中\n，已经检查并校准了控制器。只允\n许授权的特灵技术服务人员承担校\n准工作。\n建议每年都检查一次控制器的\n功能和设定值。\n控制器设置\n如果要进行控制器校准和检查\n，请联系授权的特灵技术服务人员\n。\n故障分析\n查看故障诊断列表获取故障分\n析信息。应分析诊断信息，由授权\n的人员排除故障。在机组重新运行\n之前，复位锁定的诊断。\n诊断信息\n锁定的诊断将关闭机组，或如\n其显示内容所示关闭部分设备。锁\n定 的 诊 断 需 要 手 动 复 位 以 恢 复 运\n行。非锁定的诊断将关闭机组，或\n如其显示内容所示关闭部分设备，\n当导致诊断产生的故障消除后，非\n锁定的诊断将自动复位。如果是通\n知性质的诊断，除了将一个诊断信\n息载入到最新的诊断记录外，机组\n不会有任何动作。\n泄漏测试步骤\n要对 CVGF机组检漏，需称一磅\n示踪气体，并将它与干燥氮气的混\n合物达 75psig（ 517Kpa）压力，如\n果有灵敏的电子测漏器就足以检查\n出泄漏情况了。设定在“ medium”\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_b964254cb84749c7 page=59]]\n\n58（大约每年泄漏在 1/2盎司）。在对\n机组因泄漏作维修或抽制冷剂时，\n必须保证根据当地规范合法操作。\n警告\n爆炸危险！\n只能使用干燥的氮气给机组加\n压。在压力测试时不要使用乙炔，\n氧气或压缩空气或包含这些成分的\n混合气体。不要使用含有氢气的制\n冷剂和高于大气压力的空气的混合\n物进行压力测试，因为这种混合物\n可燃，有可能爆炸。当用作示踪气\n体时，制冷剂只可以与干燥氮气混\n合 给 机 组 加 压 。 若 不 遵 守 上 述 规\n定 ， 可 能 会 导 致 死 亡 或 严 重 的 伤\n亡，或设备、财产的损失。\n采取油样\n为准确采取油样，机组必须工作至少 30分钟。请使用允许使用的\nR134a油采样罐。请确认上游的油\n过滤器分隔角阀已经拧到了头，以\n关闭 1/4英寸的 Schrader阀门端口。\n将一根带有 Schrader阀门减压阀的\n软管连接到位于上游油过滤器隔离\n阀 上 的 用 于 油 采 样 的 1/4英 寸\nSchrader阀门上。\n将软管的另一端连接到油采样\n罐上。给油采样罐和软管抽真空，\n排除所有的不凝结气体和水汽。打\n开油采样器的阀门。将上游油隔离\n角阀转柄顺时针方向转动一周，以\n便 在 压 力 作 用 下 润 滑 油 流 入 采 样\n罐。\n当 采 集 到 所 需 重 量 的 润 滑 油\n后，关闭采油罐阀门，称量采油罐\n的重量。将角阀关闭，切断油流，\n从Schrader阀上拆除软管。请确认\n更换了 Schrader阀盖和角阀盖，在采 集 完 毕 后 密 封 Schrader阀 和 角\n阀。使用允许使用的 R134a回收器具\n回收软管中的油和制冷剂。\n如果油分析结果表明需要更换\n润 滑 油 （ 酸 性 偏 高 ， 水 分 过 多\n等），执行下列工序排空润滑油：\n排出压缩机润滑油\n确认机组没有运行，并且油加\n热器的电源已经切断。为排尽压缩\n机润滑油，将油回收和重新充注软\n管连接到位于油箱底部的油箱排油\n阀上（见图 24）。将回收装置的制\n冷剂蒸气返回软管连接到冷凝器检\n修阀上。打开油箱排油阀和冷凝器\n检修阀，根据回收装置的说明启动\n油回收操作。在所有的润滑油都已\n经回收完毕，并且剩余的 R134a制\n冷剂蒸气已经被排回到冷凝器后，\n关闭润滑油排油阀，密封阀门。\n油过滤器隔离阀\n1/4”Schrader阀\n油位阀\n油加热器-500W\n油箱排干阀油过滤器盖\n油加热器-500W图24.\n\n[[chunk_id=chunk_b45fc59c3dab4d86 page=59]]\n\nCVGF 压缩机油系统部件布置图周期性维护\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_c80e44533c494afc page=60]]\n\n59周期性维护\n注意\n油污染\n由于 POE油具有吸湿的特性，润滑油必须保存在金属容器中。如果保存\n在塑料容器中，润滑油将会吸收水分。\n充注润滑油\nCVGF机组出厂时已经充注了 15加仑（ 56.8升）润滑油和 5 psig (34\no okPa)  70 F (20 C)的干燥氮气。\n注意：所有的 CVGF机组都是充注 15加仑（ 56.8升）的特灵 OIL00037\n（特灵 OIL00037 可溶解 R134a，保存在 1加仑（ 3.785升）的容器中）。也\n可以使用 5加仑（ 18.9升）容器的特灵允许 R134a润滑油（特灵 OIL00049 ）\n。如果使用矿物油，当机组中存在水分时将会与油反应生产酸性物质。可以\n参考下面表格决定可使用的润滑油。\n特灵推荐订购油分析程序判断油的状况，而不是定期的更换润滑油。此\n程序可以减少机组寿命期间的油消耗量，并且减少制冷剂的泄漏。油分析应\n当由合格的了解制冷剂和润滑油化学性质和具有特灵离心式机组维护经验的\n实验室进行。\n润滑油充注程序\n使用如下规定的合适的润滑油POE润滑油性质\n含湿量\n酸度等级可接收标准\n低于300ppm\n低于0.5TAN（mg KOH/g）\n美国\nOil 0037\nOil 0049欧洲\nOil 021E\nOil 0020E\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_ab2877abca2e4f09 page=61]]\n\n60周期性维护\n有制冷剂机组的充注\n1 .\n从运至的容器中将润滑油倒入油回\n收器的罐子中，重新按照机组操作\n规定充注机组（需要 15加仑（ 56.8\n升））。\n2. 至少要保持 500 micron的真\no o空度和 122 F (50 C)的油温，以清除\n水分。在完成蒸馏后，应该进行标\n准的真空测试，以保证润滑油已经\n完全排除了水分和不凝性气体。保\n持 真 空 度 低 于 100micron\n(0.1mmHg)2个小时，就可以开始更\n换润滑油了。\n3. 将油回收器油泵的传送软管\n连接到油箱的充注和排干阀上，抽\n真空。\n4. 打开 CVGF机组油箱底部的油\n充注阀，运行油回收和再充注机组\n的油泵，将润滑油充注到机组内。\n5 .\n如果油位达到了上视镜的中心，停\n止润滑油的充注。\n6. 给油加热器上电。\n7. 在控制面板中进入检修测试\n菜单，向下翻至“油泵”屏幕。用\n手动模式运行油泵，让它运转几分\n钟，将油管路和油冷却器充满。\n8. 关闭油泵后，检查油箱视镜\n中的油位高度。油位应当处于上视\n镜的中心和下视镜中心之间。在两\n个视镜中安装了浮球，以便查看油\n位。\n9 .\n如果油位低于下视镜中心，按照第 4\n步的指示再充注润滑油。\n1 0 .\n关闭油箱排干阀，拆除油充注管路\n。\n1 1 .\n重新安装油排干阀螺帽，拧紧密封\n。使机组处于真空状态\n1 .\n将油充注管的一端连接到供油箱（\n总共需要 15加仑（ 56.8升）润滑油\n），另一端连接到油箱底部的排干\n阀（见图 24）。如果可能，将充注\n管道抽真空移除所有不凝性气体和\n水汽。需要在管道的供油箱侧安装\n截止阀并在管道上安装连接阀。\n2. 打开油箱排干阀，使得在真\n空吸力的作用下润滑油流入油箱，\n直到上方视镜浮球达到了视镜中心\n位置为止。\n3. 关闭油箱排干阀，拆除油充\n注管道。重新安装油排干阀盖，拧\n紧密封。\n4. 确认油加热器通电，油温升\no o高（高于122 F (50 C)）。\n5 .\n在充注润滑油时，有可能带入水汽\n和不凝性性气体。继续给机组抽真\n空以去除所有残留的水汽和不凝性\n气体。必须达到至少 500micron 的真\n空度才可以关闭真空泵。在充注 R1\n34a制冷剂之前必须进行真空测试，\n确保所有不凝性气体和水汽都已经\n被排出。在 2小时内，真空度升高不\n得超过 100micron （0.1mmHg ）。\n6.\n\n[[chunk_id=chunk_ed6a791e93c140b2 page=61]]\n\n在给机组充注制冷剂后，如\n前一部分步骤 7所述手工操作油泵。\n如果还需添加更多的润滑油以使油\n位位于两个视镜的中心之间，可以\n参考前一部分的步骤。\n更换油过滤器\n除非由于堵塞或更换润滑油，\n否则不要更换油过滤器。油过滤器\n堵塞将会在导致机组在较低的油压\n下被关闭。执行下列工序来更换油\n过滤器：\n1. 确定机组处于停机状态2. 找到两个油过滤器隔离阀的\n位置（见图24）。\n3. 连接允许使用的 R134a回收\n器至油过滤器入口隔离阀的 1/4英寸\nSchrader阀门，以便从油过滤器的\n孔洞中排出油和制冷剂。\n4. 关闭两个隔离阀\n5. 通过油过滤器的孔洞回收制\n冷剂和润滑油。\n6 .\n卸下螺栓，松开油过滤器隔离阀的\n旋锁联接器，拆除油过滤器封盖。\n注意：拆除后，不要弄脏油过\n滤器封盖。重新安装脏的封盖将降\n低压缩机的寿命。\n7. 拆除油过滤器和O型环。\n8 .\n安装新的油过滤器、 O型环和旋锁尼\n龙封条。\n9. 重新安装油过滤器封盖，扭\n动螺栓和旋锁连接器。使用 19 lb-ft\n(2.62 N-m)的扭矩拧紧封盖，使用 90\nlb-ft(12.44 N-m)的扭矩拧紧旋锁连\n接器。\n1 0 .\n将高真空泵连接到 1/4英寸 Schrader\n阀门，抽真空至最少 500micron (0.5\nmmHg) 的真空度。进行标准的真空\n测试，判定是否存在泄漏。如果没\n有泄漏，从阀门上拆除真空泵。\n11. 更 换 Schrader阀 门 盖 ， 拧\n紧。\n12. 将两个隔离阀打开\n13. 在DynaView 显示屏上，\n在设置菜单的 ModeＯverride（模式\n强 制 转 换 ） 中 选 择 O i l\nPump（油泵 )。手动启动运行油泵\n，给油过滤器充油。让泵运转几分\n钟，在控制面板上设定为 AUTO（自\n动）模式，关闭油泵。\n14. 检查油箱中的油位高度。如\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_426d8866076c49d6 page=62]]\n\n61周期性维护\n果油位低于较低视镜的中心，按照\n前面所述的油充注步骤增加润滑油\n的充注。\n油箱加热器\nCVGF机组使用两个 500瓦的加\no热器将油箱温度保持在 136 F (57.7\noC)。加热器位于油箱铸件底部，油\n箱封盖的两端各有一个。由于油加\n热器不是位于油箱中而是位于油箱\n铸件之中（见图 24），因此不需要\n排干制冷剂和润滑油就可以对加热\n器进行检修。\n除非油箱温度超过蒸发器饱和\no o温度至少 30 F (16 C)或者油温达到\no o了105 F (58 C)，否则 CH530不允许\n机组启动。出厂时已经给油箱安装\n了绝热层，当机组关闭后，油温可\no o以保持在136 F (57.7 C)。\n只有在关机期间，油加热器才\n通电，以保持启动所需的油温。在\n运行期间，油箱加热器断电，油温\n将随负荷和运行工况而变化。如果\no o油温超过了 165 F (74 C)，将进入高\n油温诊断，机组跳闸。\n油压保护\n如果因某种原因油压降低至安\n全运行水平以下，油压差开关可以\n保护 CVGF机组。此开关在 9 psid\n(62kPa) 时打开，在 12 psid (82\nkPa)时闭合。油压控制器出厂时被\n设定为维持油压在 1 8 －2 2 p s i d\n( 1 2 4 - 1 5 1\nkPa)之间。除非油压低于 12 psid\n(82 kPa) ，否则机组不会启动。\n校准油压控制阀\n应当校准油压控制器，以保证\n在运行期间可以维持 18-22psig的油\n压。如果油压开关无法闭合而导致机组无法启动，将执行下面的诊断\n程序：\n1 .\n关闭机组和油泵，在油过滤器后面\n的检修阀上连接压力表，在油箱上\n的油压开关毛细管旁边的 Schrader\n阀上安装另一个压力表。（也可以\n选择使用一个压差表代替两个压力\n表。）\n2.\n\n[[chunk_id=chunk_8de7cffa74ca4684 page=62]]\n\n在DynaView 显示屏上，在\nSettings（ 设 置 ） 菜 单 的 Mode\nOverride（模式强制转换）中选择\nOil Pump（ 油 泵 ） 。 设 置 油 泵 为\nManual手动模式。检查油压读数，\n计 算 排 油 压 力 减 去 油 箱 压 力 的 压\n差。\n如果压差在 18 到22 psid (124-\n151 kPa)之间，则不需校准油压控\n制阀。如果油压开关在高于 12 psid\n(82kPa)时不能闭合，则开关已经失\n效，需要更换。当开关闭合时，由\n于低油压诊断，机组不会启动。如\n果无法达到规定的油压差，很可能\n是油泵反转。\n1. 为 改 变 油 泵 电 机 的 旋 转 方\n向，必须交换油泵电机接触器的两\n个接头。在更改接线时必须切断机\n组所有的电源连接。\n注意：在开机前，必须做好准\n备工作，验证正确的压缩机旋转方\n向。\n如 果 油 压 差 低 于 12 psid (82\nkPa)，则可能是油过滤器堵塞或是\n控制柜需要校准。\n2 .\n检查通过油过滤器的压降，在油过\n滤器前的检修阀上连接一个压力表\n，在其后的检修阀上连接另一个压\n力表。从过滤器前的油压表读数中\n减去油过滤器后压力表读数得到油\n压 差 。 如 果 压 降 过 高 （ 超 过 8\np s i d ( 5 4  kPa)）），则关闭油泵，按照前面\n的步骤更换油过滤器。\n3.\n\n[[chunk_id=chunk_a28aaec22ddb4645 page=62]]\n\n更换完油过滤器后，检查油\n压差，如果油压差低于 18 psid (124\nkPa)，调整油压控制器直到油压差\n在18 to 22 psid (124-151 kPa)之\n间。\n如果过滤器两端的压降不算异\n常，但是油压仍低于 18psig，调整\n油压控制阀直到油压差在 18 to 22\npsid (124-151 kPa)之间。要增大油\n压，可以拆除控制阀阀盖，顺时针\n方 向 拧 动 控 制 阀 阀 柄 。 调 整 完 毕\n后，请勿忘更换控制阀阀盖并拧紧\n它。\n4 .\n所有的诊断工作完毕后，拆除压力\n表。勿忘更换拧紧所有拆除过的盖\n子。\nCVGF油泵\nCVGF采用的是正位移、直接驱\n动、使用三相电机的油泵。电机必\n须连接正确的相位，防止出现正油\n压差。油泵和电机位于油箱内，如\n果不回收制冷剂并从机组中排干润\n滑油就无法检修油泵和电机。\n制冷剂充注\n如果怀疑制冷剂充注量不足，\n首先确定制冷剂不足的原因。一旦\n故障清除，按下面步骤抽真空和充\n注制冷剂。\n警告\n高压危险！\n在检修前，切断所有电源，包\n括远程断路器的电源。执行正确的\n锁定/标记步骤，确保电源不会被意\n外的接通。如果在检修前没有切断\n所有电源，可能导致严重的人员伤\n亡。\nR6Q·v~[¶Qÿ www.zhilengbj.cn.\n\n[[chunk_id=chunk_84a4cebe52be4c02 page=63]]\n\n62周期性维护\n抽真空和去除水汽\n1 .\n在抽真空时，切断所有电源。\n2. 连接真空泵到蒸发器底部的\n5/8\"的喇叭型连接器。\n3. 排出系统中所有的水汽，确\n保机组无泄漏。给机组抽真空至 500\nmicrons (0.5mmHg)\n4. 机组抽真空后，进行至少 1小\n时的标准真空测试。每小时真空度\n上升不可超过 100microns (0.1 mm\nHg)， 12小 时 内 不 可 超 过 500\nmicrons (0.5 mm Hg)。如果真空度\n的上升超过了这些标准，则要么机\n组有泄漏，要么机组中有残留的水\n汽。注意：如果系统中有油，测试\n将更加困难。润滑油具有挥发性，\n会挥发出气体增加系统压力。检查\no o油温 > 122 F (50 C) 。\n充注制冷剂\n如果系统无水汽和泄漏，使用\n蒸发器底部和冷凝器边上的 5/8\"的喇\n叭型连接器充注制冷剂。正确的制\n冷剂充注量见机组铭牌。\n以蒸气形式充注制冷剂，直到\n系统压力高于 29.4 psig (203 kPa)或\no o温度超过 34 F (1 C)为止。达到上述\n条件后，开始充注液体制冷剂。\n注意\n可能结冰\n在充注制冷剂期间，水可能结\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\n[[chunk_id=chunk_45cf9040316f43f6 page=64]]\n\nTrane\nA business of American Standard Companies\nwww.trane.com\nFor more information, contact  your  local  district\noffice 特灵公司产品不断改进求新，本文件数据如有变动，恕不另行通知。Literature Order Number\nFile Number\nSupersedes\nStocking locationCVGF-SVU02A-ZH (November  2003)\nAugust  2003\nTaicang\nR6Q·v~[¶Qÿ www.zhilengbj.cn\n\nReturn strictly this JSON shape and no prose:\n{\"candidates\":[{\"parameter_name\":\"...\",\"canonical_key_hint\":null,\"value\":null,\"unit\":null,\"range_min\":null,\"range_max\":null,\"default_value\":null,\"description\":null,\"evidence_quote\":\"exact parameter label or contiguous source phrase\",\"page_hint\":1,\"confidence\":0.9}],\"skipped_reason\":null}"}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "56c6cb83-e11e-4258-8b23-ce81174830d3", "object": "chat.completion", "created": 1778053887, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"parameter_name\": \"Front Panel Chilled Water Setpoint\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"Temperature\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"前端面板冷冻水设定\",\n      \"evidence_quote\": \"Front Panel Chilled Water Setpoint\",\n      \"page_hint\": 29,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"Front Panel Current Limit Setpoint\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"Percent\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"前端面板电流限制设定\",\n      \"evidence_quote\": \"Front Panel Current Limit Setpoint\",\n      \"page_hint\": 29,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"Front Panel Base Load Command\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"On or Auto\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"前端面板基本负荷要求\",\n      \"evidence_quote\": \"Front Panel Base Load Command\",\n      \"page_hint\": 29,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"Front Panel Base Load Setpoint\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"Percent\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"前端面板基本负荷设定\",\n      \"evidence_quote\": \"Front Panel Base Load Setpoint\",\n      \"page_hint\": 29,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"Differential to Start\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"Temperature\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"起动温差\",\n      \"evidence_quote\": \"Differential to Start\",\n      \"page_hint\": 29,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"Differential to Stop\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"Temperature\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"停机温差\",\n      \"evidence_quote\": \"Differential to Stop\",\n      \"page_hint\": 29,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"Setpoint Source\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"none\",\n      \"description\": \"设定值来源 (Chilled Water, Hot Water), Chilled Water default\",\n      \"evidence_quote\": \"Setpoint Source (Chilled Water, Hot Water), Chilled Water default\",\n      \"page_hint\": 29,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"Chilled Water Reset\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"Disable\",\n      \"description\": \"冷冻水重置 (Constant, Outdoor, Return, Disable)\",\n      \"evidence_quote\": \"Chilled Water Reset (Constant, Outdoor, Return, Disable), Disable\",\n      \"page_hint\": 29,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"Return Reset Ratio\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"Percent\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"返回重置率\",\n      \"evidence_quote\": \"Return Reset Ratio\",\n      \"page_hint\": 29,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"Return Start Reset\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"Temperature\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"返回起动重置\",\n      \"evidence_quote\": \"Return Start Reset\",\n      \"page_hint\": 29,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"Return Maximum Reset\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"Temperature\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"返回最大重置\",\n      \"evidence_quote\": \"Return Maximum Reset\",\n      \"page_hint\": 29,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"Outdoor Reset Ratio\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"Percent\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"室外重置率\",\n      \"evidence_quote\": \"Outdoor Reset Ratio\",\n      \"page_hint\": 29,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"Outdoor Start Reset\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"Temperature\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"室外起动重置\",\n      \"evidence_quote\": \"Outdoor Start Reset\",\n      \"page_hint\": 29,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"Outdoor Maximum Reset\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"Temperature\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"室外最大重置\",\n      \"evidence_quote\": \"Outdoor Maximum Reset\",\n      \"page_hint\": 29,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"External Chilled Water Setpoint\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"Disable\",\n      \"description\": \"外部冷冻水设定 (Enable, Disable)\",\n      \"evidence_quote\": \"External Chilled Water Setpoint (Enable, Disable), Disable\",\n      \"page_hint\": 29,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"External Current Limit Setpoint\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"Disable\",\n      \"description\": \"外部电流限制设定 (Enable, Disable)\",\n      \"evidence_quote\": \"External Current Limit Setpoint (Enable, Disable), Disable\",\n      \"page_hint\": 29,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"External Base Loading Setpoint\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"Disable\",\n      \"description\": \"外部基本负荷设定 (Enable, Disable)\",\n      \"evidence_quote\": \"External Base Loading Setpoint (Enable, Disable), Disable\",\n      \"page_hint\": 29,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"Compressor Control Signal\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"Percent Vane Position\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"Auto\",\n      \"description\": \"压缩机控制信号 (Auto, Manual [0-100])\",\n      \"evidence_quote\": \"Compressor Control Signal (Auto, Manual [0-100])\",\n      \"page_hint\": 30,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"Evaporator Water Pump\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"Auto\",\n      \"description\": \"蒸发器水泵 (Auto, On)\",\n      \"evidence_quote\": \"Evaporator Water Pump (Auto, On)\",\n      \"page_hint\": 30,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"Condenser Water Pump\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"Auto\",\n      \"description\": \"冷凝器水泵 (Auto, On)\",\n      \"evidence_quote\": \"Condenser Water Pump (Auto, On)\",\n      \"page_hint\": 30,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"Oil Pump\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"Auto\",\n      \"description\": \"油泵 (Auto, On)\",\n      \"evidence_quote\": \"Oil Pump (Auto, On)\",\n      \"page_hint\": 30,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"Clear Restart Inhibit Timer\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"重启抑制计时器清零\",\n      \"evidence_quote\": \"Clear Restart Inhibit Timer\",\n      \"page_hint\": 30,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"Date Format\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"mmm dd, yyy\",\n      \"description\": \"日期格式 (mmm dd, yyy, dd-mmm-yyyy)\",\n      \"evidence_quote\": \"Date Format (mmm dd, yyy, dd-mmm-yyyy)\",\n      \"page_hint\": 30,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"Time Format\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"12-hour\",\n      \"description\": \"时间格式 (12-hour, 24-hour)\",\n      \"evidence_quote\": \"Time Format (12-hour, 24-hour),12-hour\",\n      \"page_hint\": 30,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"Keypad and Display Lockout\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"Disable\",\n      \"description\": \"键盘和显示锁定 (Enable, Disable)\",\n      \"evidence_quote\": \"Keypad and Display Lockout (Enable, Disable), Disable\",\n      \"page_hint\": 30,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"Display Units\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"English\",\n      \"description\": \"显示单位 (SI, English)\",\n      \"evidence_quote\": \"Display Units (SI, English), English\",\n      \"page_hint\": 30,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"Language\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"English\",\n      \"description\": \"语言 (English, Selection 2, Selection 3)\",\n      \"evidence_quote\": \"Language (English, Selection 2, Selection 3), English\",\n      \"page_hint\": 30,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"Active Chilled Water Setpoint\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"动态冷冻水温度设定\",\n      \"evidence_quote\": \"Active Chilled Water Setpoint 44.0F\",\n      \"page_hint\": 25,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"Active Current Limit Setpoint\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"动态电流限制设定\",\n      \"evidence_quote\": \"Active Current Limit Setpoint 100%\",\n      \"page_hint\": 25,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"Chilled Water Reset\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": null,\n      \"description\": \"冷冻水重置模式\",\n      \"evidence_quote\": \"Chilled Water Reset Return/Constant Return/Outdoor/None\",\n      \"page_hint\": 25,\n      \"confidence\": 0.95\n    },\n    {\n      \"parameter_name\": \"启动限制最低油温\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"95 F\",\n      \"description\": \"启动限制最低油温默认设定\",\n      \"evidence_quote\": \"启动限制最低油温默认设定是：95 F\",\n      \"page_hint\": 15,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"润滑油温度控制设定\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": \"100 F\",\n      \"range_max\": \"160 F\",\n      \"default_value\": null,\n      \"description\": \"润滑油温度控制设定范围\",\n      \"evidence_quote\": \"润滑油温度控制设定范围是从 100 到 160 F (37.8 到 71.1 C)范围内可调的\",\n      \"page_hint\": 15,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"低油温起动抑制设定\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"95 F\",\n      \"description\": \"低油温起动抑制设定默认值\",\n      \"evidence_quote\": \"低油温抑制设定值 (默认值为 95 F/35 C)\",\n      \"page_hint\": 52,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"高油温停机保护设定\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"180 F\",\n      \"description\": \"高油温停机保护默认设定值\",\n      \"evidence_quote\": \"默认设定值：180 F (82.2 C)\",\n      \"page_hint\": 52,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"重启抑制时间设定\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"20 minutes\",\n      \"description\": \"重启抑制时间默认设定\",\n      \"evidence_quote\": \"默认设定是 20分钟\",\n      \"page_hint\": 52,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"最小电流限制设定\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"% RLA\",\n      \"range_min\": \"20\",\n      \"range_max\": \"100\",\n      \"default_value\": \"40\",\n      \"description\": \"最小电流限制设定默认值\",\n      \"evidence_quote\": \"最小电流限制设定的默认设置为 40% RLA (可设为 20-100 %)\",\n      \"page_hint\": 50,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"电流限制滤波器时间\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"minutes\",\n      \"range_min\": \"0\",\n      \"range_max\": \"120\",\n      \"default_value\": \"10\",\n      \"description\": \"电流限制滤波器时间默认值\",\n      \"evidence_quote\": \"滤波器时间默认为 10分钟 (可设为 0-120分钟 )\",\n      \"page_hint\": 50,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"容量控制软载时间\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"minutes\",\n      \"range_min\": \"0\",\n      \"range_max\": \"120\",\n      \"default_value\": \"10\",\n      \"description\": \"容量控制软载时间默认值\",\n      \"evidence_quote\": \"容量控制软载时间 (0-120分钟，默认值为 10分钟 )\",\n      \"page_hint\": 50,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"电流限制控制软载时间\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"minutes\",\n      \"range_min\": \"0\",\n      \"range_max\": \"120\",\n      \"default_value\": \"10\",\n      \"description\": \"电流限制控制软载时间默认值\",\n      \"evidence_quote\": \"电流限制控制软载时间 (0-120分钟，默认值为 10分钟 )\",\n      \"page_hint\": 50,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"电流限制软载起动百分数\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"%\",\n      \"range_min\": \"20\",\n      \"range_max\": \"100\",\n      \"default_value\": \"40\",\n      \"description\": \"电流限制软载起动百分数默认值\",\n      \"evidence_quote\": \"电流限制软载起动百分数 (20-100%，默认值为 40%)\",\n      \"page_hint\": 50,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"最小容量限制\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"%\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"0\",\n      \"description\": \"最小容量限制默认值\",\n      \"evidence_quote\": \"最小（默认为 0％）\",\n      \"page_hint\": 50,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"最大容量限制\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"%\",\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"100\",\n      \"description\": \"最大容量限制默认值\",\n      \"evidence_quote\": \"最大容量（默认为 100%）\",\n      \"page_hint\": 50,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"出水温度停机保护设定\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"36 F\",\n      \"description\": \"出水温度停机保护设定出厂值\",\n      \"evidence_quote\": \"停机保护设定值出厂时设定为 36 F\",\n      \"page_hint\": 50,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"冷凝器限制设定\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": null,\n      \"range_min\": null,\n      \"range_max\": null,\n      \"default_value\": \"HPC的93%\",\n      \"description\": \"冷凝器限制设定由厂家设置\",\n      \"evidence_quote\": \"冷凝器限制设定由厂家设置（HPC的93%）\",\n      \"page_hint\": 51,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"最小压差设定值\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"psid\",\n      \"range_min\": \"0\",\n      \"range_max\": \"400\",\n      \"default_value\": \"0\",\n      \"description\": \"最小压差标准设定\",\n      \"evidence_quote\": \"最小压差 标准设定为 0 psi\",\n      \"page_hint\": 43,\n      \"confidence\": 0.9\n    },\n    {\n      \"parameter_name\": \"最大压差设定值\",\n      \"canonical_key_hint\": null,\n      \"value\": null,\n      \"unit\": \"psid\",\n      \"range_min\": \"1\",\n      \"range_max\": \"400\",\n      \"default_value\": \"30\",\n      \"description\": \"最大压差标准设定\",\n      \"evidence_quote\": \"最大压差 标准设为30 psi\",\n      \"page_hint\": 43,\n      \"confidence\": 0.9\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31747, "completion_tokens": 5090, "total_tokens": 36837, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 31747}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
