{"knowledge_type": "parameter_spec", "title": "最低冷冻水出水温度", "canonical_key_hint": null, "summary": "运行时机组最低冷冻水出水温度为3.3℃", "structured_payload": {"parameter_name": "最低冷冻水出水温度"}, "evidence_quote": "最低冷冻水出水温度： 3.3℃", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "最低冷冻液体温度（含防冻液）", "canonical_key_hint": null, "summary": "含正确防冻液时最低冷冻液体温度为-9.4℃", "structured_payload": {"parameter_name": "最低冷冻液体温度"}, "evidence_quote": "最低冷冻液体温度（含正确防冻液）：-9.4℃", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷冻水最高进水温度", "canonical_key_hint": null, "summary": "冷冻水最高进水温度为32.2℃", "structured_payload": {"parameter_name": "冷冻水最高进水温度"}, "evidence_quote": "冷冻水最高进水温度： 32.2℃", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "油冷/变频器冷却最高进水温度", "canonical_key_hint": null, "summary": "油冷/变频器冷却最高进水温度为32.2℃", "structured_payload": {"parameter_name": "油冷/变频器冷却最高进水温度"}, "evidence_quote": "油冷/变频器冷却最高进水温度： 32.2℃", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "油冷/变频器冷却最低进水温度", "canonical_key_hint": null, "summary": "油冷/变频器冷却最低进水温度为5.6℃", "structured_payload": {"parameter_name": "油冷/变频器冷却最低进水温度"}, "evidence_quote": "油冷/变频器冷却最低进水温度： 5.6℃", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "蒸发器进水温度上限", "canonical_key_hint": null, "summary": "蒸发器的进水温度不得高于43℃，否则会造成安全阀开启制冷剂跑掉和损坏控制元件", "structured_payload": {"parameter_name": "蒸发器进水温度上限"}, "evidence_quote": "注意：蒸发器的进水温度不得高于43℃，否则会造成安全阀开启制冷剂跑掉和损坏控制元件。", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "供油温度范围", "canonical_key_hint": null, "summary": "温度控制阀控制油温在35ºC-41ºC之间", "structured_payload": {"parameter_name": "供油温度范围"}, "evidence_quote": "温度控制阀控制油温在 35ºC-41ºC之间。", "page_hint": 36, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "热气旁通启动点电流值", "canonical_key_hint": null, "summary": "出厂时设置的机组热气旁通启动点电流值为满负荷时电流的40%", "structured_payload": {"parameter_name": "热气旁通启动点电流值"}, "evidence_quote": "出厂时设置的机组热气旁通启动点电流值为满负荷时电流的40%.", "page_hint": 37, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "安全阀压力设置", "canonical_key_hint": null, "summary": "McQuay离心机组安全阀的压力设置为180 psi（1242kPa）、200 psi(1380kPa)、225 psi(1552kPa)三种", "structured_payload": {"parameter_name": "安全阀压力设置"}, "evidence_quote": "McQuay 离心机组安全阀的压力设置 为180 psi（ 1242kPa），200 psi(1380kPa) ，225 psi(1552kPa)三种", "page_hint": 21, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "导叶速度出厂设置值（CE063-CE100）", "canonical_key_hint": null, "summary": "CE063-CE100压缩机导叶开启时间3-5分钟，关闭时间1-2分钟", "structured_payload": {"parameter_name": "导叶速度出厂设置值"}, "evidence_quote": "CE063-CE100        3-5 min        1-2 min", "page_hint": 33, "confidence": 0.9}
