{"candidate_id": "cand_731dc0c1b1add504", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_13_sat_too_high_in_full_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#13: SAT Too High in Full Cooling", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when SAT avg > SATSP + ƐSAT and CC ≥ 99%. Applies to OS #3, #4.", "trigger_condition": null, "required_behavior": "FC#13: SAT too high in full cooling. Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open.", "configurable_values": ["ƐSAT: 1°C (2°F)"], "fault_condition": "SAT AVG > SATSP + ƐSAT and CC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC#13 Equation: SAT AVG > SATSP + ƐSAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "page_hint": 143}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#13 Equation: SAT AVG > SATSP + ƐSAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "source_chunk_ids": ["chunk_4abe0c11a1e54c1b"], "chunk_id": "chunk_4abe0c11a1e54c1b", "page_no": 143, "source_page_nos": [143], "evidence_text": "FC#13 Equation: SAT AVG > SATSP + ƐSAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the AFDD FC#13 fault condition and diagnosis.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_731dc0c1b1add504"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_fe7849b3f91c9596", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_1:sat_control_loop_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SAT Control Loop Enable/Disable", "section_id": "5.16.2.1", "section_title": "Supply Air Temperature Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "SAT control loop is enabled when supply air fan is proven ON; disabled and output set to deadband otherwise.", "trigger_condition": "Supply air fan proven ON.", "required_behavior": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.", "page_hint": 112}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.1", "source_chunk_ids": ["chunk_ad700d5f0183480e"], "chunk_id": "chunk_ad700d5f0183480e", "page_no": 112, "source_page_nos": [112], "evidence_text": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the SAT control loop enable/disable logic.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_fe7849b3f91c9596"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_c2fcafd07650511a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:cooldown_mode_sat_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooldown Mode SAT Setpoint", "section_id": "5.16.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "During Cooldown Mode, SAT setpoint is Min_ClgSAT.", "trigger_condition": "System in Cooldown Mode.", "required_behavior": "During Cooldown Mode, setpoint shall be Min_ClgSAT.", "configurable_values": ["Min_ClgSAT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Cooldown Mode, setpoint shall be Min_ClgSAT.", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "During Cooldown Mode, setpoint shall be Min_ClgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "source_chunk_ids": ["chunk_608af3db8d2b4be4"], "chunk_id": "chunk_608af3db8d2b4be4", "page_no": 114, "source_page_nos": [114], "evidence_text": "During Cooldown Mode, setpoint shall be Min_ClgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the Cooldown Mode SAT setpoint.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c2fcafd07650511a"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_1fd5512e8b589ede", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:warmup_setback_mode_sat_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Warmup/Setback Mode SAT Setpoint", "section_id": "5.16.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "During Warmup and Setback Modes, SAT setpoint is 35°C (95°F).", "trigger_condition": "System in Warmup Mode or Setback Mode.", "required_behavior": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "source_chunk_ids": ["chunk_608af3db8d2b4be4"], "chunk_id": "chunk_608af3db8d2b4be4", "page_no": 114, "source_page_nos": [114], "evidence_text": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the Warmup/Setback Mode SAT setpoint.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_1fd5512e8b589ede"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_ccac9ca0140a97bc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:sat_control_loop_output_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SAT Control Loop Output Mapping", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "SAT control loop output is mapped to sequence heating coil, outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "trigger_condition": "SAT control loop is enabled.", "required_behavior": "Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the SAT control loop output mapping.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_ccac9ca0140a97bc"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_f5edc3dfe561fa78", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_3:minimum_outdoor_air_damper_open_close_separate_damper_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Damper Open/Close (Separate Damper, DP Control)", "section_id": "5.16.4.3", "section_title": "Minimum Outdoor Air Control with Separate Damper and DP Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with separate minimum OA damper and DP control", "summary": "Open minimum outdoor air damper when supply fan is proven ON, system in Occupied Mode, and MinDPsp > 0; close otherwise.", "trigger_condition": "Supply fan proven ON, system in Occupied Mode, and MinDPsp > 0.", "required_behavior": "Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.", "configurable_values": ["MinDPsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.", "page_hint": 119}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.3", "source_chunk_ids": ["chunk_a2985cfdedf448c5"], "chunk_id": "chunk_a2985cfdedf448c5", "page_no": 119, "source_page_nos": [119], "evidence_text": "Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the minimum outdoor air damper open/close logic for DP control.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f5edc3dfe561fa78"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_f1b46d2e10beb4e7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:minimum_outdoor_air_control_disable_sequence_for_units_with_return_fans_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Disable Sequence for Units with Return Fans (DP Control)", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, DP control", "summary": "When disabled, fully open economizer damper, set MaxRA-P to 100%, and return control to SAT loop.", "trigger_condition": "Minimum outdoor air control is disabled.", "required_behavior": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "page_hint": 121}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "source_chunk_ids": ["chunk_c740519388a546f5", "chunk_7a8923cab5d24171"], "chunk_id": "chunk_c740519388a546f5", "page_no": 121, "source_page_nos": [121, 124], "evidence_text": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Evidence directly supports the disable sequence for minimum outdoor air control (DP control).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f1b46d2e10beb4e7"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_98be617bdce5328a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_3:minimum_outdoor_air_damper_open_close_separate_damper_afms_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Damper Open/Close (Separate Damper, AFMS Control)", "section_id": "5.16.5.3", "section_title": "Minimum Outdoor Air Control with Separate Damper and AFMS", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with separate minimum OA damper and AFMS", "summary": "Open minimum outdoor air damper when supply fan is proven ON, AHU in Occupied Mode, and MinOAsp > 0; close otherwise.", "trigger_condition": "Supply fan proven ON, AHU in Occupied Mode, and MinOAsp > 0.", "required_behavior": "Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.", "configurable_values": ["MinOAsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.", "page_hint": 123}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.3", "source_chunk_ids": ["chunk_2ec681a03e864a9e"], "chunk_id": "chunk_2ec681a03e864a9e", "page_no": 123, "source_page_nos": [123], "evidence_text": "Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the minimum outdoor air damper open/close logic for AFMS control.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_98be617bdce5328a"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_62aab5d8e5787c6d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:minimum_outdoor_air_control_disable_sequence_for_units_with_return_fans_afms_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Disable Sequence for Units with Return Fans (AFMS Control)", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, AFMS control", "summary": "When disabled, fully open economizer damper, set MaxRA-P to 100%, and return control to SAT loop.", "trigger_condition": "Minimum outdoor air control is disabled.", "required_behavior": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "page_hint": 124}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "source_chunk_ids": ["chunk_c740519388a546f5", "chunk_7a8923cab5d24171"], "chunk_id": "chunk_c740519388a546f5", "page_no": 121, "source_page_nos": [121, 124], "evidence_text": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Evidence directly supports the disable sequence for minimum outdoor air control (AFMS control).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_62aab5d8e5787c6d"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_b29f6d4c83bf2031", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:minimum_outdoor_air_control_loop_enable_disable_single_common_damper_afms", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Loop Enable/Disable (Single Common Damper, AFMS)", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with single common damper and AFMS", "summary": "Minimum outdoor air control loop is enabled when supply fan is proven ON and AHU in Occupied Mode; disabled and output set to zero otherwise.", "trigger_condition": "Supply fan proven ON and AHU in Occupied Mode.", "required_behavior": "Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.", "page_hint": 126}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "source_chunk_ids": ["chunk_c5daa3434364424c"], "chunk_id": "chunk_c5daa3434364424c", "page_no": 126, "source_page_nos": [126], "evidence_text": "Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the enable/disable logic for minimum outdoor air control loop (single common damper, AFMS).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b29f6d4c83bf2031"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_edb25033893a001f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:minimum_outdoor_air_control_release_for_units_with_return_fans_single_common_damper_afms", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Release for Units with Return Fans (Single Common Damper, AFMS)", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and single common damper, AFMS", "summary": "If economizer high limit conditions are not exceeded for 10 minutes or unit not in Occupied Mode, release return damper to SAT control loop.", "trigger_condition": "Economizer high limit conditions not exceeded for 10 minutes or unit no longer in Occupied Mode.", "required_behavior": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "page_hint": 126}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "source_chunk_ids": ["chunk_8a03bc6229934176"], "chunk_id": "chunk_8a03bc6229934176", "page_no": 126, "source_page_nos": [126], "evidence_text": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the release condition for return damper in AFMS control.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_edb25033893a001f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_64be574f73148f8e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_8_1:relief_damper_control_without_fans", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Control (Without Fans)", "section_id": "5.16.8.1", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with actuated relief dampers without fans", "summary": "Relief dampers are enabled when associated supply fan is proven ON; disabled otherwise.", "trigger_condition": "Associated supply fan proven ON.", "required_behavior": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "page_hint": 128}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.8.1", "source_chunk_ids": ["chunk_a035fe9974724194", "chunk_5d114ed4d6ad4215"], "chunk_id": "chunk_a035fe9974724194", "page_no": 128, "source_page_nos": [128, 159], "evidence_text": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Evidence directly supports the relief damper enable/disable logic.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_64be574f73148f8e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_f0771a6608e9f652", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_8_2:relief_damper_modulation_without_fans", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Modulation (Without Fans)", "section_id": "5.16.8.2", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with actuated relief dampers without fans", "summary": "When enabled, use P-only control loop to modulate relief dampers to maintain 12 Pa building static pressure. Close damper when disabled.", "trigger_condition": "Relief dampers enabled.", "required_behavior": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.", "configurable_values": ["Building static pressure setpoint: 12 Pa (0.05 in. of water)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.", "page_hint": 128}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.8.2", "source_chunk_ids": ["chunk_a035fe9974724194", "chunk_5d114ed4d6ad4215"], "chunk_id": "chunk_a035fe9974724194", "page_no": 128, "source_page_nos": [128, 159], "evidence_text": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Evidence directly supports the relief damper modulation sequence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f0771a6608e9f652"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_a968521bb9b7d991", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_2:relief_fan_lead_lag_alternation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Lead/Lag Alternation", "section_id": "5.16.9.2", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.", "trigger_condition": "Relief fans are staged.", "required_behavior": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.2", "source_chunk_ids": ["chunk_0bdf58c2ebd04027"], "chunk_id": "chunk_0bdf58c2ebd04027", "page_no": 129, "source_page_nos": [129], "evidence_text": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the relief fan lead/lag alternation requirement.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_a968521bb9b7d991"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_4e25515345e2b81a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_3:relief_fan_group_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Group Control", "section_id": "5.16.9.3", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "All operating relief fans serving a pressure zone shall be grouped and controlled as one system, running at same speed and using same control loop.", "trigger_condition": "Relief fans are operating and serve a pressure zone.", "required_behavior": "All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.3", "source_chunk_ids": ["chunk_454e88bc310a4cac"], "chunk_id": "chunk_454e88bc310a4cac", "page_no": 129, "source_page_nos": [129], "evidence_text": "All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the relief fan group control concept.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_4e25515345e2b81a"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_13a5a5c69fa3c6f4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_4:relief_fan_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Enable/Disable", "section_id": "5.16.9.4", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "A relief fan is enabled when its associated supply fan is proven on; disabled otherwise.", "trigger_condition": "Associated supply fan proven on.", "required_behavior": "A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.4", "source_chunk_ids": ["chunk_454e88bc310a4cac"], "chunk_id": "chunk_454e88bc310a4cac", "page_no": 129, "source_page_nos": [129], "evidence_text": "A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the relief fan enable/disable logic.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_13a5a5c69fa3c6f4"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_c8403067268be91a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_7:relief_fan_staging_stage_0_barometric_relief", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Staging - Stage 0 (Barometric Relief)", "section_id": "5.16.9.7", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "When relief system is enabled and control loop output is above 5%, open motorized dampers to all enabled relief fans; close dampers when loop output drops to 0% for 5 minutes.", "trigger_condition": "Relief system enabled and control loop output above 5%.", "required_behavior": "Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.", "configurable_values": ["Threshold: 5%", "Close delay: 5 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.7", "source_chunk_ids": ["chunk_d8f927d89a4e4966"], "chunk_id": "chunk_d8f927d89a4e4966", "page_no": 129, "source_page_nos": [129], "evidence_text": "Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the relief fan staging Stage 0 sequence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c8403067268be91a"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_55384d7ee68c9a44", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_7:relief_fan_staging_stage_up", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Staging - Stage Up", "section_id": "5.16.9.7", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "When control loop is above minimum speed plus 15%, start stage-up timer. Each time timer reaches 7 minutes, start next relief fan and reset timer. Timer resets and freezes if loop drops below threshold.", "trigger_condition": "Control loop output above minimum speed plus 15%.", "required_behavior": "Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.", "configurable_values": ["Stage-up timer: 7 minutes", "Threshold: minimum speed + 15%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.7", "source_chunk_ids": ["chunk_d8f927d89a4e4966"], "chunk_id": "chunk_d8f927d89a4e4966", "page_no": 129, "source_page_nos": [129], "evidence_text": "Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the relief fan staging Stage Up sequence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_55384d7ee68c9a44"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_6f4dd1dc7c0e1d8d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_7:relief_fan_staging_stage_down", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Staging - Stage Down", "section_id": "5.16.9.7", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "When PID loop is below minimum speed, start stage-down timer. Each time timer reaches 5 minutes, shut off lag fan and reset timer. Timer resets and freezes if loop rises above minimum speed or all fans off.", "trigger_condition": "PID loop output below minimum speed.", "required_behavior": "Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).", "configurable_values": ["Stage-down timer: 5 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).", "page_hint": 130}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.7", "source_chunk_ids": ["chunk_174d45a4145b4cc3"], "chunk_id": "chunk_174d45a4145b4cc3", "page_no": 130, "source_page_nos": [130], "evidence_text": "Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence directly supports the relief fan staging Stage Down sequence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6f4dd1dc7c0e1d8d"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_16"]}}
{"candidate_id": "cand_e826fcdf839c290a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_1:supply_fan_start_stop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Start/Stop", "section_id": "5.17.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "Dual-fan dual-duct heating VAV AHU supply fan", "summary": "Fan runs during Warmup Mode, Setback Mode, and Occupied Mode when there are heating-fan requests, with a minimum runtime of 15 minutes.", "trigger_condition": "System is in Warmup Mode, Setback Mode, or Occupied Mode with heating-fan requests", "required_behavior": "Fan shall run with a minimum runtime of 15 minutes.", "configurable_values": ["Minimum runtime: 15 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fan shall run when system is in the Warmup Mode and Setback Mode, and during Occupied Mode while there are any heating-fan requests with a minimum runtime of 15 minutes.", "page_hint": 146}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan shall run when system is in the Warmup Mode and Setback Mode, and during Occupied Mode while there are any heating-fan requests with a minimum runtime of 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.1", "source_chunk_ids": ["chunk_af48d3bf3dd1425e"], "chunk_id": "chunk_af48d3bf3dd1425e", "page_no": 146, "source_page_nos": [146], "evidence_text": "Fan shall run when system is in the Warmup Mode and Setback Mode, and during Occupied Mode while there are any heating-fan requests with a minimum runtime of 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for supply fan start/stop.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e826fcdf839c290a"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_0e469db223307945", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_1:totalize_airflow_from_vav_boxes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Totalize Airflow from VAV Boxes", "section_id": "5.17.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Totalize current airflow rate from VAV boxes to a software point for display, diagnostics, and filter alarm.", "trigger_condition": "System is operating (optional, if no AFMS)", "required_behavior": "Sum VAV box airflow rates to obtain overall supply air rate without an AFMS at the air-handler discharge.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air-handler discharge. This is used only for display and diagnostics and filter alarm.", "page_hint": 146}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air-handler discharge. This is used only for display and diagnostics and filter alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.1", "source_chunk_ids": ["chunk_af48d3bf3dd1425e"], "chunk_id": "chunk_af48d3bf3dd1425e", "page_no": 146, "source_page_nos": [146], "evidence_text": "Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air-handler discharge. This is used only for display and diagnostics and filter alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for totalizing airflow.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_0e469db223307945"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_d93f70cdc8f291e9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_2:static_pressure_setpoint_reset_using_t_r_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Setpoint Reset using T&R Logic", "section_id": "5.17.1.2", "section_title": "Static Pressure Set-Point Reset", "equipment_scope": "Dual-fan dual-duct heating VAV AHU supply fan", "summary": "Static pressure setpoint is reset using Trim & Respond logic with parameters in Table 5.17.1.2.", "trigger_condition": "Supply fan is proven ON", "required_behavior": "Reset static pressure setpoint using T&R logic with specified parameters.", "configurable_values": ["SP0: 120 Pa (0.5 in. w.c.)", "SPmin: 25 Pa (0.1 in. w.c.)", "SPmax: Max_DSP", "Td: 10 min", "T: 2 min", "I: 2", "R: Zone hot-duct static pressure reset requests", "SPtrim: –12 Pa (–0.05 in. w.c.)", "SPres: 15 Pa (+0.06 in. w.c.)", "SPres-max: 32 Pa (+0.13 in. w.c.)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.", "page_hint": 146}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.2", "source_chunk_ids": ["chunk_359e1115c91f4d93"], "chunk_id": "chunk_359e1115c91f4d93", "page_no": 146, "source_page_nos": [146], "evidence_text": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for static pressure setpoint reset.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d93f70cdc8f291e9"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_789839786224ff26", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_1:supply_air_temperature_control_loop_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Control Loop Enable/Disable", "section_id": "5.17.2.1", "section_title": "Supply Air Temperature Control", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Control loop is enabled when supply air fan is proven ON, disabled and output set to zero otherwise.", "trigger_condition": "Supply air fan proven ON", "required_behavior": "Enable control loop; if disabled, set output to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.", "page_hint": 147}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.1", "source_chunk_ids": ["chunk_c71da865833b4d5d"], "chunk_id": "chunk_c71da865833b4d5d", "page_no": 147, "source_page_nos": [147], "evidence_text": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for supply air temperature control loop.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_789839786224ff26"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_790c75c342e49bac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_2:supply_air_temperature_setpoint_reset_during_occupied_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Setpoint Reset during Occupied Mode", "section_id": "5.17.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "During Occupied Mode, SAT setpoint is reset using T&R logic between 21°C (70°F) and Max_HtgSAT.", "trigger_condition": "Occupied Mode", "required_behavior": "Reset SAT setpoint using T&R logic with parameters in Table 5.17.2.2.", "configurable_values": ["SP0: SPmax", "SPmin: 21°C (70°F)", "SPmax: Max_HtgSAT", "Td: 10 min", "T: 2 min", "I: 2", "R: Zone heating SAT requests", "SPtrim: –0.2°C (–0.4°F)", "SPres: +0.3°C (+0.6°F)", "SPres-max: +0.8°C (+1.4°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.", "page_hint": 147}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.2", "source_chunk_ids": ["chunk_c71da865833b4d5d"], "chunk_id": "chunk_c71da865833b4d5d", "page_no": 147, "source_page_nos": [147], "evidence_text": "During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for SAT setpoint reset during occupied mode.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_790c75c342e49bac"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_64acad48f22d4c4b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_2:supply_air_temperature_setpoint_during_warmup_and_setback_modes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Setpoint during Warmup and Setback Modes", "section_id": "5.17.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "During Warmup Mode and Setback Mode, SAT setpoint is Max_HtgSAT.", "trigger_condition": "Warmup Mode or Setback Mode", "required_behavior": "Set SAT setpoint to Max_HtgSAT.", "configurable_values": ["Max_HtgSAT (design value)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Warmup Mode and Setback Mode. Setpoint shall be Max_HtgSAT.", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "During Warmup Mode and Setback Mode. Setpoint shall be Max_HtgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.2", "source_chunk_ids": ["chunk_e83a724fdd8d4c95"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148], "evidence_text": "During Warmup Mode and Setback Mode. Setpoint shall be Max_HtgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for SAT setpoint during warmup/setback.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_64acad48f22d4c4b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_dcd881e52b52cf67", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_3:supply_air_temperature_control_via_pid_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Control via PID Loop", "section_id": "5.17.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Supply air temperature is maintained at setpoint by a PID loop modulating the heating coil.", "trigger_condition": "Control loop enabled", "required_behavior": "Maintain SAT at setpoint by modulating heating coil valve.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply air temperature shall be maintained at setpoint by a PID loop modulating the heating coil.", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Supply air temperature shall be maintained at setpoint by a PID loop modulating the heating coil.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.3", "source_chunk_ids": ["chunk_e83a724fdd8d4c95"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148], "evidence_text": "Supply air temperature shall be maintained at setpoint by a PID loop modulating the heating coil.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for SAT control via PID.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_dcd881e52b52cf67"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_c9508e7a8ef57d05", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_1:maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Maintenance Interval Alarm", "section_id": "5.17.3.1", "section_title": "Alarms", "equipment_scope": "Dual-fan dual-duct heating VAV AHU supply fan", "summary": "Level 4 alarm when fan has operated for more than 1500 hours; reset interval counter when alarm is acknowledged.", "trigger_condition": "Fan runtime exceeds 1500 hours", "required_behavior": "Generate Level 4 alarm; reset counter on acknowledgment.", "configurable_values": ["1500 hours"], "fault_condition": "Fan runtime > 1500 hours", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.1", "source_chunk_ids": ["chunk_e83a724fdd8d4c95", "chunk_b07fc20e31174d76", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148, 161, 264], "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 3 chunks", "judge_reason": "Fault diagnostic rule for maintenance interval alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c9508e7a8ef57d05"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_85bdfd960e21c536", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_2:fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm", "section_id": "5.17.3.2", "section_title": "Alarms", "equipment_scope": "Dual-fan dual-duct heating VAV AHU supply fan", "summary": "Fan alarm when status differs from command for 15 seconds: Level 2 if commanded ON but status OFF; Level 4 if commanded OFF but status ON.", "trigger_condition": "Status differs from command for 15 seconds", "required_behavior": "Generate alarm: Level 2 for commanded ON/status OFF; Level 4 for commanded OFF/status ON.", "configurable_values": ["15 seconds delay"], "fault_condition": "Status != command for 15 seconds", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule for fan status mismatch alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_85bdfd960e21c536"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_d5a17eaf3ed83609", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_3:filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Filter Pressure Drop Alarm", "section_id": "5.17.3.3", "section_title": "Alarms", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Level 4 alarm when filter pressure drop exceeds the larger of alarm limit or 12.5 Pa for 10 minutes and airflow >20% of design. Alarm limit varies with airflow: DPx = DP100 * (x)^1.4.", "trigger_condition": "Filter DP > max(alarm limit, 12.5 Pa) for 10 minutes and airflow >20% of design", "required_behavior": "Generate Level 4 alarm. Alarm limit varies with airflow per formula.", "configurable_values": ["DP100 (filter high limit at design airflow)", "12.5 Pa (0.05 in.) constant threshold", "10 minutes delay", "20% airflow threshold"], "fault_condition": "Filter DP > max(DPx, 12.5 Pa) for 10 minutes with airflow >20%", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20% : Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: DPx=DP100(x)1.4", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.17.3.3. Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e83a724fdd8d4c95"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148], "evidence_text": "5.17.3.3. Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for filter pressure drop alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d5a17eaf3ed83609"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_c85ac75b8eef3d83", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_10:afdd_fault_condition_alarm_level_and_content", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: Fault Condition Alarm Level and Content", "section_id": "5.17.4.10", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "When a fault condition is reported, it shall be a Level 3 alarm including description and possible diagnoses from Table 5.17.4.5.", "trigger_condition": "Fault condition reported", "required_behavior": "Generate Level 3 alarm with description and possible diagnoses.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.", "page_hint": 151}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.10", "source_chunk_ids": ["chunk_f1b70e9f09cc4170"], "chunk_id": "chunk_f1b70e9f09cc4170", "page_no": 151, "source_page_nos": [151], "evidence_text": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition reporting rule.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c85ac75b8eef3d83"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_c72582d0284f6124", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:afdd_duct_static_pressure_too_low_with_fan_at_full_speed_fc_1", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: Duct Static Pressure Too Low with Fan at Full Speed (FC#1)", "section_id": "5.17.4.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Fault condition when duct static pressure average is below setpoint minus threshold and VFD speed is at or near maximum.", "trigger_condition": "DSP_avg < DSPSP - εDSP AND VFD speed ≥ 99% - εVFDSPD", "required_behavior": "Report fault condition with possible diagnoses: problem with VFD, mechanical problem with fan, fan undersized, SAT setpoint too high.", "configurable_values": ["εDSP: 25 Pa (0.1 in.)", "εVFDSPD: 5%"], "fault_condition": "DSP_avg < DSPSP - εDSP and VFDSPD ≥ 99% - εVFDSPD", "commissioning_check": null, "evidence_quote": "FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)", "page_hint": 150}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5", "source_chunk_ids": ["chunk_e513780c8f2a4ce4"], "chunk_id": "chunk_e513780c8f2a4ce4", "page_no": 150, "source_page_nos": [150], "evidence_text": "FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for low duct static pressure.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c72582d0284f6124"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_c4eacdd12650cb1c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:afdd_sat_too_low_in_full_heating_fc_2", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: SAT Too Low in Full Heating (FC#2)", "section_id": "5.17.4.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Fault condition when supply air temperature average is below setpoint minus threshold and heating coil valve is at or near 100%.", "trigger_condition": "SAT_avg < SATSP - εSAT AND HC ≥ 99%", "required_behavior": "Report fault condition with possible diagnoses: SAT sensor error, heating coil valve stuck closed or actuator failure, fouled or undersized coil, HW temperature too low or unavailable, gas/electric heat unavailable.", "configurable_values": ["εSAT: 1°C (2°F)"], "fault_condition": "SAT_avg < SATSP - εSAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC#2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Description SAT too low in full heating Possible Diagnosis SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable", "page_hint": 150}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Description SAT too low in full heating Possible Diagnosis SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5", "source_chunk_ids": ["chunk_e513780c8f2a4ce4", "chunk_033d53375d794bd7"], "chunk_id": "chunk_e513780c8f2a4ce4", "page_no": 150, "source_page_nos": [150, 152], "evidence_text": "FC#2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Description SAT too low in full heating Possible Diagnosis SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "AFDD fault condition for SAT too low.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c4eacdd12650cb1c"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_e535235e623b218a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:afdd_temperature_rise_across_inactive_heating_coil_fc_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: Temperature Rise Across Inactive Heating Coil (FC#3)", "section_id": "5.17.4.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Fault condition when return air minus supply air temperature exceeds combined error threshold plus fan heat, and heating coil valve is at 0%.", "trigger_condition": "RAT_avg - SAT_avg ≥ sqrt(εSAT² + εRAT²) + ΔTSF AND HC = 0%", "required_behavior": "Report fault condition with possible diagnoses: HCET sensor error, HCLT sensor error, heating coil valve stuck open or leaking, gas/electric heat stuck on.", "configurable_values": ["εSAT: 1°C (2°F)", "εRAT: 1°C (2°F)", "ΔTSF: 1°C (2°F)"], "fault_condition": "RAT_avg - SAT_avg ≥ sqrt(εSAT² + εRAT²) + ΔTSF and HC = 0%", "commissioning_check": null, "evidence_quote": "FC#3 Equation RAT AVG - SAT AVG ≥ √ƐSAT2+ ƐRAT2 + TSF and HC = 0 % Description Temperature rise across inactive heating coil Possible Diagnosis HCET sensor error HCLT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on", "page_hint": 150}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#3 Equation RAT AVG - SAT AVG ≥ √ƐSAT2+ ƐRAT2 + TSF and HC = 0 % Description Temperature rise across inactive heating coil Possible Diagnosis HCET sensor error HCLT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5", "source_chunk_ids": ["chunk_e513780c8f2a4ce4", "chunk_033d53375d794bd7"], "chunk_id": "chunk_e513780c8f2a4ce4", "page_no": 150, "source_page_nos": [150, 152], "evidence_text": "FC#3 Equation RAT AVG - SAT AVG ≥ √ƐSAT2+ ƐRAT2 + TSF and HC = 0 % Description Temperature rise across inactive heating coil Possible Diagnosis HCET sensor error HCLT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "AFDD fault condition for temperature rise across inactive coil.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e535235e623b218a"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_875baf6d0d70695e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_7:afdd_evaluation_suspension_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: Evaluation Suspension Conditions", "section_id": "5.17.4.7", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Evaluation of fault conditions is suspended when AHU is not operating and for ModeDelay minutes after a change in mode of any Zone Group served.", "trigger_condition": "AHU not operating OR mode change of any Zone Group", "required_behavior": "Suspend AFDD evaluation for ModeDelay minutes after mode change.", "configurable_values": ["ModeDelay: 30 minutes (default)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU", "page_hint": 151}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.7", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170], "evidence_text": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 3 chunks", "judge_reason": "AFDD evaluation suspension conditions.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_875baf6d0d70695e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_5b57e82b35bffc89", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_8:afdd_alarm_delay_for_fault_reporting", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: Alarm Delay for Fault Reporting", "section_id": "5.17.4.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "A fault condition must be continuously TRUE for AlarmDelay minutes before being reported to the operator.", "trigger_condition": "Fault condition evaluates as TRUE", "required_behavior": "Wait AlarmDelay minutes before reporting.", "configurable_values": ["AlarmDelay: 30 minutes (default)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "page_hint": 151}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.8", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_6fabc6df5f444bdc", "chunk_b0a838a26f6b4fee", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 235, 262, 268], "evidence_text": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 6 chunks", "judge_reason": "AFDD alarm delay rule.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_5b57e82b35bffc89"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_cda65871d75bfa05", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_9:afdd_test_mode_for_instant_testing", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: Test Mode for Instant Testing", "section_id": "5.17.4.9", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Test mode temporarily sets ModeDelay and AlarmDelay to 0 for TestModeDelay minutes to allow instant testing.", "trigger_condition": "Test mode activated", "required_behavior": "Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes.", "configurable_values": ["TestModeDelay: 120 minutes (default)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "page_hint": 151}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.9", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 268], "evidence_text": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "AFDD test mode rule.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_cda65871d75bfa05"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024001Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_17"]}}
{"candidate_id": "cand_cfc57c4b3b1376a7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_1:freeze_protection_stage_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 1", "section_id": "5.18.11.1", "section_title": "Freeze Protection", "equipment_scope": "SZVAV AHU", "summary": "If SAT drops below 4°C (40°F) for 5 minutes, send two or more heating hot-water plant requests, override OA damper to minimum position, and modulate heating coil to maintain SAT of at least 6°C (42°F). Disable when SAT rises above 7°C (45°F) for 5 minutes.", "trigger_condition": "SAT < 4°C for 5 minutes", "required_behavior": "Send heating plant requests, set OA damper to minimum, modulate heating coil to maintain SAT ≥ 6°C; disable when SAT > 7°C for 5 minutes", "configurable_values": ["Temperature thresholds (4°C, 6°C, 7°C)", "Time delays (5 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "page_hint": 160}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.1", "source_chunk_ids": ["chunk_ad0d1fd258dc4e6b"], "chunk_id": "chunk_ad0d1fd258dc4e6b", "page_no": 160, "source_page_nos": [160], "evidence_text": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: freeze protection stage 1.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_cfc57c4b3b1376a7"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_f0e059d0d59a40d0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_12_1:maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Maintenance Interval Alarm", "section_id": "5.18.12.1", "section_title": "Alarms", "equipment_scope": "SZVAV AHU", "summary": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trigger_condition": "Fan runtime > 1500 hours", "required_behavior": "Generate Level 4 alarm; reset counter on acknowledgment", "configurable_values": ["1500 hours"], "fault_condition": "Fan runtime > 1500 hours", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "page_hint": 161}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.12.1", "source_chunk_ids": ["chunk_e83a724fdd8d4c95", "chunk_b07fc20e31174d76", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148, 161, 264], "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 3 chunks", "judge_reason": "Fault diagnostic rule: maintenance interval alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f0e059d0d59a40d0"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_216ae9a3b38e02da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_12_2:fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm", "section_id": "5.18.12.2", "section_title": "Alarms", "equipment_scope": "SZVAV AHU supply fan", "summary": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. Commanded ON, status OFF: Level 2. Commanded OFF, status ON: Level 4.", "trigger_condition": "Status differs from command for 15 seconds", "required_behavior": "Generate Level 2 alarm if commanded ON but status OFF; Level 4 if commanded OFF but status ON", "configurable_values": ["15 seconds"], "fault_condition": "Status ≠ command for 15 seconds", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "page_hint": 161}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.12.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule: fan status mismatch alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_216ae9a3b38e02da"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_8a058c38edb650e5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_11:afdd_alarm_delay_and_reporting", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Alarm Delay and Reporting", "section_id": "5.18.13.11", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trigger_condition": "Fault condition TRUE", "required_behavior": "Wait AlarmDelay minutes before reporting", "configurable_values": ["AlarmDelay (default 30 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "page_hint": 170}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.11", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_6fabc6df5f444bdc", "chunk_b0a838a26f6b4fee", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 235, 262, 268], "evidence_text": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 6 chunks", "judge_reason": "Fault diagnostic rule: AFDD alarm delay and reporting.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_8a058c38edb650e5"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_b1f2e8f09df7d9e3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_12:afdd_test_mode", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Test Mode", "section_id": "5.18.13.12", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system.", "trigger_condition": "Test mode activated", "required_behavior": "Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes", "configurable_values": ["TestModeDelay (default 120 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "page_hint": 170}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.12", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 268], "evidence_text": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule: AFDD test mode.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b1f2e8f09df7d9e3"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_c303ea7b97cecbf4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_13:afdd_alarm_level_and_content", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Alarm Level and Content", "section_id": "5.18.13.13", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.", "trigger_condition": "Fault condition reported", "required_behavior": "Generate Level 3 alarm with fault description and possible diagnoses", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.", "page_hint": 170}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.13", "source_chunk_ids": ["chunk_56190ceca30a40dc"], "chunk_id": "chunk_56190ceca30a40dc", "page_no": 170, "source_page_nos": [170], "evidence_text": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule: AFDD alarm level and content.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c303ea7b97cecbf4"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_f7b4a12dfdc187be", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_2:afdd_operating_state_definition", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Operating State Definition", "section_id": "5.18.13.2", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "The OS of each AHU shall be defined by the commanded positions of heating coil valve, cooling coil valve, and economizer damper per Table 5.18.13.2.", "trigger_condition": "Continuous evaluation", "required_behavior": "Determine OS based on valve and damper positions", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2.", "page_hint": 162}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.2", "source_chunk_ids": ["chunk_f0329405685f4334"], "chunk_id": "chunk_f0329405685f4334", "page_no": 162, "source_page_nos": [162], "evidence_text": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule: AFDD operating state definition.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f7b4a12dfdc187be"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_a8dc6b862ed5ede7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_2", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#2", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#2: MAT too low; should be between OAT and RAT. Equation: MAT_avg + ε_MAT < min[(RAT_avg - ε_RAT), (OAT_avg - ε_OAT)]. Applies to OS#1–#5.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: RAT, MAT, or OAT sensor error", "configurable_values": ["ε_MAT (default 3°C)", "ε_RAT (default 1°C)", "ε_OAT (default 1°C or 3°C)"], "fault_condition": "MAT_avg + ε_MAT < min[(RAT_avg - ε_RAT), (OAT_avg - ε_OAT)]", "commissioning_check": null, "evidence_quote": "FC #2 (omit if no MAT sensor) Equation: MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "page_hint": 165}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #2 (omit if no MAT sensor) Equation: MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_6309e9287fa74aca", "chunk_1cb7734f3edc400e"], "chunk_id": "chunk_6309e9287fa74aca", "page_no": 141, "source_page_nos": [141, 165], "evidence_text": "FC #2 (omit if no MAT sensor) Equation: MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Fault diagnostic rule: AFDD FC#2.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_a8dc6b862ed5ede7"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_0d8466f2a6687541", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_10", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#10", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#10: OAT and MAT should be approximately equal. Equation: |MAT_avg - OAT_avg| > sqrt(ε_MAT^2 + ε_OAT^2). Applies to OS#3.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: MAT or OAT sensor error, leaking economizer damper", "configurable_values": ["ε_MAT (default 3°C)", "ε_OAT (default 1°C or 3°C)"], "fault_condition": "|MAT_avg - OAT_avg| > sqrt(ε_MAT^2 + ε_OAT^2)", "commissioning_check": null, "evidence_quote": "FC #10 (omit if no MAT sensor) Equation: | MAT AVG - OAT AVG | > √ƐMAT2+ ƐOAT2 Applies to OS #3 Description: OAT and MAT should be approximately equal Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator", "page_hint": 167}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #10 (omit if no MAT sensor) Equation: | MAT AVG - OAT AVG | > √ƐMAT2+ ƐOAT2 Applies to OS #3 Description: OAT and MAT should be approximately equal Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_b25b8a471b3e42a5", "chunk_62c6c1de31ba46a9"], "chunk_id": "chunk_b25b8a471b3e42a5", "page_no": 142, "source_page_nos": [142, 167], "evidence_text": "FC #10 (omit if no MAT sensor) Equation: | MAT AVG - OAT AVG | > √ƐMAT2+ ƐOAT2 Applies to OS #3 Description: OAT and MAT should be approximately equal Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Fault diagnostic rule: AFDD FC#10.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_0d8466f2a6687541"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_2cf998652ff1385d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#3", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#3: MAT too high; should be between OAT and RAT. Equation: MAT_avg - ε_MAT > min[(RAT_avg + ε_RAT), (OAT_avg + ε_OAT)]. Applies to OS#1–#5.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: RAT, MAT, or OAT sensor error", "configurable_values": ["ε_MAT (default 3°C)", "ε_RAT (default 1°C)", "ε_OAT (default 1°C or 3°C)"], "fault_condition": "MAT_avg - ε_MAT > min[(RAT_avg + ε_RAT), (OAT_avg + ε_OAT)]", "commissioning_check": null, "evidence_quote": "FC #3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT), (OAT AVG + Ɛ OAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "page_hint": 166}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT), (OAT AVG + Ɛ OAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_55e193d187694401"], "chunk_id": "chunk_55e193d187694401", "page_no": 166, "source_page_nos": [166], "evidence_text": "FC #3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT), (OAT AVG + Ɛ OAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule: AFDD FC#3.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_2cf998652ff1385d"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_8948424d55c93d9b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_7", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#7", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#7: SAT too low in full heating. Equation: SAT_avg < SATsp - ε_SAT and HC ≥ 99%. Applies to OS#1.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: sensor errors, valve issues, coil issues, etc.", "configurable_values": ["ε_SAT (default 1°C)"], "fault_condition": "SAT_avg < SATsp - ε_SAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on, Leaking or stuck economizer damper or actuator", "page_hint": 166}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on, Leaking or stuck economizer damper or actuator", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_55e193d187694401"], "chunk_id": "chunk_55e193d187694401", "page_no": 166, "source_page_nos": [166], "evidence_text": "FC #7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on, Leaking or stuck economizer damper or actuator", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule: AFDD FC#7.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_8948424d55c93d9b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_c13590105da95dad", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_13", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#13", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#13: SAT too high in full cooling. Equation: SAT_avg > SATsp-C + ε_SAT and CC ≥ 99%. Applies to OS#3, #4.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: sensor errors, cooling coil issues, stuck heating, etc.", "configurable_values": ["ε_SAT (default 1°C)"], "fault_condition": "SAT_avg > SATsp-C + ε_SAT and CC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #13 Equation: SAT AVG > SAT SP-C + Ɛ SAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too low or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "page_hint": 168}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #13 Equation: SAT AVG > SAT SP-C + Ɛ SAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too low or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_2a2e3c10c2c24238"], "chunk_id": "chunk_2a2e3c10c2c24238", "page_no": 168, "source_page_nos": [168], "evidence_text": "FC #13 Equation: SAT AVG > SAT SP-C + Ɛ SAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too low or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule: AFDD FC#13.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c13590105da95dad"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_89d36c88a6fc1b36", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_9:afdd_evaluation_suspension_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Evaluation Suspension Conditions", "section_id": "5.18.13.9", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "Evaluation of fault conditions shall be suspended when AHU is not operating and for a period of ModeDelay minutes following a change in mode of any Zone Group served by the AHU.", "trigger_condition": "AHU not operating or mode change", "required_behavior": "Suspend fault condition evaluation", "configurable_values": ["ModeDelay (default 30 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU", "page_hint": 170}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.9", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170], "evidence_text": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 3 chunks", "judge_reason": "Fault diagnostic rule: AFDD evaluation suspension conditions.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_89d36c88a6fc1b36"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_4e66df28d2857694", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_1:supply_fan_run_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Run Condition", "section_id": "5.18.4.1", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU supply fan", "summary": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "trigger_condition": "Unit is in any mode other than Unoccupied Mode", "required_behavior": "Supply fan runs", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "page_hint": 153}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.1", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence: supply fan run condition.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_4e66df28d2857694"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_9c95b80074aad9ae", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_2:fan_speed_ramp_limitation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Speed Ramp Limitation", "section_id": "5.18.4.2", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU supply fan", "summary": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trigger_condition": "Fan speed change command", "required_behavior": "Limit fan speed changes to ≤10% per minute", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "page_hint": 153}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.2", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence: fan speed ramp limitation.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9c95b80074aad9ae"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_ac114bf5447d4a01", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_3:medium_fan_speed_reset_based_on_oat", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Medium Fan Speed Reset Based on OAT", "section_id": "5.18.4.3", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU supply fan", "summary": "Medium fan speed MedSpeed is reset linearly based on outdoor air temperature from MinSpeed when OAT ≥ Endpoint #1 to MaxCoolSpeed when OAT ≤ Endpoint #2.", "trigger_condition": "Outdoor air temperature changes", "required_behavior": "Reset MedSpeed linearly between MinSpeed and MaxCoolSpeed based on OAT, with endpoints defined by zone temperature and MaxDPT", "configurable_values": ["MinSpeed", "MaxCoolSpeed", "MaxDPT", "Zone temperature"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.", "page_hint": 153}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.3", "source_chunk_ids": ["chunk_b031b57f31cf49f8"], "chunk_id": "chunk_b031b57f31cf49f8", "page_no": 153, "source_page_nos": [153], "evidence_text": "Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: medium fan speed reset based on OAT.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_ac114bf5447d4a01"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_9837e3d1a16450e4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_4:supply_air_temperature_deadband_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Deadband Setpoint", "section_id": "5.18.4.4", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU", "summary": "The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).", "trigger_condition": "Zone State is deadband", "required_behavior": "Set SATsp and SATsp-C to the average of zone heating and cooling setpoints, clamped between 21°C and 24°C", "configurable_values": ["Zone heating setpoint", "Zone cooling setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).", "page_hint": 153}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.4", "source_chunk_ids": ["chunk_6fef2fedf985407b"], "chunk_id": "chunk_6fef2fedf985407b", "page_no": 153, "source_page_nos": [153], "evidence_text": "The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: SAT deadband setpoint.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9837e3d1a16450e4"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_5b34b1ad96209cde", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_5:fan_speed_and_sat_setpoint_control_map", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Speed and SAT Setpoint Control Map", "section_id": "5.18.4.5", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU", "summary": "When supply fan is proven ON, fan speed and SAT setpoints are controlled as per Figures 5.18.4.5-1 through 5.18.4.5-3, with separate gains for each section of the control map.", "trigger_condition": "Supply fan proven ON", "required_behavior": "Control fan speed and SAT setpoints according to the control diagram; provide separate gains for each section or adjust x-axis thresholds for stable control", "configurable_values": ["Gains for each section of control map", "x-axis thresholds"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.18.4.5-1 to provide stable control.", "page_hint": 153}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.18.4.5-1 to provide stable control.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.5", "source_chunk_ids": ["chunk_acbab313ca964878"], "chunk_id": "chunk_acbab313ca964878", "page_no": 153, "source_page_nos": [153], "evidence_text": "When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.18.4.5-1 to provide stable control.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: fan speed and SAT control map.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_5b34b1ad96209cde"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_198c207c37cf2df7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_6:fan_speed_reset_in_heating_and_cooling", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Speed Reset in Heating and Cooling", "section_id": "5.18.4.6", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU supply fan", "summary": "Fan speed is reset based on heating or cooling loop signal: from MaxHeatSpeed to MinSpeed for 100% to 50% heating, MinSpeed for 50% to 0% heating and deadband, MinSpeed for 0% to 25% cooling, reset from MinSpeed to MedSpeed for 25% to 50% cooling, MedSpeed for 50% to 75% cooling, and reset from MedSpeed to MaxCoolSpeed for 75% to 100% cooling.", "trigger_condition": "Heating or cooling loop signal value", "required_behavior": "Reset fan speed according to the specified ranges", "configurable_values": ["MaxHeatSpeed", "MinSpeed", "MedSpeed", "MaxCoolSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed. b. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed. c. In deadband, fan speed setpoint is MinSpeed. d. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed. e. For a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed. f. For a cooling-loop signal of 50% to 75%, fan speed is MedSpeed. g. For a cooling-loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.", "page_hint": 154}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed. b. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed. c. In deadband, fan speed setpoint is MinSpeed. d. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed. e. For a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed. f. For a cooling-loop signal of 50% to 75%, fan speed is MedSpeed. g. For a cooling-loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.6", "source_chunk_ids": ["chunk_66f708264789485f"], "chunk_id": "chunk_66f708264789485f", "page_no": 154, "source_page_nos": [154], "evidence_text": "a. For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed. b. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed. c. In deadband, fan speed setpoint is MinSpeed. d. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed. e. For a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed. f. For a cooling-loop signal of 50% to 75%, fan speed is MedSpeed. g. For a cooling-loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: fan speed reset in heating and cooling.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_198c207c37cf2df7"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_bdcf0b90b0a66677", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_2:sat_control_loop_enable_for_satsp", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SAT Control Loop Enable for SATsp", "section_id": "5.18.5.2", "section_title": "Supply Air Temperature Control", "equipment_scope": "SZVAV AHU", "summary": "The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.", "trigger_condition": "Supply fan proven ON", "required_behavior": "Enable SATsp control loop; disable and set to neutral when fan is off", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.", "page_hint": 156}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.2", "source_chunk_ids": ["chunk_0855dfb051f047a1"], "chunk_id": "chunk_0855dfb051f047a1", "page_no": 156, "source_page_nos": [156], "evidence_text": "The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: SAT control loop enable for SATsp.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_bdcf0b90b0a66677"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_7590fff5dd1acf0d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_2:sat_control_loop_mapping_for_heating_and_economizer", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SAT Control Loop Mapping for Heating and Economizer", "section_id": "5.18.5.2", "section_title": "Supply Air Temperature Control", "equipment_scope": "SZVAV AHU", "summary": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil and economizer dampers as shown in Figure 5.18.5.2.", "trigger_condition": "SATsp control loop enabled", "required_behavior": "Control SAT to SATsp by modulating heating coil and economizer dampers per Figure 5.18.5.2", "configurable_values": ["MinOA-P", "MaxOA-P"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.", "page_hint": 156}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.2", "source_chunk_ids": ["chunk_0855dfb051f047a1"], "chunk_id": "chunk_0855dfb051f047a1", "page_no": 156, "source_page_nos": [156], "evidence_text": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: SAT control loop mapping for heating and economizer.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_7590fff5dd1acf0d"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_40d5f016c3ba2c5f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_3:satsp_c_control_loop_action", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SATsp-C Control Loop Action", "section_id": "5.18.5.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "SZVAV AHU", "summary": "When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.", "trigger_condition": "SATsp-C control loop enabled", "required_behavior": "Modulate cooling coil to maintain SAT at SATsp-C", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.", "page_hint": 156}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.3", "source_chunk_ids": ["chunk_0ecdc9cb594541f7"], "chunk_id": "chunk_0ecdc9cb594541f7", "page_no": 156, "source_page_nos": [156], "evidence_text": "When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: SATsp-C control loop action.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_40d5f016c3ba2c5f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_bc7f3b67238aa0bd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_3:satsp_c_control_loop_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SATsp-C Control Loop Enable", "section_id": "5.18.5.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "SZVAV AHU", "summary": "The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise.", "trigger_condition": "Supply fan proven ON and Zone State is cooling", "required_behavior": "Enable SATsp-C control loop; disable and set to neutral otherwise", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise.", "page_hint": 156}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.3", "source_chunk_ids": ["chunk_0ecdc9cb594541f7"], "chunk_id": "chunk_0ecdc9cb594541f7", "page_no": 156, "source_page_nos": [156], "evidence_text": "The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: SATsp-C control loop enable.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_bc7f3b67238aa0bd"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_881555a59c71b92c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_6_3:minimum_oa_control_loop_with_flow_station", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum OA Control Loop with Flow Station", "section_id": "5.18.6.3", "section_title": "Minimum Outdoor Air Control", "equipment_scope": "SZVAV AHU with OA flow measurement station", "summary": "Minimum outdoor air control loop is enabled when supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.", "trigger_condition": "Supply fan proven on and Occupied Mode", "required_behavior": "Enable minimum OA control loop; otherwise disable and set output to zero", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.", "page_hint": 158}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.6.3", "source_chunk_ids": ["chunk_eddfd4a81bed42c0"], "chunk_id": "chunk_eddfd4a81bed42c0", "page_no": 158, "source_page_nos": [158], "evidence_text": "Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: minimum OA control loop enable.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_881555a59c71b92c"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_b510ec8ca1ccbf4a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_6_3:minimum_oa_flow_control_with_flow_station", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum OA Flow Control with Flow Station", "section_id": "5.18.6.3", "section_title": "Minimum Outdoor Air Control", "equipment_scope": "SZVAV AHU with OA flow measurement station", "summary": "The minimum outdoor airflow rate shall be maintained at MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.", "trigger_condition": "Minimum OA control loop enabled", "required_behavior": "Maintain OA flow at MinOAsp by modulating MinOA-P via reverse-acting loop", "configurable_values": ["MinOAsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.", "page_hint": 158}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.6.3", "source_chunk_ids": ["chunk_eddfd4a81bed42c0"], "chunk_id": "chunk_eddfd4a81bed42c0", "page_no": 158, "source_page_nos": [158], "evidence_text": "The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: minimum OA flow control.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b510ec8ca1ccbf4a"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_92fade63acd31157", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_7_1:economizer_lockout_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Economizer Lockout Disable", "section_id": "5.18.7.1", "section_title": "Economizer Lockout", "equipment_scope": "SZVAV AHU", "summary": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.", "trigger_condition": "Economizer high limit exceeded per Section 5.1.17", "required_behavior": "Disable economizer damper sequencing", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.", "page_hint": 158}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.7.1", "source_chunk_ids": ["chunk_e944c5057e744b7a"], "chunk_id": "chunk_e944c5057e744b7a", "page_no": 158, "source_page_nos": [158], "evidence_text": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: economizer lockout.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_92fade63acd31157"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_fa6809905519c6d3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_7_2:economizer_reenable_delay", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Economizer Reenable Delay", "section_id": "5.18.7.2", "section_title": "Economizer Lockout", "equipment_scope": "SZVAV AHU", "summary": "Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.", "trigger_condition": "Economizer disabled or enabled", "required_behavior": "Prevent reenabling for 10 minutes after disable, and vice versa", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.", "page_hint": 158}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.7.2", "source_chunk_ids": ["chunk_e944c5057e744b7a"], "chunk_id": "chunk_e944c5057e744b7a", "page_no": 158, "source_page_nos": [158], "evidence_text": "Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: economizer reenable delay.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_fa6809905519c6d3"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_4f8ce98a1f5a0b1b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_7_3:maxoa_p_setpoint_based_on_economizer_state", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "MaxOA-P Setpoint Based on Economizer State", "section_id": "5.18.7.3", "section_title": "Economizer Lockout", "equipment_scope": "SZVAV AHU", "summary": "When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.", "trigger_condition": "Economizer enabled or disabled", "required_behavior": "Set MaxOA-P to 100% when enabled, to MinOA-P when disabled", "configurable_values": ["MinOA-P"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.", "page_hint": 158}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.7.3", "source_chunk_ids": ["chunk_e944c5057e744b7a"], "chunk_id": "chunk_e944c5057e744b7a", "page_no": 158, "source_page_nos": [158], "evidence_text": "When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: MaxOA-P setpoint based on economizer state.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_4f8ce98a1f5a0b1b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_26daaaeb93b0b3ae", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_1:relief_damper_enable_for_direct_building_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Enable for Direct Building Pressure Control", "section_id": "5.18.8.1", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "SZVAV AHU with actuated relief dampers and building pressure sensor", "summary": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "trigger_condition": "Supply fan proven ON", "required_behavior": "Enable relief dampers; close when disabled", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.1", "source_chunk_ids": ["chunk_a035fe9974724194", "chunk_5d114ed4d6ad4215"], "chunk_id": "chunk_a035fe9974724194", "page_no": 128, "source_page_nos": [128, 159], "evidence_text": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence: relief damper enable for direct building pressure control.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_26daaaeb93b0b3ae"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_b764773be33403fa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_1:relief_damper_modulation_for_direct_building_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Modulation for Direct Building Pressure Control", "section_id": "5.18.8.1", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "SZVAV AHU with actuated relief dampers and building pressure sensor", "summary": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.", "trigger_condition": "Relief dampers enabled", "required_behavior": "Modulate relief dampers to maintain 12 Pa building static pressure using P-only control", "configurable_values": ["Building static pressure setpoint (12 Pa)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.1", "source_chunk_ids": ["chunk_a035fe9974724194", "chunk_5d114ed4d6ad4215"], "chunk_id": "chunk_a035fe9974724194", "page_no": 128, "source_page_nos": [128, 159], "evidence_text": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence: relief damper modulation for direct building pressure control.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b764773be33403fa"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_c01cfb5d65360d60", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_2:relief_damper_enable_for_passive_building_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Enable for Passive Building Pressure Control", "section_id": "5.18.8.2", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "SZVAV AHU with actuated relief dampers without building pressure sensor", "summary": "Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.", "trigger_condition": "Supply fan proven ON and any OA damper open", "required_behavior": "Enable relief dampers; close when disabled", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.2", "source_chunk_ids": ["chunk_5d114ed4d6ad4215"], "chunk_id": "chunk_5d114ed4d6ad4215", "page_no": 159, "source_page_nos": [159], "evidence_text": "Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: relief damper enable for passive building pressure control.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c01cfb5d65360d60"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_e63e4ef5399e42ac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_2:relief_damper_position_reset_for_passive_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Position Reset for Passive Control", "section_id": "5.18.8.2", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "SZVAV AHU with actuated relief dampers without building pressure sensor", "summary": "Relief-damper position shall be reset linearly from MinRelief to MaxRelief as MinOAsp is reset from MinOA to DesOA.", "trigger_condition": "MinOAsp changes", "required_behavior": "Reset relief damper position linearly between MinRelief and MaxRelief based on MinOAsp relative to MinOA and DesOA", "configurable_values": ["MinRelief", "MaxRelief", "MinOA", "DesOA"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Relief-damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA.", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Relief-damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.2", "source_chunk_ids": ["chunk_db74e106d5444186"], "chunk_id": "chunk_db74e106d5444186", "page_no": 159, "source_page_nos": [159], "evidence_text": "Relief-damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence: relief damper position reset for passive control.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e63e4ef5399e42ac"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024635Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_18"]}}
{"candidate_id": "cand_c30d0cbb6991b505", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_19_1_1:room_temperature_control_method_application", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Room Temperature Control Method Application", "section_id": "5.19.1.1", "section_title": "Exhaust Fan Start/Stop", "equipment_scope": "General Constant Speed Exhaust Fan", "summary": "The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).", "page_hint": 171}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.1.1", "source_chunk_ids": ["chunk_2f565c2f003945ca"], "chunk_id": "chunk_2f565c2f003945ca", "page_no": 171, "source_page_nos": [171], "evidence_text": "The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance on when to use method.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c30d0cbb6991b505"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19"]}}
{"candidate_id": "cand_ab543b9f833fc080", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_19_1_1:exhaust_fan_start_stop_option_b_cycle_to_maintain_room_temperature", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Exhaust Fan Start/Stop - Option b: Cycle to Maintain Room Temperature", "section_id": "5.19.1.1", "section_title": "Exhaust Fan Start/Stop", "equipment_scope": "General Constant Speed Exhaust Fan", "summary": "Exhaust fan runs when zone temperature rises above active cooling setpoint until zone temperature falls more than 1°C (2°F) below active cooling setpoint for 2 minutes.", "trigger_condition": "Zone temperature rises above the active cooling setpoint.", "required_behavior": "Exhaust fan shall run until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.", "configurable_values": ["1°C (2°F) hysteresis", "2 minutes timer"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Exhaust fan shall run when zone temperature rises above the active cooling setpoint until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Exhaust fan shall run when zone temperature rises above the active cooling setpoint until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.1.1", "source_chunk_ids": ["chunk_2f565c2f003945ca"], "chunk_id": "chunk_2f565c2f003945ca", "page_no": 171, "source_page_nos": [171], "evidence_text": "Exhaust fan shall run when zone temperature rises above the active cooling setpoint until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Clear operational sequence with evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_ab543b9f833fc080"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19"]}}
{"candidate_id": "cand_17e9ff04a94dc974", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_19_2_1:maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Maintenance Interval Alarm", "section_id": "5.19.2.1", "section_title": "Alarms", "equipment_scope": "General Constant Speed Exhaust Fan", "summary": "Generate a Level 4 alarm when the fan has operated for more than 3,000 hours. Reset interval counter when alarm is acknowledged.", "trigger_condition": "Fan has operated for more than 3,000 hours.", "required_behavior": "Generate Level 4 alarm. Reset interval counter when alarm is acknowledged.", "configurable_values": ["3,000 hours"], "fault_condition": "Fan runtime exceeds 3,000 hours.", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 3,000 hours: Level 4. Reset interval counter when alarm is acknowledged.", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 3,000 hours: Level 4. Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.2.1", "source_chunk_ids": ["chunk_2f565c2f003945ca"], "chunk_id": "chunk_2f565c2f003945ca", "page_no": 171, "source_page_nos": [171], "evidence_text": "Maintenance interval alarm when fan has operated for more than 3,000 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specific fault diagnostic rule for maintenance interval.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_17e9ff04a94dc974"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19"]}}
{"candidate_id": "cand_f04fa28f9d1ae2f6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_19_2_2:fan_alarm_status_command_mismatch", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm - Status/Command Mismatch", "section_id": "5.19.2.2", "section_title": "Alarms", "equipment_scope": "General Constant Speed Exhaust Fan", "summary": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. Commanded on, status off: Level 2. Commanded off, status off: Level 4.", "trigger_condition": "Status differs from command for 15 seconds.", "required_behavior": "Generate alarm: Level 2 if commanded on and status off; Level 4 if commanded off and status off.", "configurable_values": ["15 seconds delay"], "fault_condition": "Status not matching command for 15 seconds.", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status off: Level 4", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status off: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.2.2", "source_chunk_ids": ["chunk_2f565c2f003945ca"], "chunk_id": "chunk_2f565c2f003945ca", "page_no": 171, "source_page_nos": [171], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status off: Level 4", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault rule for status/command mismatch, evidence matches.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f04fa28f9d1ae2f6"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T024553Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_19"]}}
{"candidate_id": "cand_6bae083151f624eb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:co2_p_only_loop_disable_when_not_in_occupied_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 P-Only Loop Disable When Not in Occupied Mode", "section_id": "5.2.1.3", "section_title": "For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016", "equipment_scope": "Zones with CO2 sensors", "summary": "The CO2 control loop is disabled and output set to zero when the zone is not in Occupied Mode.", "trigger_condition": "Zone not in Occupied Mode", "required_behavior": "Disable CO2 loop and set output to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_e11a5413d86d4091", "chunk_7e332a30b2b7490b"], "chunk_id": "chunk_e11a5413d86d4091", "page_no": 60, "source_page_nos": [60, 64], "evidence_text": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Operational rule for disabling loop outside occupied mode, supported.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6bae083151f624eb"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"]}}
{"candidate_id": "cand_9e79c8d54ed1ff00", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:co2_dcv_for_standard_62_1_szvav_ahus", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV for Standard 62.1 - SZVAV AHUs", "section_id": "5.2.1.3", "section_title": "For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016", "equipment_scope": "Single-zone VAV air-handling units (SZVAV AHUs)", "summary": "The minimum outdoor air setpoint MinOAsp equals Voz. The CO2 control loop output resets Vbz-P* from 0 to Vbz-P.", "trigger_condition": "Zone has CO2 sensor and is in Occupied Mode", "required_behavior": "Set MinOAsp = Voz. Reset Vbz-P* from 0 (0% output) to Vbz-P (100% output) using P-only CO2 loop.", "configurable_values": ["CO2 setpoint", "Voz", "Vbz-P"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.", "page_hint": 62}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_fd4729eed1964876"], "chunk_id": "chunk_fd4729eed1964876", "page_no": 62, "source_page_nos": [62], "evidence_text": "The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational knowledge with specific setpoint and reset logic, supported by evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9e79c8d54ed1ff00"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"]}}
{"candidate_id": "cand_f7ede37991cf66d6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:co2_p_only_loop_disable_when_not_in_occupied_mode_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 P-Only Loop Disable When Not in Occupied Mode (Title 24)", "section_id": "5.2.1.4", "section_title": "For compliance with California Title 24", "equipment_scope": "Zones with CO2 sensors", "summary": "The CO2 control loop is disabled and output set to zero when the zone is not in Occupied Mode.", "trigger_condition": "Zone not in Occupied Mode", "required_behavior": "Disable CO2 loop and set output to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "page_hint": 64}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_e11a5413d86d4091", "chunk_7e332a30b2b7490b"], "chunk_id": "chunk_e11a5413d86d4091", "page_no": 60, "source_page_nos": [60, 64], "evidence_text": "Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Same operational rule as above but for Title 24 section, supported.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f7ede37991cf66d6"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"]}}
{"candidate_id": "cand_e58fa760eb885001", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:zone_des_oa_min_calculation_for_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone-Des-OA-min Calculation for Title 24", "section_id": "5.2.1.4", "section_title": "For compliance with California Title 24", "equipment_scope": "Generic ventilation zones", "summary": "Zone-Des-OA-min is set to zero if window open or if occupancy sensor and unpopulated with occupied-standby permitted; otherwise set to the larger of Varea-min and Vocc-min.", "trigger_condition": "Determination of Zone-Des-OA-min", "required_behavior": "Priority: 1) Zero if window open. 2) Zero if occupancy sensor, unpopulated, and occupied-standby permitted. 3) Otherwise, larger of Varea-min and Vocc-min.", "configurable_values": ["Varea-min", "Vocc-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_e2bf1c3a4a544c4c"], "chunk_id": "chunk_e2bf1c3a4a544c4c", "page_no": 63, "source_page_nos": [63], "evidence_text": "Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational calculation of Zone-Des-OA-min with conditions, fully supported.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e58fa760eb885001"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"]}}
{"candidate_id": "cand_e1dfab78414d1799", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:co2_dcv_for_title_24_cooling_only_reheat_series_fan_powered_dual_duct_terminal_units", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV for Title 24 - Cooling-Only, Reheat, Series Fan-Powered, Dual-Duct Terminal Units", "section_id": "5.2.1.4", "section_title": "For compliance with California Title 24", "equipment_scope": "Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV terminal units with mixing control and inlet airflow sensors, dual-duct VAV with mixing control and discharge airflow sensor, or dual-duct VAV with cold-duct minimum control", "summary": "During Occupied Mode, a P-only CO2 loop resets Vmin* from Vmin (0% output) to Vcool-max (50% output). The loop output from 50% to 100% is used at the system level to reset outdoor air minimum.", "trigger_condition": "Zone has CO2 sensor and is in Occupied Mode", "required_behavior": "Enable P-only CO2 loop. Reset Vmin* from Vmin (0% output) to Vcool-max (50% output). Loop output 50-100% used at AHU level.", "configurable_values": ["CO2 setpoint", "Vmin", "Vcool-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "page_hint": 64}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_7e332a30b2b7490b"], "chunk_id": "chunk_7e332a30b2b7490b", "page_no": 64, "source_page_nos": [64], "evidence_text": "The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational CO2 loop reset for Vmin and system OA, fully supported.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e1dfab78414d1799"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"]}}
{"candidate_id": "cand_d8e2cfbb3a891e82", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:co2_dcv_for_title_24_szvav_ahus", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV for Title 24 - SZVAV AHUs", "section_id": "5.2.1.4", "section_title": "For compliance with California Title 24", "equipment_scope": "Single-zone VAV air-handling units (SZVAV AHUs)", "summary": "The minimum outdoor air setpoint MinOAsp is reset based on the zone CO2 control-loop signal from MinOA (0% signal) to DesOA (100% signal).", "trigger_condition": "Zone has CO2 sensor and is in Occupied Mode", "required_behavior": "Reset MinOAsp from MinOA (0% CO2 loop signal) to DesOA (100% CO2 loop signal).", "configurable_values": ["CO2 setpoint", "MinOA", "DesOA"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal.", "page_hint": 65}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_f53a46935b494fec"], "chunk_id": "chunk_f53a46935b494fec", "page_no": 65, "source_page_nos": [65], "evidence_text": "The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational logic for resetting outdoor air setpoint, supported by evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d8e2cfbb3a891e82"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"]}}
{"candidate_id": "cand_29aca897f88a7f79", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_1:tav_mode_initial_open_period_with_randomization", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "TAV Mode Initial Open Period with Randomization", "section_id": "5.2.2.1", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "When first entering TAV mode, start with an initial open period of duration RNDM * OP, where RNDM is a random number between 0.0 and 1.0.", "trigger_condition": "First entering TAV mode", "required_behavior": "Start with initial open period = RNDM * OP.", "configurable_values": ["RNDM (random number between 0.0 and 1.0)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "TAV initialization logic with randomization, supported by evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_29aca897f88a7f79"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"]}}
{"candidate_id": "cand_69e36575b4699b5b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_2:tav_mode_override_of_active_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "TAV Mode Override of Active Airflow Setpoint", "section_id": "5.2.2.2", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "When in TAV mode, the active airflow setpoint Vspt is overridden to Vspt*.", "trigger_condition": "In TAV mode", "required_behavior": "Override Vspt to Vspt*.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.2", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "TAV setpoint override rule, supported by evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_69e36575b4699b5b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"]}}
{"candidate_id": "cand_b5db9e0d729ca85d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_2_2_3:co2_high_concentration_alarm_tav", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CO2 High Concentration Alarm (TAV)", "section_id": "5.2.2.3", "section_title": "Time-Averaged Ventilation", "equipment_scope": "Zones with CO2 sensors", "summary": "If CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.", "trigger_condition": "CO2 > setpoint + 10% for more than 10 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "CO2 concentration exceeds setpoint plus 10% for more than 10 minutes", "commissioning_check": null, "evidence_quote": "If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.3", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "High CO2 alarm rule with specific thresholds, supported.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b5db9e0d729ca85d"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"]}}
{"candidate_id": "cand_8de91b9a87560585", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_2_2_3:co2_sensor_out_of_calibration_alarm_tav", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CO2 Sensor Out of Calibration Alarm (TAV)", "section_id": "5.2.2.3", "section_title": "Time-Averaged Ventilation", "equipment_scope": "Zones with CO2 sensors", "summary": "If CO2 concentration is less than 300 ppm, or zone is in Unoccupied Mode for more than 2 hours and CO2 exceeds 600 ppm, generate a Level 3 alarm indicating sensor may be out of calibration.", "trigger_condition": "CO2 < 300 ppm OR (Unoccupied Mode > 2 hours AND CO2 > 600 ppm)", "required_behavior": "Generate Level 3 alarm with text identifying sensor and indicating it may be out of calibration.", "configurable_values": [], "fault_condition": "CO2 concentration < 300 ppm OR (Unoccupied Mode > 2 hours AND CO2 > 600 ppm)", "commissioning_check": null, "evidence_quote": "If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.3", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for CO2 sensor calibration, specific thresholds and alarm level.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_8de91b9a87560585"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021632Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_2"]}}
{"candidate_id": "cand_3c26d8925e5b2dae", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_1:head_pressure_control_loop_no_chiller_output", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control Loop (No Chiller Output)", "section_id": "5.20.10.1", "section_title": "Head Pressure Control", "equipment_scope": "Chiller Head Pressure Control", "summary": "If head pressure control signal not available from chiller, use reverse acting PID loop to maintain CWRT - CHWST at LIFTminX.", "trigger_condition": "Head pressure control signal not available from chiller controller.", "required_behavior": "Use reverse acting PID loop to maintain temperature differential between chiller's condenser water return temperature and chilled water supply temperature at LIFTminX.", "configurable_values": ["LIFTminX"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Otherwise, if a head pressure control signal is not available from the chiller controller, a reverse acting PID loop shall maintain the temperature differential between the chiller’s condenser water return temperature and chilled water supply temperature at LIFTminX.", "page_hint": 210}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Otherwise, if a head pressure control signal is not available from the chiller controller, a reverse acting PID loop shall maintain the temperature differential between the chiller’s condenser water return temperature and chilled water supply temperature at LIFTminX.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.1", "source_chunk_ids": ["chunk_c25690401b4c482d"], "chunk_id": "chunk_c25690401b4c482d", "page_no": 210, "source_page_nos": [210], "evidence_text": "Otherwise, if a head pressure control signal is not available from the chiller controller, a reverse acting PID loop shall maintain the temperature differential between the chiller’s condenser water return temperature and chilled water supply temperature at LIFTminX.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_3c26d8925e5b2dae"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_b2004347dd620e9d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_3:head_pressure_control_mapping_fixed_speed_cw_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control Mapping (Fixed Speed CW Pumps)", "section_id": "5.20.10.3", "section_title": "Head Pressure Control", "equipment_scope": "Chiller Head Pressure Control (Fixed Speed CW Pumps)", "summary": "Map loop output: 0-50% resets HpTowerMaxSpd from 100% to minimum speed; 50-100% resets head pressure control valve from 100% open to MinCWVlvPos.", "trigger_condition": "Head pressure control loop enabled.", "required_behavior": "From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset head pressure control valve position from 100% open to MinCWVlvPos.", "configurable_values": ["MinCWVlvPos"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "page_hint": 210}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.3", "source_chunk_ids": ["chunk_d0ffd85246154a62"], "chunk_id": "chunk_d0ffd85246154a62", "page_no": 210, "source_page_nos": [210], "evidence_text": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b2004347dd620e9d"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_9393b30c27020665", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_4:head_pressure_control_mapping_variable_speed_cw_pumps_no_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control Mapping (Variable Speed CW Pumps, No WSE)", "section_id": "5.20.10.4", "section_title": "Head Pressure Control", "equipment_scope": "Chiller Head Pressure Control (Variable Speed CW Pumps, No WSE)", "summary": "Map loop output: 0-50% resets HpTowerMaxSpd from 100% to minimum speed; 50-100% resets CW pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "trigger_condition": "Head pressure control loop enabled.", "required_behavior": "From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "configurable_values": ["Cw-DesPumpSpdStage", "MinCWPspeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "page_hint": 211}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.4", "source_chunk_ids": ["chunk_25c5b83d8e3342dc"], "chunk_id": "chunk_25c5b83d8e3342dc", "page_no": 211, "source_page_nos": [211], "evidence_text": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9393b30c27020665"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_d20793e3b0d27656", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_6:head_pressure_control_mapping_wse_enabled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control Mapping (WSE Enabled)", "section_id": "5.20.10.6", "section_title": "Head Pressure Control", "equipment_scope": "Chiller Head Pressure Control (WSE Plant, WSE Enabled)", "summary": "When WSE enabled, HpTowerMaxSpeed = 100%, CW pump speed = design speed, and head pressure control loop resets valve position from 100% open to MinCWVlvPos.", "trigger_condition": "WSE is enabled.", "required_behavior": "HpTowerMaxSpeed = 100%. CW pump speed = design speed for stage. Each enabled chiller's head pressure control loop output resets head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.", "configurable_values": ["MinCWVlvPos"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.", "page_hint": 212}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.6", "source_chunk_ids": ["chunk_18071ce7c5df4b8f"], "chunk_id": "chunk_18071ce7c5df4b8f", "page_no": 212, "source_page_nos": [212], "evidence_text": "a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d20793e3b0d27656"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_ac306e36feaf679d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_11_1:water_treatment_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Water Treatment Override", "section_id": "5.20.11.1", "section_title": "Water Treatment Override", "equipment_scope": "Condenser Water System", "summary": "Every night at 1:00 am, if all CW pumps off and less than 20 minutes runtime in last 36 hours, open all isolation valves, start lead CW pump, run for 20 minutes then release.", "trigger_condition": "Every night at 1:00 am, all condenser water pumps are off and have not accumulated at least 20 minutes of runtime in the last 36 hours.", "required_behavior": "Open all chiller condenser isolation valves (if applicable), open all tower isolation valves (if applicable), start lead condenser water pump. After 20 minutes, or if plant is enabled, release back to normal control.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Every night at 1:00 am, if all condenser water pumps are off and the condenser water pumps have not accumulated at least 20 minutes of runtime in the last 36 hours then: a. Open all chiller condenser isolation valves. b. Open all tower isolation valves. c. Start lead condenser water pump. d. After 20 minutes, or if the plant is enabled, release back to normal control.", "page_hint": 212}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.11.1.  Every night at 1:00 am, if all condenser water pumps are off and the condenser water pumps have", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.11.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a3d30bbbd3f84ed4"], "chunk_id": "chunk_a3d30bbbd3f84ed4", "page_no": 212, "source_page_nos": [212], "evidence_text": "5.20.11.1.  Every night at 1:00 am, if all condenser water pumps are off and the condenser water pumps have", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_ac306e36feaf679d"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_29b376422b404f28", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_1:tower_staging_quantity_map", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Staging - Quantity Map", "section_id": "5.20.12.1", "section_title": "Cooling Towers", "equipment_scope": "Cooling Towers", "summary": "Quantity of enabled cooling tower cells maps to plant stage per project-specific table.", "trigger_condition": "Plant stage changes.", "required_behavior": "Enable the number of tower cells specified for the plant stage.", "configurable_values": ["Plant Stage to Enabled Tower Cells mapping"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4", "page_hint": 213}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.1", "source_chunk_ids": ["chunk_f4f6f01771884a9a"], "chunk_id": "chunk_f4f6f01771884a9a", "page_no": 213, "source_page_nos": [213], "evidence_text": "b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_29b376422b404f28"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_ad42dd75fd6682cc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:cwst_control_initial_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CWST Control - Initial Setpoint", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Cooling Towers (CWST Control)", "summary": "When plant first enabled, initialize CWST setpoint to 10°F less than CWSTdes.", "trigger_condition": "Plant first enabled.", "required_behavior": "Initialize CWST setpoint to 10°F less than CWSTdes.", "configurable_values": ["CWSTdes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the plant is first enabled, initialize CWST setpoint, CWSTsp, to 10°F less than CWSTdes.", "page_hint": 216}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the plant is first enabled, initialize CWST setpoint, CWSTsp, to 10°F less than CWSTdes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "source_chunk_ids": ["chunk_82a8c3ba49934f61"], "chunk_id": "chunk_82a8c3ba49934f61", "page_no": 216, "source_page_nos": [216], "evidence_text": "When the plant is first enabled, initialize CWST setpoint, CWSTsp, to 10°F less than CWSTdes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_ad42dd75fd6682cc"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_4710abca96307a20", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_13_1:tower_make_up_water_valve_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Make-up Water Valve Control", "section_id": "5.20.13.1", "section_title": "Tower Make-up Water", "equipment_scope": "Tower Make-up Water Valve", "summary": "Cycle make-up water valve based on tower water fill level sensor.", "trigger_condition": "Water level falls below T-level-min-fill.", "required_behavior": "Open valve. Close when water level goes above T-level-max-fill.", "configurable_values": ["T-level-min-fill", "T-level-max-fill"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.13.1", "source_chunk_ids": ["chunk_964ccec3156a45d2"], "chunk_id": "chunk_964ccec3156a45d2", "page_no": 219, "source_page_nos": [219], "evidence_text": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_4710abca96307a20"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_c0af181819e40df3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_14_1:emergency_chiller_off_with_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Emergency Chiller Off (with WSE)", "section_id": "5.20.14.1", "section_title": "Emergency Chiller Off", "equipment_scope": "Chiller Plant with WSE", "summary": "Lock off chillers upon emergency switch; index remaining equipment to Stage 0+WSE until plant disabled or switch released.", "trigger_condition": "Emergency chiller off switch closed.", "required_behavior": "Lock off chillers (start/stop overridden to off at highest priority). Remaining equipment remain enabled and indexed to Stage 0+WSE until plant disabled or switch released, then resume staging from Stage 0+WSE.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. Remaining equipment shall remain enabled and be indexed to Stage 0 + WSE until the plant is either disabled or the emergency power off switch is released, at which point staging shall resume from Stage 0 + WSE.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.14.1.  Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.14.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_964ccec3156a45d2"], "chunk_id": "chunk_964ccec3156a45d2", "page_no": 219, "source_page_nos": [219], "evidence_text": "5.20.14.1.  Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c0af181819e40df3"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_6e6a2b36e8d1b387", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_14_2:emergency_chiller_off_without_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Emergency Chiller Off (without WSE)", "section_id": "5.20.14.2", "section_title": "Emergency Chiller Off", "equipment_scope": "Chiller Plant without WSE", "summary": "Lock off chillers upon emergency switch; after 5 minutes, shut off all pumps and towers.", "trigger_condition": "Emergency chiller off switch closed.", "required_behavior": "Lock off chillers. After 5 minutes, shut off all pumps and towers.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. After 5 minutes, shut off all pumps and towers.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. After 5 minutes, shut off all pumps and towers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.14.2", "source_chunk_ids": ["chunk_c9c241b10ed94179"], "chunk_id": "chunk_c9c241b10ed94179", "page_no": 219, "source_page_nos": [219], "evidence_text": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. After 5 minutes, shut off all pumps and towers.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6e6a2b36e8d1b387"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_cdeb9fccc25effe5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_15_2:piping_heat_trace_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Piping Heat Trace Control", "section_id": "5.20.15.2", "section_title": "Freeze Protection", "equipment_scope": "Piping Heat Trace", "summary": "Enable heat trace when outdoor air temperature drops below 34°F; disable when rises above 40°F.", "trigger_condition": "Outdoor air temperature drops below 34°F.", "required_behavior": "Enable heat trace. Disable when outdoor air temperature rises above 40°F.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Enable heat trace whenever outdoor air temperature drops below 34°F. b. Disable heat trace whenever outdoor air temperature rises above 40°F.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Enable heat trace whenever outdoor air temperature drops below 34°F. b. Disable heat trace whenever outdoor air temperature rises above 40°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.15.2", "source_chunk_ids": ["chunk_6ee1217d614f425d"], "chunk_id": "chunk_6ee1217d614f425d", "page_no": 219, "source_page_nos": [219], "evidence_text": "a. Enable heat trace whenever outdoor air temperature drops below 34°F. b. Disable heat trace whenever outdoor air temperature rises above 40°F.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_cdeb9fccc25effe5"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_57c00a9948618d61", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_1:pump_maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Pump Maintenance Interval Alarm", "section_id": "5.20.17.1", "section_title": "Alarms", "equipment_scope": "Pumps", "summary": "Generate Level 4 alarm when pump has operated for more than 3000 hours.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Pump Staging Runtime > 3000 hours.", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4.", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.1", "source_chunk_ids": ["chunk_e300fed083bf4d15", "chunk_e317f17b37c54171"], "chunk_id": "chunk_e300fed083bf4d15", "page_no": 221, "source_page_nos": [221, 254], "evidence_text": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_57c00a9948618d61"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_d1361f8facb69545", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_10:modulating_valve_position_feedback_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Modulating Valve Position Feedback Alarm", "section_id": "5.20.17.10", "section_title": "Alarms", "equipment_scope": "Modulating Valves with Analog Position Feedback", "summary": "Generate Level 2 alarm if analog position feedback differs from command by more than 10% for 90 seconds.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Analog position feedback different from output command by more than 10% for 90 seconds.", "commissioning_check": null, "evidence_quote": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.10", "source_chunk_ids": ["chunk_1dbe615e04d2439c", "chunk_235a8f01035443d7"], "chunk_id": "chunk_1dbe615e04d2439c", "page_no": 222, "source_page_nos": [222, 254], "evidence_text": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d1361f8facb69545"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_94c57a82f9929516", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_11:tower_basin_temperature_alarms", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Tower Basin Temperature Alarms", "section_id": "5.20.17.11", "section_title": "Alarms", "equipment_scope": "Cooling Tower Basin", "summary": "Generate Level 3 alarm if basin temperature below 38°F for 5 minutes; Level 2 alarm if below 36°F for 5 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Basin temperature below 38°F for 5 minutes (Level 3); below 36°F for 5 minutes (Level 2).", "commissioning_check": null, "evidence_quote": "a. Basin temperature is below 38°F for 5 minutes continuously: Level 3 b. Basin temperature is below 36°F for 5 minutes continuously: Level 2", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Basin temperature is below 38°F for 5 minutes continuously: Level 3 b. Basin temperature is below 36°F for 5 minutes continuously: Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.11", "source_chunk_ids": ["chunk_1dbe615e04d2439c"], "chunk_id": "chunk_1dbe615e04d2439c", "page_no": 222, "source_page_nos": [222], "evidence_text": "a. Basin temperature is below 38°F for 5 minutes continuously: Level 3 b. Basin temperature is below 36°F for 5 minutes continuously: Level 2", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_94c57a82f9929516"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_b8f0c834c515b05a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_12:sensor_failure_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Sensor Failure Alarm", "section_id": "5.20.17.12", "section_title": "Alarms", "equipment_scope": "All Sensors", "summary": "Generate Level 3 alarm for monitoring-only sensors, Level 2 for control sensors, when sensor is outside widest possible operating range.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Feedback < 2 mA from 4-20 mA transducer, or temperature reading < 0°F.", "commissioning_check": null, "evidence_quote": "a. Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor. b. Any sensor that goes outside of its widest possible operating range. 1. If the sensor is used for monitoring only: Level 3. 2. If the sensor is used for control: Level 2.", "page_hint": 223}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor. b. Any sensor that goes outside of its widest possible operating range. 1. If the sensor is used for monitoring only: Level 3. 2. If the sensor is used for control: Level 2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.12", "source_chunk_ids": ["chunk_f5c787235c5b4360", "chunk_edf3d83026f84026"], "chunk_id": "chunk_f5c787235c5b4360", "page_no": 223, "source_page_nos": [223, 255], "evidence_text": "a. Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor. b. Any sensor that goes outside of its widest possible operating range. 1. If the sensor is used for monitoring only: Level 3. 2. If the sensor is used for control: Level 2.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b8f0c834c515b05a"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_2297c13ad31fbe6a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_2:chiller_maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Chiller Maintenance Interval Alarm", "section_id": "5.20.17.2", "section_title": "Alarms", "equipment_scope": "Chillers", "summary": "Generate Level 4 alarm when chiller has operated for more than 1000 hours.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Chiller Staging Runtime > 1000 hours.", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4.", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.2", "source_chunk_ids": ["chunk_e300fed083bf4d15"], "chunk_id": "chunk_e300fed083bf4d15", "page_no": 221, "source_page_nos": [221], "evidence_text": "Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_2297c13ad31fbe6a"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_6d8313c335cbbd67", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_5:tower_water_level_alarms", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Tower Water Level Alarms", "section_id": "5.20.17.5", "section_title": "Alarms", "equipment_scope": "Cooling Tower", "summary": "Generate Level 2 alarm if water level below T-level-low-alarm; Level 3 alarm if above T-level-high-alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Tower water level sensor indicates water level below T-level-low-alarm (Level 2) or above T-level-high-alarm (Level 3).", "commissioning_check": null, "evidence_quote": "a. If tower water level sensor indicates water level below T-level-low-alarm, generate a Level 2 alarm. b. If tower water level sensor indicates water level above T-level-high-alarm, generate a Level 3 alarm.", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If tower water level sensor indicates water level below T-level-low-alarm, generate a Level 2 alarm. b. If tower water level sensor indicates water level above T-level-high-alarm, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.5", "source_chunk_ids": ["chunk_455f95e9c5c6479b"], "chunk_id": "chunk_455f95e9c5c6479b", "page_no": 221, "source_page_nos": [221], "evidence_text": "a. If tower water level sensor indicates water level below T-level-low-alarm, generate a Level 2 alarm. b. If tower water level sensor indicates water level above T-level-high-alarm, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6d8313c335cbbd67"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_7dad6da47a4e8af1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_6:pump_or_tower_fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Pump or Tower Fan Status Mismatch Alarm", "section_id": "5.20.17.6", "section_title": "Alarms", "equipment_scope": "Pumps or Tower Fans", "summary": "Generate Level 2 alarm if commanded on but status off for 15 seconds; Level 4 alarm if commanded off but status on for 60 seconds.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Commanded on, status off for 15 seconds (Level 2); commanded off, status on for 60 seconds (Level 4).", "commissioning_check": null, "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.6", "source_chunk_ids": ["chunk_bd8eb336d472428b"], "chunk_id": "chunk_bd8eb336d472428b", "page_no": 222, "source_page_nos": [222], "evidence_text": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_7dad6da47a4e8af1"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_87d63de6dbd70616", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_7:tower_basin_heater_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Tower Basin Heater Status Mismatch Alarm", "section_id": "5.20.17.7", "section_title": "Alarms", "equipment_scope": "Tower Basin Heater", "summary": "Generate Level 2 alarm if commanded on but status off for 15 seconds; Level 4 alarm if commanded off but status on for 15 seconds.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Commanded on, status off for 15 seconds (Level 2); commanded off, status on for 15 seconds (Level 4).", "commissioning_check": null, "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.7", "source_chunk_ids": ["chunk_bb9b3e25cc6f4c90"], "chunk_id": "chunk_bb9b3e25cc6f4c90", "page_no": 222, "source_page_nos": [222], "evidence_text": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_87d63de6dbd70616"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_459cfe5cca8ba1dd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_8:piping_heat_trace_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Piping Heat Trace Status Mismatch Alarm", "section_id": "5.20.17.8", "section_title": "Alarms", "equipment_scope": "Piping Heat Trace", "summary": "Generate Level 2 alarm if commanded on but status off for 15 seconds; Level 4 alarm if commanded off but status on for 15 seconds.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Commanded on, status off for 15 seconds (Level 2); commanded off, status on for 15 seconds (Level 4).", "commissioning_check": null, "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.8", "source_chunk_ids": ["chunk_bb9b3e25cc6f4c90"], "chunk_id": "chunk_bb9b3e25cc6f4c90", "page_no": 222, "source_page_nos": [222], "evidence_text": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_459cfe5cca8ba1dd"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_95760e79e515be34", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_9:two_position_valve_end_switch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Two-Position Valve End Switch Alarm", "section_id": "5.20.17.9", "section_title": "Alarms", "equipment_scope": "Two-Position Valves with End Switches", "summary": "Generate Level 2 alarm if commanded open but not open after 90 seconds; Level 4 alarm if commanded closed but not closed after 90 seconds.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Commanded open, status not open for 90 seconds (Level 2); commanded closed, status not closed for 90 seconds (Level 4).", "commissioning_check": null, "evidence_quote": "a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.9", "source_chunk_ids": ["chunk_235a8f01035443d7"], "chunk_id": "chunk_235a8f01035443d7", "page_no": 254, "source_page_nos": [254], "evidence_text": "a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_95760e79e515be34"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_c21bef0cd3d3961c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_1_dp_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#1: DP Too High with Pumps Off", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when DP AVG > ƐDP and CHWP status is off.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "DP AVG > ƐDP and Status CHWP = Off.", "commissioning_check": null, "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error", "page_hint": 229}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_04d67ec775084ab2"], "chunk_id": "chunk_04d67ec775084ab2", "page_no": 229, "source_page_nos": [229], "evidence_text": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c21bef0cd3d3961c"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_084582bbe0c1cbfb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_2_primary_flow_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#2: Primary Flow Too High with Pumps Off", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when primary flow > ƐFM and primary pump status is off.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "FLOW P, AVG > ƐFM and Status PCHWP = Off.", "commissioning_check": null, "evidence_quote": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PCHWP = Off Applies to OS #1 Description Primary chilled water flow is too high with the chilled water pumps off Possible Diagnosis Flow meter error", "page_hint": 229}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PCHWP = Off Applies to OS #1 Description Primary chilled water flow is too high with the chilled water pumps off Possible Diagnosis Flow meter error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_04d67ec775084ab2"], "chunk_id": "chunk_04d67ec775084ab2", "page_no": 229, "source_page_nos": [229], "evidence_text": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PCHWP = Off Applies to OS #1 Description Primary chilled water flow is too high with the chilled water pumps off Possible Diagnosis Flow meter error", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_084582bbe0c1cbfb"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_1a3b65cf62a5b5c9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_4_dp_too_low_with_pumps_at_full_speed", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#4: DP Too Low with Pumps at Full Speed", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when DP < setpoint - ƐDP and pump speed ≥ 99% - ƐVFDSPD.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD.", "commissioning_check": null, "evidence_quote": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.", "page_hint": 229}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_d2a913f52d374d15"], "chunk_id": "chunk_d2a913f52d374d15", "page_no": 229, "source_page_nos": [229], "evidence_text": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_1a3b65cf62a5b5c9"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_3a2c9a557ea5bff2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_5_primary_flow_too_low_with_bypass_fully_open", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#5: Primary Flow Too Low with Bypass Fully Open", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when primary flow < minimum flow setpoint - ƐFM and bypass valve ≥ 99% - ƐMFBPV.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV.", "commissioning_check": null, "evidence_quote": "FC#5 Equation FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3, #5 Description Primary chilled water flow is too low with the minimum flow bypass valve fully open.", "page_hint": 230}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#5 Equation FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3, #5 Description Primary chilled water flow is too low with the minimum flow bypass valve fully open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_dff5936d76c943ed"], "chunk_id": "chunk_dff5936d76c943ed", "page_no": 230, "source_page_nos": [230], "evidence_text": "FC#5 Equation FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3, #5 Description Primary chilled water flow is too low with the minimum flow bypass valve fully open.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_3a2c9a557ea5bff2"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_b3fa2aa6c2570f89", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_6_chw_supply_temperature_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#6: CHW Supply Temperature Too High", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when CHWST AVG - ƐCHWT ≥ CHWSTSP.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "CHWST AVG - ƐCHWT ≥ CHWSTSP.", "commissioning_check": null, "evidence_quote": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high", "page_hint": 230}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_dff5936d76c943ed"], "chunk_id": "chunk_dff5936d76c943ed", "page_no": 230, "source_page_nos": [230], "evidence_text": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b3fa2aa6c2570f89"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_018a0a8f493e7c7b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_14_cwst_too_high_with_towers_at_full_speed", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#14: CWST Too High with Towers at Full Speed", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when CWST AVG - ƐCWT ≥ DesCWSTdes and tower speed ≥ 99% - ƐVFDSPD.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD.", "commissioning_check": null, "evidence_quote": "FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed.", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_c5213feb53c74adf"], "chunk_id": "chunk_c5213feb53c74adf", "page_no": 232, "source_page_nos": [232], "evidence_text": "FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_018a0a8f493e7c7b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_862d844a3b1d3c49", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_2:plant_enable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Enable Logic", "section_id": "5.20.2.2", "section_title": "Plant Enable/Disable", "equipment_scope": "Chiller Plant", "summary": "Enable the plant in the lowest stage when disabled for at least 15 minutes and conditions are met.", "trigger_condition": "Plant has been disabled for at least 15 minutes, Number of Chiller Plant Requests > I (default 0, adjustable), OAT > CH-LOT, and chiller plant enable schedule is active.", "required_behavior": "Enable the plant in the lowest stage.", "configurable_values": ["I (ignores, default 0)", "CH-LOT (outdoor air lockout temperature)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.", "page_hint": 172}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2543aaa4b3c34732"], "chunk_id": "chunk_2543aaa4b3c34732", "page_no": 172, "source_page_nos": [172], "evidence_text": "5.20.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_862d844a3b1d3c49"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_ea7bfef5946364fd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_3:plant_disable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Disable Logic", "section_id": "5.20.2.3", "section_title": "Plant Enable/Disable", "equipment_scope": "Chiller Plant", "summary": "Disable the plant when enabled for at least 15 minutes and any condition is met.", "trigger_condition": "Plant has been enabled for at least 15 minutes and (Number of Chiller Plant Requests ≤ I for 3 minutes, or OAT < CH-LOT – 1°F, or chiller plant enable schedule is inactive).", "required_behavior": "Disable the plant.", "configurable_values": ["I (ignores)", "CH-LOT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "page_hint": 172}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.3", "source_chunk_ids": ["chunk_5bb9fe9f566243cb"], "chunk_id": "chunk_5bb9fe9f566243cb", "page_no": 172, "source_page_nos": [172], "evidence_text": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_ea7bfef5946364fd"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_0d251412698de27f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_1:wse_enable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "WSE Enable Logic", "section_id": "5.20.3.1", "section_title": "Waterside Economizer Control", "equipment_scope": "Waterside Economizer", "summary": "Enable waterside economizer if disabled for at least 20 minutes and CHWRT upstream of HX > PHXLWT + 2°F.", "trigger_condition": "WSE has been disabled for at least 20 minutes and CHWRT upstream of HX > predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "required_behavior": "Enable waterside economizer.", "configurable_values": ["DA HX (design heat exchanger approach)", "DT WB (design wetbulb temperature)", "DA CT (design cooling tower approach)", "m (tuning parameter)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "page_hint": 175}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.1", "source_chunk_ids": ["chunk_44862f0d856f4bd0"], "chunk_id": "chunk_44862f0d856f4bd0", "page_no": 175, "source_page_nos": [175], "evidence_text": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_0d251412698de27f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_6898e1b1fceb759c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_2:wse_disable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "WSE Disable Logic", "section_id": "5.20.3.2", "section_title": "Waterside Economizer Control", "equipment_scope": "Waterside Economizer", "summary": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX less 1°F for 2 minutes.", "trigger_condition": "WSE has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX less 1°F for 2 minutes.", "required_behavior": "Disable WSE.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "page_hint": 176}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.2", "source_chunk_ids": ["chunk_6383ecd60896400d"], "chunk_id": "chunk_6383ecd60896400d", "page_no": 176, "source_page_nos": [176], "evidence_text": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6898e1b1fceb759c"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_5b187e627e1a6a71", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_3:phxlwt_tuning_decrease_m", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "PHXLWT Tuning - Decrease m", "section_id": "5.20.3.3", "section_title": "Waterside Economizer Control", "equipment_scope": "Waterside Economizer", "summary": "Decrease 'm' by 0.02 when economizer is disabled if it remained enabled for greater than 60 minutes.", "trigger_condition": "Economizer is disabled and remained enabled for greater than 60 minutes.", "required_behavior": "Decrease 'm' by 0.02.", "configurable_values": ["m (initial 0, range -0.2 to 0.5)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Decrease “m” by 0.02 when the economizer is disabled if the economizer remained enabled for greater than 60 minutes.", "page_hint": 176}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Decrease “m” by 0.02 when the economizer is disabled if the economizer remained enabled for greater than 60 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.3", "source_chunk_ids": ["chunk_6383ecd60896400d"], "chunk_id": "chunk_6383ecd60896400d", "page_no": 176, "source_page_nos": [176], "evidence_text": "Decrease “m” by 0.02 when the economizer is disabled if the economizer remained enabled for greater than 60 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_5b187e627e1a6a71"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_c31ee5f25bcfe85b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_3:phxlwt_tuning_increase_m", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "PHXLWT Tuning - Increase m", "section_id": "5.20.3.3", "section_title": "Waterside Economizer Control", "equipment_scope": "Waterside Economizer", "summary": "Increase 'm' by 0.02 when economizer is disabled if it remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100%.", "trigger_condition": "Economizer is disabled, remained enabled for less than 30 minutes, and WseTower-MaxSpeed did not decrease below 100% speed while WSE was enabled.", "required_behavior": "Increase 'm' by 0.02.", "configurable_values": ["m"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Increase “m” by 0.02 when the economizer is disabled if the economizer remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100% speed while the WSE was enabled.", "page_hint": 176}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Increase “m” by 0.02 when the economizer is disabled if the economizer remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100% speed while the WSE was enabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.3", "source_chunk_ids": ["chunk_6383ecd60896400d"], "chunk_id": "chunk_6383ecd60896400d", "page_no": 176, "source_page_nos": [176], "evidence_text": "Increase “m” by 0.02 when the economizer is disabled if the economizer remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100% speed while the WSE was enabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c31ee5f25bcfe85b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_98886caaf89322a4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_5:wse_hx_bypass_valve_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "WSE HX Bypass Valve Modulation", "section_id": "5.20.3.5", "section_title": "Waterside Economizer Control", "equipment_scope": "WSE Heat Exchanger Bypass Valve", "summary": "Modulate WSE in-line CHW return line valve to maintain DP across CHW side of HX at HX DP-Design.", "trigger_condition": "WSE in-line CHW return line valve is enabled.", "required_behavior": "Modulate valve by a direct-acting PID loop to maintain DP across CHW side of HX at HX DP-Design. Map loop output from 0% open at 0% output to 100% open at 100% output. Bias loop to launch from 100% output. Valve fully open when loop disabled.", "configurable_values": ["HX DP-Design"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the WSE in-line CHW return line valve is enabled, it shall be modulated by a direct-acting PID loop to maintain the DP across the CHW side of the HX at HX DP-Design. Map the loop output from 0% open at 0% output to 100% open at 100% output. Bias the loop to launch from 100% output. The valve shall be fully open when loop is disabled.", "page_hint": 176}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.3.5.  When the WSE in -line CHW return line valve is enabled, it shall be modulated by a direct -acting", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a0c474cac5fc4832"], "chunk_id": "chunk_a0c474cac5fc4832", "page_no": 176, "source_page_nos": [176], "evidence_text": "5.20.3.5.  When the WSE in -line CHW return line valve is enabled, it shall be modulated by a direct -acting", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_98886caaf89322a4"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_57f788b8acaaab27", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_8:wse_hx_pump_speed_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "WSE HX Pump Speed Reset Requests", "section_id": "5.20.3.8", "section_title": "Waterside Economizer Control", "equipment_scope": "WSE HX Pump", "summary": "Generate WSE HX Pump Speed Reset Requests based on ΔT between CHWRT upstream of WSE and WSE HX entering CHW temperature.", "trigger_condition": "WSE HX pump is proven on.", "required_behavior": "If ΔT exceeds 2°F, send 2 requests until ΔT < 1.2°F. Else if ΔT exceeds 1°F, send 1 request until ΔT < 0.2°F. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "WSE HX Pump Speed Reset Requests shall be generated based on the difference (ΔT) between chilled water return temperature upstream of the WSE and WSE HX entering CHW temperature. a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.", "page_hint": 176}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "WSE HX Pump Speed Reset Requests shall be generated based on the difference (ΔT) between chilled water return temperature upstream of the WSE and WSE HX entering CHW temperature. a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.8", "source_chunk_ids": ["chunk_dbe87aae9a0448c5"], "chunk_id": "chunk_dbe87aae9a0448c5", "page_no": 176, "source_page_nos": [176], "evidence_text": "WSE HX Pump Speed Reset Requests shall be generated based on the difference (ΔT) between chilled water return temperature upstream of the WSE and WSE HX entering CHW temperature. a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_57f788b8acaaab27"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_7cb7eb622902c673", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_9:wse_hx_pump_speed_trim_respond", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "WSE HX Pump Speed Trim & Respond", "section_id": "5.20.3.9", "section_title": "Waterside Economizer Control", "equipment_scope": "WSE HX Pump", "summary": "Reset WSE HX pump speed using Trim & Respond logic with specified parameters.", "trigger_condition": "WSE HX pump proven on.", "required_behavior": "Use Trim & Respond logic with SP0 = HxPumpDesSpd, SPmin = Minimum Speed, SPmax = HxPumpDesSpd, Td = 15 minutes, T = 2 minutes, I = 0, R = WSE HX Pump Speed Reset Requests, SPtrim = +2%, SPres = -3%, SPres-max = -6%.", "configurable_values": ["HxPumpDesSpd", "Minimum Speed", "Td", "T", "I", "SPtrim", "SPres", "SPres-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond logic with the following parameters: Variable Value Device WSE HX pump proven on SP0 HxPumpDesSpd SPmin Minimum Speed SPmax HxPumpDesSpd Td 15 minutes T 2 minutes I 0 R WSE HX Pump Speed Reset Requests SPtrim +2% SPres -3% SPres-max -6%", "page_hint": 176}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.3.9.  When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.9", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_dbe87aae9a0448c5"], "chunk_id": "chunk_dbe87aae9a0448c5", "page_no": 176, "source_page_nos": [176], "evidence_text": "5.20.3.9.  When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_7cb7eb622902c673"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_2700ae21430b7173", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:chiller_stage_minimum_runtime", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Stage Minimum Runtime", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Chiller Plant", "summary": "Each chiller stage shall have a minimum runtime of 15 minutes.", "trigger_condition": "Stage change occurs.", "required_behavior": "Each stage shall have a minimum runtime of 15 minutes. Timers reset to zero at completion of every stage change.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each stage shall have a minimum runtime of 15 minutes.", "page_hint": 181}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Each stage shall have a minimum runtime of 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_e114f0fa970b42cb"], "chunk_id": "chunk_e114f0fa970b42cb", "page_no": 181, "source_page_nos": [181], "evidence_text": "Each stage shall have a minimum runtime of 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_2700ae21430b7173"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_082a912f012cd93f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_down_condition_primary_only_without_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Down Condition (Primary-Only without WSE)", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-Only Chiller Plant without WSE", "summary": "Stage down if next lower stage OPLR < SPLR DN for 15 minutes and not increasing > 2.5%/min, and failsafe condition not true.", "trigger_condition": "Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and the failsafe stage up condition is not true.", "required_behavior": "Stage down.", "configurable_values": ["SPLR DN"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "page_hint": 182}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_0c68e9f609dd4ab2", "chunk_f91d1661831747b2"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183, 184], "evidence_text": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 3 chunks", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_082a912f012cd93f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_badf69ed4ed082b1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_down_condition_primary_secondary_without_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Down Condition (Primary-Secondary without WSE)", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-Secondary Chiller Plant without WSE", "summary": "Stage down if next lower stage OPLR < SPLR DN for 15 minutes and not increasing > 2.5%/min, and failsafe condition not true.", "trigger_condition": "Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and the failsafe stage up condition is not true.", "required_behavior": "Stage down.", "configurable_values": ["SPLR DN"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "page_hint": 184}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_0c68e9f609dd4ab2", "chunk_f91d1661831747b2"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183, 184], "evidence_text": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 3 chunks", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_badf69ed4ed082b1"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_21ba6bbd27b0809e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_up_efficiency_condition_primary_only_without_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Up Efficiency Condition (Primary-Only without WSE)", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-Only Chiller Plant without WSE", "summary": "Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR not decreasing > 2.5%/min averaged over 5 minutes.", "trigger_condition": "Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.", "required_behavior": "Stage up.", "configurable_values": ["SPLR UP"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "page_hint": 182}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_1dcc50f55c6c4057", "chunk_3c5231641019449d", "chunk_46417cdd23154fd0"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183, 184, 185], "evidence_text": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_21ba6bbd27b0809e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_e1a23a16f34e176b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_up_efficiency_condition_primary_secondary_without_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Up Efficiency Condition (Primary-Secondary without WSE)", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-Secondary Chiller Plant without WSE", "summary": "Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR not decreasing > 2.5%/min.", "trigger_condition": "Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.", "required_behavior": "Stage up.", "configurable_values": ["SPLR UP"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "page_hint": 184}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_1dcc50f55c6c4057", "chunk_3c5231641019449d", "chunk_46417cdd23154fd0"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183, 184, 185], "evidence_text": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e1a23a16f34e176b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_6a49938ede3dc102", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_up_failsafe_condition_primary_secondary_without_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Up Failsafe Condition (Primary-Secondary without WSE)", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-Secondary Chiller Plant without WSE", "summary": "Stage up if secondary CHW supply temp > primary CHW supply temp + 2°F for 10 minutes and primary pumps at max speed, or primary CHW supply temp > setpoint by 2°F for 15 minutes.", "trigger_condition": "Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or Primary CHW supply temperature is 2°F > setpoint for 15 minutes.", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Failsafe Condition: i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or ii. Primary CHW supply temperature is 2°F > setpoint for 15 minutes.", "page_hint": 184}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Failsafe Condition: i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or ii. Primary CHW supply temperature is 2°F > setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_46417cdd23154fd0"], "chunk_id": "chunk_46417cdd23154fd0", "page_no": 185, "source_page_nos": [185], "evidence_text": "Failsafe Condition: i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or ii. Primary CHW supply temperature is 2°F > setpoint for 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6a49938ede3dc102"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_297979d1d58ac455", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_5_2:chw_plant_reset_dp_and_chwst_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CHW Plant Reset - DP and CHWST Mapping", "section_id": "5.20.5.2", "section_title": "Chilled Water Plant Reset", "equipment_scope": "Chilled Water Plant", "summary": "Reset DP setpoint from CHW-DPmin to CHW-DPmax from 0% to 50% loop output, then reset CHWST setpoint from CHWSTmax to CHWSTmin from 50% to 100% loop output.", "trigger_condition": "CHW Plant Reset loop output changes.", "required_behavior": "From 0% to 50% loop output, reset DP setpoint from CHW-DPmin to CHW-DPmax. From 50% to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "configurable_values": ["CHW-DPmin", "CHW-DPmax", "CHWSTmax", "CHWSTmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "page_hint": 199}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.5.2", "source_chunk_ids": ["chunk_acf8959893124b6a"], "chunk_id": "chunk_acf8959893124b6a", "page_no": 200, "source_page_nos": [200], "evidence_text": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_297979d1d58ac455"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_1759c8e703882cc2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_5_2:chw_plant_reset_trim_respond_parameters", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CHW Plant Reset Trim & Respond Parameters", "section_id": "5.20.5.2", "section_title": "Chilled Water Plant Reset", "equipment_scope": "Chilled Water Plant", "summary": "Reset CHW Plant Reset variable using Trim & Respond logic with specified parameters.", "trigger_condition": "Any CHW Pump Distribution Loop is active.", "required_behavior": "Use Trim & Respond logic with SP0 = 100%, SPmin = 0%, SPmax = 100%, Td = 15 minutes, T = 5 minutes, I = 2, R = Cooling CHWST Reset Requests, SPtrim = -2%, SPres = +3%, SPres-max = +7%.", "configurable_values": ["Td", "T", "I", "SPtrim", "SPres", "SPres-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%", "page_hint": 200}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.5.2", "source_chunk_ids": ["chunk_acf8959893124b6a"], "chunk_id": "chunk_acf8959893124b6a", "page_no": 200, "source_page_nos": [200], "evidence_text": "CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_1759c8e703882cc2"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_1b914130526c84c7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_2:primary_chw_pump_enable_disable_parallel_headered_no_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Enable/Disable (Parallel, Headered, No WSE)", "section_id": "5.20.6.2", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary CHW Pumps (Parallel, Headered, No WSE)", "summary": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open; disable when all are commanded closed.", "trigger_condition": "Any chiller CHW isolation valve commanded open.", "required_behavior": "Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed.", "page_hint": 202}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.2", "source_chunk_ids": ["chunk_c04c0d7ddb9f4e8f"], "chunk_id": "chunk_c04c0d7ddb9f4e8f", "page_no": 202, "source_page_nos": [202], "evidence_text": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_1b914130526c84c7"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_22a2741295072fa4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_3:primary_chw_pump_enable_disable_parallel_headered_with_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Enable/Disable (Parallel, Headered, with WSE)", "section_id": "5.20.6.3", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary CHW Pumps (Parallel, Headered, with WSE)", "summary": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled; disable when all chiller CHW isolation valves are commanded closed and WSE is disabled.", "trigger_condition": "Any chiller CHW isolation valve commanded open or WSE is enabled.", "required_behavior": "Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded closed and WSE is disabled.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed and WSE is disabled.", "page_hint": 202}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed and WSE is disabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.3", "source_chunk_ids": ["chunk_c04c0d7ddb9f4e8f"], "chunk_id": "chunk_c04c0d7ddb9f4e8f", "page_no": 202, "source_page_nos": [202], "evidence_text": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed and WSE is disabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_22a2741295072fa4"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_60cac17b81fb908e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_4:coil_pump_enable_disable_good_turndown", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Coil Pump Enable/Disable (Good Turndown)", "section_id": "5.20.7.4", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Coil Pumps (Good Turndown)", "summary": "Enable coil pump(s) when plant enabled and pump speed command > 30% for 5 minutes; disable when plant disabled or pump speed command at minimum for 5 minutes.", "trigger_condition": "Plant enabled and coil pump speed command exceeds 30% for 5 minutes continuously.", "required_behavior": "Enable coil pump(s). Disable when plant disabled or pump speed command drops to minimum speed for 5 minutes continuously.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the coil pump(s) when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the pump(s) when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously.", "page_hint": 206}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable the coil pump(s) when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the pump(s) when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.4", "source_chunk_ids": ["chunk_24204f7ee3e84db4"], "chunk_id": "chunk_24204f7ee3e84db4", "page_no": 206, "source_page_nos": [206], "evidence_text": "Enable the coil pump(s) when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the pump(s) when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_60cac17b81fb908e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_668abfbed93162ca", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_4:chilled_water_reset_requests_from_coil_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled Water Reset Requests from Coil Pumps", "section_id": "5.20.7.4", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Coil Pumps", "summary": "Send reset requests based on pump speed and supply air temperature conditions.", "trigger_condition": "Coil pump proven on and speed > 99% for 2 minutes and SAT > SAT setpoint by 5°F for 2 minutes (3 requests); or speed > 99% for 2 minutes and SAT > setpoint by 3°F for 2 minutes (2 requests); or speed > 95% (1 request until speed < 85%); else 0 requests.", "required_behavior": "Send appropriate number of requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. If any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 5°F for 2 minutes, send 3 Requests, 2. Else if any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 3°F for 2 minutes, send 2 Requests, 3. Else if any coil pump is proven on and pump speed exceeds 95%, send 1 Request until pump speed is less than 85% or no coil pumps serving the coil are proven on. 4. Else if the coil pump speed is less than 95%, send 0 Requests.", "page_hint": 207}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "1. If any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 5°F for 2 minutes, send 3 Requests, 2. Else if any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 3°F for 2 minutes, send 2 Requests, 3. Else if any coil pump is proven on and pump speed exceeds 95%, send 1 Request until pump speed is less than 85% or no coil pumps serving the coil are proven on. 4. Else if the coil pump speed is less than 95%, send 0 Requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.4", "source_chunk_ids": ["chunk_9cc683f4511d4265"], "chunk_id": "chunk_9cc683f4511d4265", "page_no": 207, "source_page_nos": [207], "evidence_text": "1. If any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 5°F for 2 minutes, send 3 Requests, 2. Else if any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 3°F for 2 minutes, send 2 Requests, 3. Else if any coil pump is proven on and pump speed exceeds 95%, send 1 Request until pump speed is less than 85% or no coil pumps serving the coil are proven on. 4. Else if the coil pump speed is less than 95%, send 0 Requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_668abfbed93162ca"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_414742089bb82338", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_8_1:minimum_flow_bypass_valve_setpoint_parallel_chillers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve Setpoint (Parallel Chillers)", "section_id": "5.20.8.1", "section_title": "Chilled Water Minimum Flow Bypass Valve", "equipment_scope": "Minimum Flow Bypass Valve (Parallel Chillers)", "summary": "Modulate bypass valve to maintain minimum flow setpoint equal to MinFlowRatio times sum of CHW-DesFlowX for operating chillers.", "trigger_condition": "Any CHW pump proven on.", "required_behavior": "Identify chiller with highest MinFlowRatio (CHW-MinFlowX / CHW-DesFlowX). Calculate minimum flow setpoint as MinFlowRatio multiplied by sum of CHW-DesFlowX for operating chillers. Modulate valve to maintain that flow.", "configurable_values": ["CHW-MinFlowX", "CHW-DesFlowX"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.", "page_hint": 208}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.8.1", "source_chunk_ids": ["chunk_3ba2e7933b3f45a2"], "chunk_id": "chunk_3ba2e7933b3f45a2", "page_no": 208, "source_page_nos": [208], "evidence_text": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_414742089bb82338"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_e3a99489aee5c21d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_8_2:minimum_flow_bypass_valve_setpoint_series_chillers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve Setpoint (Series Chillers)", "section_id": "5.20.8.2", "section_title": "Chilled Water Minimum Flow Bypass Valve", "equipment_scope": "Minimum Flow Bypass Valve (Series Chillers)", "summary": "Modulate bypass valve to maintain minimum flow setpoint equal to largest CHW-MinFlowX of operating series chillers.", "trigger_condition": "Any CHW pump proven on.", "required_behavior": "Set minimum flow setpoint equal to the largest CHW-MinFlowX of the operating series chillers.", "configurable_values": ["CHW-MinFlowX"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.", "page_hint": 208}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.8.2", "source_chunk_ids": ["chunk_0f0475689d444548"], "chunk_id": "chunk_0f0475689d444548", "page_no": 208, "source_page_nos": [208], "evidence_text": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e3a99489aee5c21d"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_955e355e9fe2b701", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_9_2:condenser_water_pump_enable_disable_headered_with_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condenser Water Pump Enable/Disable (Headered, with WSE)", "section_id": "5.20.9.2", "section_title": "Condenser Water Pumps", "equipment_scope": "Condenser Water Pumps (Headered, with WSE)", "summary": "Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open; disable when all are commanded closed.", "trigger_condition": "Any chiller or WSE CW isolation valve commanded open.", "required_behavior": "Enable lead CW pump. Disable when all chiller and WSE CW isolation valves are commanded closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open. Disable the lead CW pump when all chiller and WSE CW isolation valves are commanded closed.", "page_hint": 208}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.9.2.  Enable lead CW pump when any chiller or WSE CW isolation valve is co mmanded open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.9.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_162d6cd4ecd045d6"], "chunk_id": "chunk_162d6cd4ecd045d6", "page_no": 208, "source_page_nos": [208], "evidence_text": "5.20.9.2.  Enable lead CW pump when any chiller or WSE CW isolation valve is co mmanded open.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_955e355e9fe2b701"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_cb20f5a7ce3a013f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_9_3:condenser_water_pump_enable_disable_headered_no_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condenser Water Pump Enable/Disable (Headered, No WSE)", "section_id": "5.20.9.3", "section_title": "Condenser Water Pumps", "equipment_scope": "Condenser Water Pumps (Headered, No WSE)", "summary": "Enable lead CW pump when any chiller CW isolation valve is commanded open; disable when all are commanded closed.", "trigger_condition": "Any chiller CW isolation valve commanded open.", "required_behavior": "Enable lead CW pump. Disable when all chiller CW isolation valves are commanded closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable the lead CW pump when all chiller CW isolation valves are commanded closed.", "page_hint": 208}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable the lead CW pump when all chiller CW isolation valves are commanded closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.9.3", "source_chunk_ids": ["chunk_50835696391e4b1a"], "chunk_id": "chunk_50835696391e4b1a", "page_no": 208, "source_page_nos": [208], "evidence_text": "Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable the lead CW pump when all chiller CW isolation valves are commanded closed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_cb20f5a7ce3a013f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_9240d68aa227ba06", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_9_4:condenser_water_pump_enable_disable_dedicated", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condenser Water Pump Enable/Disable (Dedicated)", "section_id": "5.20.9.4", "section_title": "Condenser Water Pumps", "equipment_scope": "Condenser Water Pumps (Dedicated)", "summary": "Enable lead CW pump when lead chiller is required to run, prior to chiller enable; disable when lead chiller is disabled and either proven off for 3 minutes or not requesting CW flow.", "trigger_condition": "Lead chiller is required to run.", "required_behavior": "Enable lead CW pump prior to chiller enable. Disable when lead chiller is disabled and either proven off for 3 minutes or not requesting CW flow.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead CW pump when the lead chiller is required to run, but prior to the chiller being enabled. Disable the lead CW pump when the lead chiller is disabled and either the lead chiller has been proven off for 3 minutes or is not requesting chilled water flow.", "page_hint": 208}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.9.4.  Enable lea d CW pump when the lead chiller is required to run, but prior to the chiller being", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.9.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_8ba14c659b8a40a2"], "chunk_id": "chunk_8ba14c659b8a40a2", "page_no": 209, "source_page_nos": [209], "evidence_text": "5.20.9.4.  Enable lea d CW pump when the lead chiller is required to run, but prior to the chiller being", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Supported by evidence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9240d68aa227ba06"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025532Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_20"]}}
{"candidate_id": "cand_9385a93ce17f8bdf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_1:alarm_pump_maintenance_interval", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Alarm - Pump Maintenance Interval", "section_id": "5.21.10.1", "section_title": "Alarms", "equipment_scope": "Pump", "summary": "Maintenance interval alarm when pump has operated for more than 3000 hours; reset counter on acknowledgment.", "trigger_condition": "Pump Staging Runtime > 3000 hours.", "required_behavior": "Level 4 alarm; reset Staging Runtime interval counter when alarm is acknowledged.", "configurable_values": [], "fault_condition": "Pump has operated for more than 3000 hours as indicated by the Staging Runtime.", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.1", "source_chunk_ids": ["chunk_e300fed083bf4d15", "chunk_e317f17b37c54171"], "chunk_id": "chunk_e300fed083bf4d15", "page_no": 221, "source_page_nos": [221, 254], "evidence_text": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Fault diagnostic rule for pump maintenance interval alarm", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9385a93ce17f8bdf"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_f9948a6806728ac1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_2:alarm_boiler_maintenance_interval", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Alarm - Boiler Maintenance Interval", "section_id": "5.21.10.2", "section_title": "Alarms", "equipment_scope": "Boiler", "summary": "Maintenance interval alarm when boiler has operated for more than 2000 hours; reset counter on acknowledgment.", "trigger_condition": "Boiler Staging Runtime > 2000 hours.", "required_behavior": "Level 4 alarm; reset Staging Runtime interval counter when alarm is acknowledged.", "configurable_values": [], "fault_condition": "Boiler has operated for more than 2000 hours as indicated by the Staging Runtime.", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when boiler has operated for more than 2000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when boiler has operated for more than 2000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.2", "source_chunk_ids": ["chunk_0b6a50c178a047e9"], "chunk_id": "chunk_0b6a50c178a047e9", "page_no": 254, "source_page_nos": [254], "evidence_text": "Maintenance interval alarm when boiler has operated for more than 2000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for boiler maintenance interval alarm", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f9948a6806728ac1"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_d5299457dbeb7878", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_4:alarm_low_boiler_leaving_temperature", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Alarm - Low Boiler Leaving Temperature", "section_id": "5.21.10.4", "section_title": "Alarms", "equipment_scope": "Boiler", "summary": "Low boiler leaving hot water temperature alarm when more than 15°F below setpoint for more than 15 minutes after boiler enabled for 15 minutes.", "trigger_condition": "Boiler enabled for >15 minutes and leaving water temperature >15°F below setpoint for >15 minutes.", "required_behavior": "Level 3 alarm.", "configurable_values": [], "fault_condition": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes.", "commissioning_check": null, "evidence_quote": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.4", "source_chunk_ids": ["chunk_0b6a50c178a047e9"], "chunk_id": "chunk_0b6a50c178a047e9", "page_no": 254, "source_page_nos": [254], "evidence_text": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for low boiler leaving temperature alarm", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d5299457dbeb7878"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_3fab128a74c292a0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_5:alarm_pump_status_mismatch", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Alarm - Pump Status Mismatch", "section_id": "5.21.10.5", "section_title": "Alarms", "equipment_scope": "Pump", "summary": "Pump alarm when status differs from command for 15 seconds; different levels for on/off mismatch.", "trigger_condition": "Status input different from output command for 15 seconds.", "required_behavior": "a. Commanded on, status off: Level 2 (delay 15 sec). b. Commanded off, status on: Level 4 (delay 60 sec).", "configurable_values": [], "fault_condition": "Pump alarm is indicated by the status input being different from the output command for 15 seconds.", "commissioning_check": null, "evidence_quote": "Pump alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Pump alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.5", "source_chunk_ids": ["chunk_0b6a50c178a047e9"], "chunk_id": "chunk_0b6a50c178a047e9", "page_no": 254, "source_page_nos": [254], "evidence_text": "Pump alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for pump status mismatch alarm", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_3fab128a74c292a0"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_f2f55a1f569feedf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_6:alarm_valve_end_switch_mismatch", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Alarm - Valve End Switch Mismatch", "section_id": "5.21.10.6", "section_title": "Alarms", "equipment_scope": "Two-position valve with end switch status monitoring", "summary": "Valve alarm when end switch status differs from command for 90 seconds; different levels for open/close mismatch.", "trigger_condition": "End switch status different from output command for 90 seconds.", "required_behavior": "a. Commanded open, status not open: Level 2 (delay 90 sec). b. Commanded closed, status not closed: Level 4 (delay 90 sec).", "configurable_values": [], "fault_condition": "Valve alarm is indicated by the end switch status being different from the output command for 90 seconds.", "commissioning_check": null, "evidence_quote": "Valve alarm is indicated by the end switch status being different from the output command for 90 seconds. a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Valve alarm is indicated by the end switch status being different from the output command for 90 seconds. a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.6", "source_chunk_ids": ["chunk_235a8f01035443d7"], "chunk_id": "chunk_235a8f01035443d7", "page_no": 254, "source_page_nos": [254], "evidence_text": "Valve alarm is indicated by the end switch status being different from the output command for 90 seconds. a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for valve end switch mismatch alarm", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f2f55a1f569feedf"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_6f3dc1ee706d8736", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_7:alarm_modulating_valve_position_mismatch", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Alarm - Modulating Valve Position Mismatch", "section_id": "5.21.10.7", "section_title": "Alarms", "equipment_scope": "Modulating valve with analog position feedback", "summary": "Valve alarm when analog position feedback differs from command by more than 10% for 90 seconds.", "trigger_condition": "Analog position feedback different from output command by more than 10% for 90 seconds.", "required_behavior": "Level 2 alarm.", "configurable_values": [], "fault_condition": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds.", "commissioning_check": null, "evidence_quote": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.7", "source_chunk_ids": ["chunk_1dbe615e04d2439c", "chunk_235a8f01035443d7"], "chunk_id": "chunk_1dbe615e04d2439c", "page_no": 222, "source_page_nos": [222, 254], "evidence_text": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Fault diagnostic rule for modulating valve position mismatch alarm", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6f3dc1ee706d8736"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
