{"candidate_id": "cand_9c0d16dee3db2540", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_1_dp_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#1: DP Too High with Pumps Off", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with hot water pumps controlled to maintain differential pressure", "summary": "Fault condition when DP average exceeds error threshold with pumps off.", "trigger_condition": "DP_AVG > Ɛ_DP and Status HWP = Off.", "required_behavior": "Report fault condition FC#1 in OS#1.", "configurable_values": ["Ɛ_DP (default 2 psi)"], "fault_condition": "DP_AVG > Ɛ_DP and Status HWP = Off", "commissioning_check": null, "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status HWP = Off Applies to OS #1 Description Differential pressure is too high with the hot water pumps off Possible Diagnosis DP sensor error", "page_hint": 258}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status HWP = Off Applies to OS #1 Description Differential pressure is too high with the hot water pumps off Possible Diagnosis DP sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_497ef12dbfb94cfe"], "chunk_id": "chunk_497ef12dbfb94cfe", "page_no": 258, "source_page_nos": [258], "evidence_text": "FC#1 Equation DP AVG > Ɛ DSP and Status HWP = Off Applies to OS #1 Description Differential pressure is too high with the hot water pumps off Possible Diagnosis DP sensor error", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for DP too high with pumps off", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9c0d16dee3db2540"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_2efe2f844f8d2563", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_2_primary_flow_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#2: Primary Flow Too High with Pumps Off", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with flow meter in primary loop", "summary": "Fault condition when primary flow average exceeds error threshold with primary pumps off.", "trigger_condition": "FLOW_P_AVG > Ɛ_FM and Status PHWP = Off.", "required_behavior": "Report fault condition FC#2 in OS#1.", "configurable_values": ["Ɛ_FM (default 20 gpm)"], "fault_condition": "FLOW P, AVG > Ɛ FM and Status PHWP = Off", "commissioning_check": null, "evidence_quote": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PHWP = Off Applies to OS #1 Description Primary hot water flow is too high with the hot water pumps off Possible Diagnosis Flow meter error", "page_hint": 259}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PHWP = Off Applies to OS #1 Description Primary hot water flow is too high with the hot water pumps off Possible Diagnosis Flow meter error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_34ea32f3cfba40c9"], "chunk_id": "chunk_34ea32f3cfba40c9", "page_no": 259, "source_page_nos": [259], "evidence_text": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PHWP = Off Applies to OS #1 Description Primary hot water flow is too high with the hot water pumps off Possible Diagnosis Flow meter error", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for primary flow too high with pumps off", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_2efe2f844f8d2563"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_24d8f75d1816ab6e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_3_secondary_flow_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#3: Secondary Flow Too High with Pumps Off", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Primary-secondary plants with flow meter in secondary loop", "summary": "Fault condition when secondary flow average exceeds error threshold with secondary pumps off.", "trigger_condition": "FLOW_S_AVG > Ɛ_FM and Status SHWP = Off.", "required_behavior": "Report fault condition FC#3 in OS#1.", "configurable_values": ["Ɛ_FM (default 20 gpm)"], "fault_condition": "FLOW S, AVG > Ɛ FM and Status SHWP = Off", "commissioning_check": null, "evidence_quote": "FC#3 Equation FLOW S, AVG > Ɛ FM and Status SHWP = Off Applies to OS #1 Description Secondary hot water flow is too high with the associated hot water pumps off Possible Diagnosis Flow meter error", "page_hint": 259}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#3 Equation FLOW S, AVG > Ɛ FM and Status SHWP = Off Applies to OS #1 Description Secondary hot water flow is too high with the associated hot water pumps off Possible Diagnosis Flow meter error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_34ea32f3cfba40c9"], "chunk_id": "chunk_34ea32f3cfba40c9", "page_no": 259, "source_page_nos": [259], "evidence_text": "FC#3 Equation FLOW S, AVG > Ɛ FM and Status SHWP = Off Applies to OS #1 Description Secondary hot water flow is too high with the associated hot water pumps off Possible Diagnosis Flow meter error", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for secondary flow too high with pumps off", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_24d8f75d1816ab6e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_6db15078b1e1c0d0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_4_dp_too_low_with_pumps_at_full_speed", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#4: DP Too Low with Pumps at Full Speed", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with pump speed controlled to maintain differential pressure", "summary": "Fault condition when DP average is below setpoint minus error threshold with pump at or near full speed.", "trigger_condition": "DP_AVG < DPSP - Ɛ_DP and Speed HWP ≥ 99% - Ɛ_VFDSPD.", "required_behavior": "Report fault condition FC#4 in OS#2, #3.", "configurable_values": ["Ɛ_DP (default 2 psi)", "Ɛ_VFDSPD (default 5%)"], "fault_condition": "DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD", "commissioning_check": null, "evidence_quote": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Hot water loop differential pressure is too low with hot water pump(s) at full speed.", "page_hint": 259}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Hot water loop differential pressure is too low with hot water pump(s) at full speed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_327e7394e1ba4bd1"], "chunk_id": "chunk_327e7394e1ba4bd1", "page_no": 259, "source_page_nos": [259], "evidence_text": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Hot water loop differential pressure is too low with hot water pump(s) at full speed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for DP too low with pumps at full speed", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6db15078b1e1c0d0"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_b82a3adc1ba35663", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_5_primary_flow_too_low_with_bypass_fully_open", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#5: Primary Flow Too Low with Bypass Fully Open", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Primary-only plants with minimum flow bypass valve", "summary": "Fault condition when primary flow average is below minimum flow setpoint minus error threshold with bypass valve fully open.", "trigger_condition": "FLOW_P_AVG < HW-MinFlowSP - Ɛ_FM and MFBPV ≥ 99% - Ɛ_MFBVP.", "required_behavior": "Report fault condition FC#5 in OS#2, #3.", "configurable_values": ["Ɛ_FM (default 20 gpm)", "Ɛ_MFBVP (default 5%)"], "fault_condition": "FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV", "commissioning_check": null, "evidence_quote": "FC#5 Equation FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3 Description Primary hot water flow is too low with the minimum flow bypass valve fully open.", "page_hint": 259}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#5 Equation FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3 Description Primary hot water flow is too low with the minimum flow bypass valve fully open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_327e7394e1ba4bd1"], "chunk_id": "chunk_327e7394e1ba4bd1", "page_no": 259, "source_page_nos": [259], "evidence_text": "FC#5 Equation FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3 Description Primary hot water flow is too low with the minimum flow bypass valve fully open.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for primary flow too low with bypass fully open", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b82a3adc1ba35663"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_fb87580c2acbf27e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_10_supply_temperature_sensor_deviation", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#10: Supply Temperature Sensor Deviation", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with boiler network interface and common HWST sensor", "summary": "Fault condition when weighted average boiler supply temperature deviates from common HWST average by more than error threshold.", "trigger_condition": "| (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > Ɛ_HWT.", "required_behavior": "Report fault condition FC#10 in OS#2.", "configurable_values": ["Ɛ_HWT (default 5°F)"], "fault_condition": "| (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT", "commissioning_check": null, "evidence_quote": "FC#10 Equation | (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water supply temperature and the common hot water supply temperature is too high.", "page_hint": 260}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#10 Equation | (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water supply temperature and the common hot water supply temperature is too high.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_054f4c35dd614578"], "chunk_id": "chunk_054f4c35dd614578", "page_no": 260, "source_page_nos": [260], "evidence_text": "FC#10 Equation | (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water supply temperature and the common hot water supply temperature is too high.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for supply temperature sensor deviation", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_fb87580c2acbf27e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_42e9afc99afda567", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_6_hw_supply_temperature_too_low", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#6: HW Supply Temperature Too Low", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Boiler plant", "summary": "Fault condition when average HW supply temperature plus error threshold is below setpoint.", "trigger_condition": "HWST_AVG + Ɛ_HWT < HWSTSP.", "required_behavior": "Report fault condition FC#6 in OS#2, #3.", "configurable_values": ["Ɛ_HWT (default 5°F)"], "fault_condition": "HWST AVG + Ɛ HWT < HWSTSP", "commissioning_check": null, "evidence_quote": "FC#6 Equation HWST AVG + Ɛ HWT < HWSTSP Applies to OS #2, #3 Description Hot water supply temperature is too low.", "page_hint": 260}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#6 Equation HWST AVG + Ɛ HWT < HWSTSP Applies to OS #2, #3 Description Hot water supply temperature is too low.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_ff2f76edac7e437b"], "chunk_id": "chunk_ff2f76edac7e437b", "page_no": 260, "source_page_nos": [260], "evidence_text": "FC#6 Equation HWST AVG + Ɛ HWT < HWSTSP Applies to OS #2, #3 Description Hot water supply temperature is too low.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for HW supply temperature too low", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_42e9afc99afda567"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_8d3c69baf7714b29", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_7_system_gauge_pressure_too_low", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#7: System Gauge Pressure Too Low", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with system gauge pressure monitoring", "summary": "Fault condition when average gauge pressure is below 90% of expansion tank pre-charge pressure.", "trigger_condition": "PGAUGE_AVG < 0.9 * ETPreChargePress.", "required_behavior": "Report fault condition FC#7 in OS#1-#3.", "configurable_values": ["ETPreChargePress (see mechanical schedule)"], "fault_condition": "PGAUGE, AVG < 0.9 * ETPreChargePress", "commissioning_check": null, "evidence_quote": "FC#7 Equation PGAUGE, AVG < 0.9 * ETPreChargePress Applies to OS #1 – #3 Description Hot water system gauge pressure is too low Possible Diagnosis Possible hot water system leak", "page_hint": 260}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#7 Equation PGAUGE, AVG < 0.9 * ETPreChargePress Applies to OS #1 – #3 Description Hot water system gauge pressure is too low Possible Diagnosis Possible hot water system leak", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_ff2f76edac7e437b"], "chunk_id": "chunk_ff2f76edac7e437b", "page_no": 260, "source_page_nos": [260], "evidence_text": "FC#7 Equation PGAUGE, AVG < 0.9 * ETPreChargePress Applies to OS #1 – #3 Description Hot water system gauge pressure is too low Possible Diagnosis Possible hot water system leak", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for system gauge pressure too low", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_8d3c69baf7714b29"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_3f86cc6b018c9375", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_8_return_temperature_too_high_for_condensing", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#8: Return Temperature Too High for Condensing", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with condensing boiler", "summary": "Fault condition when average return temperature minus error threshold exceeds condensing temperature threshold.", "trigger_condition": "HWRT_AVG - Ɛ_HWT > CondTemp.", "required_behavior": "Report fault condition FC#8 in OS#2, #3.", "configurable_values": ["Ɛ_HWT (default 5°F)", "CondTemp (default 135°F)"], "fault_condition": "HWRT AVG - ƐHWT > CondTemp", "commissioning_check": null, "evidence_quote": "FC#8 Equation HWRT AVG - ƐHWT > CondTemp Applies to OS #2, #3 Description Hot water return temperature is too high for condensing to occur.", "page_hint": 260}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#8 Equation HWRT AVG - ƐHWT > CondTemp Applies to OS #2, #3 Description Hot water return temperature is too high for condensing to occur.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_09fb328603ed4810"], "chunk_id": "chunk_09fb328603ed4810", "page_no": 260, "source_page_nos": [260], "evidence_text": "FC#8 Equation HWRT AVG - ƐHWT > CondTemp Applies to OS #2, #3 Description Hot water return temperature is too high for condensing to occur.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for return temperature too high for condensing", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_3f86cc6b018c9375"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_a4dad9f7fa0db5ec", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_9_return_temperature_too_low_condensing_risk", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#9: Return Temperature Too Low (Condensing Risk)", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with non-condensing boiler", "summary": "Fault condition when average return temperature plus error threshold is below condensing temperature threshold.", "trigger_condition": "HWRT_AVG + Ɛ_HWT < CondTemp.", "required_behavior": "Report fault condition FC#9 in OS#2, #3.", "configurable_values": ["Ɛ_HWT (default 5°F)", "CondTemp (default 135°F)"], "fault_condition": "HWRT AVG + ƐHWT < CondTemp", "commissioning_check": null, "evidence_quote": "FC#9 Equation HWRT AVG + ƐHWT < CondTemp Applies to OS #2, #3 Description Hot water return temperature is too low. Condensing is likely to occur.", "page_hint": 260}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#9 Equation HWRT AVG + ƐHWT < CondTemp Applies to OS #2, #3 Description Hot water return temperature is too low. Condensing is likely to occur.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_09fb328603ed4810"], "chunk_id": "chunk_09fb328603ed4810", "page_no": 260, "source_page_nos": [260], "evidence_text": "FC#9 Equation HWRT AVG + ƐHWT < CondTemp Applies to OS #2, #3 Description Hot water return temperature is too low. Condensing is likely to occur.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for return temperature too low (condensing risk)", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_a4dad9f7fa0db5ec"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_904ba2c3195fab2a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_11_return_temperature_sensor_deviation", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#11: Return Temperature Sensor Deviation", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with boiler network interface and common HWRT sensor", "summary": "Fault condition when weighted average boiler return temperature deviates from common HWRT average by more than error threshold.", "trigger_condition": "| (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > Ɛ_HWT.", "required_behavior": "Report fault condition FC#11 in OS#2.", "configurable_values": ["Ɛ_HWT (default 5°F)"], "fault_condition": "| (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT", "commissioning_check": null, "evidence_quote": "FC#11 Equation | (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water return temperature and the common boiler entering water temperature is too high.", "page_hint": 261}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#11 Equation | (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water return temperature and the common boiler entering water temperature is too high.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "source_chunk_ids": ["chunk_8d9260745b6a4dfe"], "chunk_id": "chunk_8d9260745b6a4dfe", "page_no": 261, "source_page_nos": [261], "evidence_text": "FC#11 Equation | (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water return temperature and the common boiler entering water temperature is too high.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for return temperature sensor deviation", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_904ba2c3195fab2a"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_80de45502bfa0fcc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_2:plant_enable_disable_enable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Enable/Disable - Enable Logic", "section_id": "5.21.2.2", "section_title": "Plant Enable/Disable", "equipment_scope": "Boiler plant", "summary": "Enable the plant in the lowest stage when disabled for at least 15 minutes and conditions are met.", "trigger_condition": "Plant has been disabled for at least 15 minutes, Number of Heating Hot-Water Plant Requests > I (default 0, adjustable), OAT < HW-LOT, and Boiler plant enable schedule is active.", "required_behavior": "Enable the plant in the lowest stage.", "configurable_values": ["I (ignores, default 0)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT<HW-LOT, and c. The Boiler plant enable schedule is active.", "page_hint": 235}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_ae38b0b316ea4196"], "chunk_id": "chunk_ae38b0b316ea4196", "page_no": 235, "source_page_nos": [235], "evidence_text": "5.21.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for plant enable logic with conditions and timing", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_80de45502bfa0fcc"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_b906c2c2a248e3da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_3:plant_enable_disable_disable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Enable/Disable - Disable Logic", "section_id": "5.21.2.3", "section_title": "Plant Enable/Disable", "equipment_scope": "Boiler plant", "summary": "Disable the plant when enabled for at least 15 minutes and any condition is met.", "trigger_condition": "Plant has been enabled for at least 15 minutes and (Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or OAT > HW-LOT + 1°F, or Boiler plant enable schedule is inactive).", "required_behavior": "Disable the plant.", "configurable_values": ["I (ignores)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or b. OAT>HW-LOT + 1°F, or c. The Boiler plant enable schedule is inactive.", "page_hint": 235}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or b. OAT>HW-LOT + 1°F, or c. The Boiler plant enable schedule is inactive.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.3", "source_chunk_ids": ["chunk_ed993d898ac747e2"], "chunk_id": "chunk_ed993d898ac747e2", "page_no": 235, "source_page_nos": [235], "evidence_text": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or b. OAT>HW-LOT + 1°F, or c. The Boiler plant enable schedule is inactive.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for plant disable logic with specific conditions", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b906c2c2a248e3da"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_449b4f842c835af4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_4:plant_enable_lead_boiler_and_pump_staging", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Enable - Lead Boiler and Pump Staging", "section_id": "5.21.2.4", "section_title": "Plant Enable/Disable", "equipment_scope": "Boiler plant with headered primary HW pumps and primary-secondary configuration", "summary": "When plant is enabled, open lead boiler isolation valve, stage on lead primary and secondary pumps, then enable lead boiler.", "trigger_condition": "Plant is enabled.", "required_behavior": "a. Open the HW isolation valve of the lead boiler. b. Stage on lead primary HW pump and secondary HW pump per Sections 5.21.6 and 5.21.7 respectively. c. Once the lead pumps have proven on, enable the lead boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Open the HW isolation valve of the lead boiler. b. Stage on lead primary HW pump and secondary HW pump per Sections 5.21.6 and 5.21.7 respectively. c. Once the lead pumps have proven on, enable the lead boiler.", "page_hint": 236}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "234 ASHRAE Guideline 36 -2021  5.21.2.4.  When the plant is enabled:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_acadc58f40c24e8e"], "chunk_id": "chunk_acadc58f40c24e8e", "page_no": 236, "source_page_nos": [236], "evidence_text": "234 ASHRAE Guideline 36 -2021  5.21.2.4.  When the plant is enabled:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for lead boiler and pump staging during plant enable", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_449b4f842c835af4"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_c3555f74dc6e9c24", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_5:plant_disable_shutdown_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Disable - Shutdown Sequence", "section_id": "5.21.2.5", "section_title": "Plant Enable/Disable", "equipment_scope": "Boiler plant with headered primary HW pumps", "summary": "When plant is disabled, shut off boilers, close isolation valves after 3 minutes, and disable pumps.", "trigger_condition": "Plant is disabled.", "required_behavior": "a. Shut off the enabled boiler(s). b. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Shut off the enabled boiler(s). b. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6.", "page_hint": 236}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.2.5.  When the plant is disabled:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_acadc58f40c24e8e"], "chunk_id": "chunk_acadc58f40c24e8e", "page_no": 236, "source_page_nos": [236], "evidence_text": "5.21.2.5.  When the plant is disabled:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for plant disable shutdown sequence", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c3555f74dc6e9c24"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_537fcf461b457ab1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_1:boiler_staging_stage_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Stage Definition", "section_id": "5.21.3.1", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant", "summary": "Boiler stages are defined by a project-specific table indicating which boilers run in each stage.", "trigger_condition": null, "required_behavior": "Define boiler stages with enabled boilers per stage; use 'or' for interchangeable boilers that should be lead/lag alternated.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Boiler stages shall be defined as follows: The following table is project specific and must indicate the boilers that are required to run in each stage. Where boilers are interchangeable and should be lead/lag alternated, that must be indicated with an “or” in the enabled boilers column.", "page_hint": 236}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Boiler stages shall be defined as follows: The following table is project specific and must indicate the boilers that are required to run in each stage. Where boilers are interchangeable and should be lead/lag alternated, that must be indicated with an “or” in the enabled boilers column.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.1", "source_chunk_ids": ["chunk_de33b6ffe0db4d93"], "chunk_id": "chunk_de33b6ffe0db4d93", "page_no": 236, "source_page_nos": [236], "evidence_text": "Boiler stages shall be defined as follows: The following table is project specific and must indicate the boilers that are required to run in each stage. Where boilers are interchangeable and should be lead/lag alternated, that must be indicated with an “or” in the enabled boilers column.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Defines boiler stage configuration via project-specific table", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_537fcf461b457ab1"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_d616da66a8442615", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_2:boiler_staging_lead_lag_for_interchangeable_boilers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Lead/Lag for Interchangeable Boilers", "section_id": "5.21.3.2", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with interchangeable boilers", "summary": "Interchangeable boilers indicated with 'or' shall be lead/lag controlled per Section 5.1.15.3.", "trigger_condition": null, "required_behavior": "Lead/lag control per Section 5.1.15.3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Interchangeable boilers indicated with “or” in the table above shall be lead/lag controlled per Section 5.1.15.3.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Interchangeable boilers indicated with “or” in the table above shall be lead/lag controlled per Section 5.1.15.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.2", "source_chunk_ids": ["chunk_5915971418cf4cca"], "chunk_id": "chunk_5915971418cf4cca", "page_no": 237, "source_page_nos": [237], "evidence_text": "Interchangeable boilers indicated with “or” in the table above shall be lead/lag controlled per Section 5.1.15.3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specifies lead/lag control for interchangeable boilers", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d616da66a8442615"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_0d88fea31bc8576f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_3:boiler_staging_alarm_response_for_headered_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Alarm Response for Headered Pumps", "section_id": "5.21.3.3", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with headered primary pumps and HW isolation valves", "summary": "If a boiler is in alarm, disable the boiler and close its HW isolation valve after 3 minutes.", "trigger_condition": "Boiler is in alarm.", "required_behavior": "Disable the boiler; after 3 minutes, close its HW isolation valve.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its HW isolation valve shall be closed.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its HW isolation valve shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.3", "source_chunk_ids": ["chunk_5915971418cf4cca"], "chunk_id": "chunk_5915971418cf4cca", "page_no": 237, "source_page_nos": [237], "evidence_text": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its HW isolation valve shall be closed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Alarm response sequence for boilers with headered pumps", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_0d88fea31bc8576f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_d6490b7962e897c9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_4:boiler_staging_alarm_response_for_dedicated_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Alarm Response for Dedicated Pumps", "section_id": "5.21.3.4", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with dedicated primary pumps", "summary": "If a boiler is in alarm, disable the boiler and its dedicated primary pump after 3 minutes.", "trigger_condition": "Boiler is in alarm.", "required_behavior": "Disable the boiler; after 3 minutes, disable its dedicated primary pump.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.4", "source_chunk_ids": ["chunk_5915971418cf4cca"], "chunk_id": "chunk_5915971418cf4cca", "page_no": 237, "source_page_nos": [237], "evidence_text": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Alarm response sequence for boilers with dedicated pumps", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d6490b7962e897c9"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_7749eae4af9345a7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_7:boiler_staging_b_stage_min_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - B-STAGE MIN Calculation", "section_id": "5.21.3.7", "section_title": "Boiler Staging", "equipment_scope": "Plants with condensing boilers", "summary": "Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.", "trigger_condition": null, "required_behavior": "B-STAGE MIN = largest B-FiringMinX of all boilers in the stage * sum of design capacities of all boilers in the stage.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.7", "source_chunk_ids": ["chunk_a10e2575b0b246e7"], "chunk_id": "chunk_a10e2575b0b246e7", "page_no": 237, "source_page_nos": [237], "evidence_text": "Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Clear formula for B-STAGE MIN calculation", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_7749eae4af9345a7"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_aea174586bb6e1e9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_8:boiler_staging_stage_availability", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Stage Availability", "section_id": "5.21.3.8", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant", "summary": "A stage is unavailable if a required boiler is faulted or its dedicated pump is faulted.", "trigger_condition": null, "required_behavior": "A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.8", "source_chunk_ids": ["chunk_c9b3b7aac1e44eac"], "chunk_id": "chunk_c9b3b7aac1e44eac", "page_no": 237, "source_page_nos": [237], "evidence_text": "A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Defines stage availability based on faulted components", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_aea174586bb6e1e9"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_d46bdf0a4470d881", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_g:boiler_staging_primary_only_condensing_stage_down", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Primary Only Condensing: Stage Down", "section_id": "5.21.3.9.g", "section_title": "Boiler Staging", "equipment_scope": "Primary only condensing boiler plants", "summary": "Stage down if Qrequired falls below 110% of B-STAGE MIN of current stage for 5 minutes or minimum flow bypass valve >0% open for 5 minutes, failsafe stage up not true, and Qrequired less than 80% of design capacity of next lower stage for 5 minutes.", "trigger_condition": "All of: (1) Qrequired < 110% of B-STAGE MIN of current stage for 5 minutes OR minimum flow bypass valve >0% open for 5 minutes; (2) failsafe stage up condition not true; (3) Qrequired < 80% of QbX of next lower stage for 5 minutes.", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "page_hint": 238}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.g", "source_chunk_ids": ["chunk_4ed1793374a0457e"], "chunk_id": "chunk_4ed1793374a0457e", "page_no": 238, "source_page_nos": [238], "evidence_text": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Detailed stage-down logic for primary-only condensing boilers", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d46bdf0a4470d881"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_161a4c33fa959263", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_h:boiler_staging_variable_primary_variable_secondary_condensing_stage_up", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Variable Primary/Variable Secondary Condensing: Stage Up", "section_id": "5.21.3.9.h", "section_title": "Boiler Staging", "equipment_scope": "Variable primary/variable secondary condensing boiler plants", "summary": "Stage up if availability, efficiency, or failsafe condition is met.", "trigger_condition": "Any of: (1) equipment necessary for current stage unavailable; (2) Qrequired exceeds 150% of B-STAGE MIN of next available stage for 10 minutes and primary flow exceeds minimum flow setpoint of next stage; (3) HW supply temperature is 10°F < setpoint for 15 minutes.", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 239}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.h", "source_chunk_ids": ["chunk_771c1dcbb6b249ac"], "chunk_id": "chunk_771c1dcbb6b249ac", "page_no": 240, "source_page_nos": [240], "evidence_text": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Detailed stage-up logic for variable primary/variable secondary condensing", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_161a4c33fa959263"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_40aa31c5198874f8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_i:boiler_staging_variable_primary_variable_secondary_condensing_stage_down", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Variable Primary/Variable Secondary Condensing: Stage Down", "section_id": "5.21.3.9.i", "section_title": "Boiler Staging", "equipment_scope": "Variable primary/variable secondary condensing boiler plants", "summary": "Stage down if Qrequired falls below 110% of B-STAGE MIN of current stage for 5 minutes or primary pumps at min speed and primary HWRT exceeds secondary HWRT by 3°F for 5 minutes, failsafe stage up not true, and Qrequired less than 80% of design capacity of next lower stage for 5 minutes.", "trigger_condition": "All of: (1) Qrequired < 110% of B-STAGE MIN of current stage for 5 minutes OR primary HW pumps at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F for 5 minutes; (2) failsafe stage up condition not true; (3) Qrequired < 80% of QbX of next lower stage for 5 minutes.", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "page_hint": 239}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.i", "source_chunk_ids": ["chunk_21920789883c4108", "chunk_b85c181782944584"], "chunk_id": "chunk_21920789883c4108", "page_no": 239, "source_page_nos": [239, 240], "evidence_text": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Detailed stage-down logic for variable primary/variable secondary condensing", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_40aa31c5198874f8"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_6b1a42481b72ce01", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_k:boiler_staging_non_condensing_stage_down", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Non-Condensing: Stage Down", "section_id": "5.21.3.9.k", "section_title": "Boiler Staging", "equipment_scope": "Non-condensing boiler plants", "summary": "Stage down if Qrequired is less than 80% of design capacity of next lower stage for 10 minutes and failsafe stage up condition is not true.", "trigger_condition": "Both: (1) Qrequired < 80% of design capacity of next lower available stage for 10 minutes; (2) failsafe stage up condition not true.", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if both of the following are true: 1. Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.", "page_hint": 240}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if both of the following are true: 1. Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.k", "source_chunk_ids": ["chunk_e710008bfe3b44b9"], "chunk_id": "chunk_e710008bfe3b44b9", "page_no": 240, "source_page_nos": [240], "evidence_text": "Stage down if both of the following are true: 1. Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Stage-down logic for non-condensing boilers", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6b1a42481b72ce01"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_67af33ed012c1e7d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_l:boiler_staging_hybrid_stage_up_to_condensing_stage", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Hybrid: Stage Up to Condensing Stage", "section_id": "5.21.3.9.l", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "If all boilers in next higher stage are condensing, stage up using condensing logic.", "trigger_condition": "All boilers enabled in next higher stage are condensing.", "required_behavior": "Stage up if any: (1) availability condition; (2) Qrequired exceeds 150% of B-STAGE MIN of next stage for 10 minutes and primary flow exceeds minimum flow setpoint; (3) failsafe condition (HW supply 10°F < setpoint for 15 minutes).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 240}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.l", "source_chunk_ids": ["chunk_771c1dcbb6b249ac"], "chunk_id": "chunk_771c1dcbb6b249ac", "page_no": 240, "source_page_nos": [240], "evidence_text": "If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Stage-up logic for hybrid plant when next stage is condensing", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_67af33ed012c1e7d"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_fd94695cc962ed6a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_m:boiler_staging_hybrid_stage_down_from_condensing_stage", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Hybrid: Stage Down from Condensing Stage", "section_id": "5.21.3.9.m", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "If all boilers in current stage are condensing, stage down using condensing logic.", "trigger_condition": "All boilers enabled in current stage are condensing.", "required_behavior": "Stage down if all: (1) Qrequired < 110% of B-STAGE MIN of current stage for 5 minutes OR primary pumps at min speed and primary HWRT exceeds secondary HWRT by 3°F for 5 minutes; (2) failsafe stage up not true; (3) Qrequired < 80% of QbX of next lower stage for 5 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If all boilers enabled in the current stage are condensing, stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "page_hint": 240}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If all boilers enabled in the current stage are condensing, stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.m", "source_chunk_ids": ["chunk_b85c181782944584"], "chunk_id": "chunk_b85c181782944584", "page_no": 240, "source_page_nos": [240], "evidence_text": "If all boilers enabled in the current stage are condensing, stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Stage-down logic for hybrid plant when current stage is condensing", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_fd94695cc962ed6a"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_854eceb34d4f331f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_o:boiler_staging_hybrid_stage_down_from_non_condensing_stage", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Hybrid: Stage Down from Non-Condensing Stage", "section_id": "5.21.3.9.o", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "If any boiler in current stage is non-condensing, stage down using non-condensing logic.", "trigger_condition": "Any boiler enabled in current stage is non-condensing.", "required_behavior": "Stage down if both: (1) Qrequired < 80% of design capacity of next lower stage for 10 minutes; (2) failsafe stage up condition not true.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If any boiler enabled in the current stage is non-condensing, stage down if all of the following are true: 1. Qrequired is less than 80% of the design capacity of the next available lower stage for 10 minutes. 2. The failsafe stage up condition is not true.", "page_hint": 241}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If any boiler enabled in the current stage is non-condensing, stage down if all of the following are true: 1. Qrequired is less than 80% of the design capacity of the next available lower stage for 10 minutes. 2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.o", "source_chunk_ids": ["chunk_beaafaf19b244208"], "chunk_id": "chunk_beaafaf19b244208", "page_no": 241, "source_page_nos": [241], "evidence_text": "If any boiler enabled in the current stage is non-condensing, stage down if all of the following are true: 1. Qrequired is less than 80% of the design capacity of the next available lower stage for 10 minutes. 2. The failsafe stage up condition is not true.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Stage-down logic for hybrid plant when current stage has non-condensing boilers", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_854eceb34d4f331f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_f10623993e966c0b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_4_1:hot_water_supply_temperature_reset_trim_respond_parameters", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot Water Supply Temperature Reset - Trim & Respond Parameters", "section_id": "5.21.4.1", "section_title": "Hot Water Supply Temperature Reset", "equipment_scope": "Boiler plant", "summary": "Reset HWST setpoint using Trim & Respond logic with specified parameters.", "trigger_condition": null, "required_behavior": "Use Trim & Respond logic with SPmin = 90°F for condensing/hybrid, 155°F for non-condensing; SPmax = HWSTmax; Td = 10 min; T = 5 min; I = 2; R = Hot-Water Reset Requests; SPtrim = -2°F; SPres = +3°F; SPres-max = +7°F.", "configurable_values": ["SPmin (90°F condensing/hybrid, 155°F non-condensing)", "SPmax (HWSTmax)", "Td (10 minutes)", "T (5 minutes)", "I (2)", "SPtrim (-2°F)", "SPres (+3°F)", "SPres-max (+7°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any HW Pump Distribution Loop SP0 SPmax SPmin 90ºF for condensing and hybrid boiler plants; 155°F for non-condensing plants SPmax HWSTmax Td 10 minutes T 5 minutes I 2 R Hot-Water Reset Requests SPtrim -2ºF SPres +3ºF SPres-max +7ºF", "page_hint": 244}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.4.1.  Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5d6f323ac4fa489a"], "chunk_id": "chunk_5d6f323ac4fa489a", "page_no": 244, "source_page_nos": [244], "evidence_text": "5.21.4.1.  Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specifies use of Trim & Respond for HWST reset, valid operational rule", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f10623993e966c0b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_e825536b4f006691", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_4_2:hybrid_condensing_boiler_setpoint_when_only_condensing_enabled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Condensing Boiler Setpoint When Only Condensing Enabled", "section_id": "5.21.4.2", "section_title": "Hot Water Supply Temperature Reset", "equipment_scope": "Hybrid boiler plants", "summary": "When only condensing boilers are enabled, condensing boiler setpoint equals plant HWST setpoint.", "trigger_condition": "Only condensing boilers are enabled.", "required_behavior": "Condensing boiler setpoint = Plant hot water supply temperature setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.", "page_hint": 245}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.2", "source_chunk_ids": ["chunk_9b46fa972260454f"], "chunk_id": "chunk_9b46fa972260454f", "page_no": 245, "source_page_nos": [245], "evidence_text": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Defines condensing boiler setpoint when only condensing boilers enabled", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e825536b4f006691"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_bcdbf9739ff87334", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_4_3:hybrid_setpoints_when_non_condensing_boilers_enabled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Setpoints When Non-Condensing Boilers Enabled", "section_id": "5.21.4.3", "section_title": "Hot Water Supply Temperature Reset", "equipment_scope": "Hybrid boiler plants", "summary": "When non-condensing boilers are enabled, set non-condensing setpoint to plant HWST, reset SPmin to 155°F, and set condensing setpoint to min of HWSTmax-cond and plant HWST minus 10°F.", "trigger_condition": "Any non-condensing boilers are enabled.", "required_behavior": "a. Non-condensing boiler setpoint = Plant HWST setpoint. b. SPmin in plant T&R loop reset to 155°F. c. Condensing boiler setpoint = lesser of HWSTmax-cond and (Plant HWST setpoint - 10°F).", "configurable_values": ["SPmin (155°F)", "Offset (10°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever any non-condensing boilers are enabled: a. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint. b. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non-condensing boilers are in operation. c. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax-cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.", "page_hint": 245}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Whenever any non-condensing boilers are enabled: a. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint. b. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non-condensing boilers are in operation. c. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax-cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.3", "source_chunk_ids": ["chunk_9b46fa972260454f"], "chunk_id": "chunk_9b46fa972260454f", "page_no": 245, "source_page_nos": [245], "evidence_text": "Whenever any non-condensing boilers are enabled: a. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint. b. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non-condensing boilers are in operation. c. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax-cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Defines setpoint assignments when non-condensing boilers are enabled", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_bcdbf9739ff87334"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_868b21f10e661459", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_1:non_condensing_boiler_condensation_control_primary_only", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control - Primary Only", "section_id": "5.21.5.1", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-only plants with non-condensing boilers", "summary": "A reverse acting P-only loop resets MinCondVlvPos from 0% at 140°F to 100% at 135°F boiler entering temperature.", "trigger_condition": null, "required_behavior": "Reverse acting P-only loop resets MinCondVlvPos from 0% at 140°F to 100% at 135°F boiler entering temperature.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.", "page_hint": 245}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.1", "source_chunk_ids": ["chunk_5d2b3c79cb8f4176"], "chunk_id": "chunk_5d2b3c79cb8f4176", "page_no": 246, "source_page_nos": [246], "evidence_text": "A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Condensation control logic for primary-only non-condensing boilers", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_868b21f10e661459"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_432c1faddaaf5bb6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_2:non_condensing_boiler_condensation_control_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control - Enable/Disable", "section_id": "5.21.5.2", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-only plants with non-condensing boilers", "summary": "Enable condensation control loop whenever any non-condensing boiler is enabled; disable otherwise.", "trigger_condition": "Any non-condensing boiler is enabled.", "required_behavior": "Enable minimum bypass valve condensation control loop; disable otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum bypass valve condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled otherwise.", "page_hint": 246}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Minimum bypass valve condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.2", "source_chunk_ids": ["chunk_5d2b3c79cb8f4176"], "chunk_id": "chunk_5d2b3c79cb8f4176", "page_no": 246, "source_page_nos": [246], "evidence_text": "Minimum bypass valve condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Enable/disable rule for condensation control loop", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_432c1faddaaf5bb6"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_9f1a5f80bdcdac41", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_3:non_condensing_boiler_condensation_control_primary_secondary_constant_speed_primary", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control - Primary-Secondary Constant Speed Primary", "section_id": "5.21.5.3", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-secondary plants with constant speed primary pumps and variable speed secondary pumps", "summary": "A reverse acting P-only loop resets MaxSecCondSpd from 100% at 140°F to minimum pump speed at 135°F boiler entering temperature.", "trigger_condition": null, "required_behavior": "Reverse acting P-only loop resets MaxSecCondSpd from 100% at 140°F to minimum pump speed at 135°F boiler entering temperature.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting condensation control P-only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.", "page_hint": 246}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A reverse acting condensation control P-only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.3", "source_chunk_ids": ["chunk_5d2b3c79cb8f4176"], "chunk_id": "chunk_5d2b3c79cb8f4176", "page_no": 246, "source_page_nos": [246], "evidence_text": "A reverse acting condensation control P-only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Condensation control for primary-secondary constant speed primary, valid loop", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9f1a5f80bdcdac41"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_8c790bff5c0845da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_6:non_condensing_boiler_condensation_control_enable_disable_variable_speed_primary_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control - Enable/Disable Variable Speed Primary Loop", "section_id": "5.21.5.6", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-secondary plants with variable speed primary pumps", "summary": "Enable condensation control loop whenever any non-condensing boiler is enabled; disable otherwise and reset MinPriCondSpd and MaxSecCondSpd.", "trigger_condition": "Any non-condensing boiler is enabled.", "required_behavior": "Enable loop; otherwise disable, set MinPriCondSpd to B-MinPriPumpSpd, and MaxSecCondSpd to 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B-MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B-MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.6", "source_chunk_ids": ["chunk_6e9ca15822ff4a8b"], "chunk_id": "chunk_6e9ca15822ff4a8b", "page_no": 247, "source_page_nos": [247], "evidence_text": "Condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B-MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Enable/disable and reset actions for variable speed primary condensation control", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_8c790bff5c0845da"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_1d75ffaaa4f154aa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_1:primary_hot_water_pumps_headered_lead_lag", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Headered Lead/Lag", "section_id": "5.21.6.1", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Plants with headered primary hot water pumps", "summary": "Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.", "trigger_condition": null, "required_behavior": "Lead/lag control per Section 5.1.15.3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.1", "source_chunk_ids": ["chunk_8c3cc2fa45d249ca"], "chunk_id": "chunk_8c3cc2fa45d249ca", "page_no": 247, "source_page_nos": [247], "evidence_text": "Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specifies lead/lag control for headered primary pumps", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_1d75ffaaa4f154aa"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_42e20513874c7eed", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_10:primary_hot_water_pumps_staged_with_boilers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Staged with Boilers", "section_id": "5.21.6.10", "section_title": "Primary Hot Water Pumps", "equipment_scope": "All plants other than primary-only with headered variable speed primary pumps", "summary": "Primary pumps shall be staged with the boilers; number of pumps matches number of boilers.", "trigger_condition": null, "required_behavior": "Primary pumps staged with boilers; number of pumps equals number of boilers.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.10", "source_chunk_ids": ["chunk_6c051c1d715c4d7e"], "chunk_id": "chunk_6c051c1d715c4d7e", "page_no": 248, "source_page_nos": [248], "evidence_text": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Rule for staging primary pumps in sync with boilers", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_42e20513874c7eed"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_3eddfd4b7d46e92f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_12:primary_hot_water_pumps_decoupler_flow_control_flow_meters", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Decoupler Flow Control (Flow Meters)", "section_id": "5.21.6.12", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-secondary plants with variable speed primary pumps and primary/secondary flow meters", "summary": "Primary pump speed reset by reverse acting PID loop maintaining decoupler flow at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100%.", "trigger_condition": null, "required_behavior": "Reverse acting PID loop maintains flow through decoupler (primary flow minus secondary flow) at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100% speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "page_hint": 249}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.12", "source_chunk_ids": ["chunk_243ef59c6237426d"], "chunk_id": "chunk_243ef59c6237426d", "page_no": 249, "source_page_nos": [249], "evidence_text": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Decoupler flow control for primary pumps using flow meters", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_3eddfd4b7d46e92f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_637fb0970bf82779", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_13:primary_hot_water_pumps_decoupler_flow_meter_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Decoupler Flow Meter Control", "section_id": "5.21.6.13", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-secondary plants with variable speed primary pumps and decoupler flow meter", "summary": "Primary pump speed reset by reverse acting PID loop maintaining decoupler flow at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100%.", "trigger_condition": null, "required_behavior": "Reverse acting PID loop maintains flow through decoupler flow meter at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100% speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "page_hint": 249}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.13", "source_chunk_ids": ["chunk_b0bd0a27c5f3457e"], "chunk_id": "chunk_b0bd0a27c5f3457e", "page_no": 249, "source_page_nos": [249], "evidence_text": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Decoupler flow meter control for primary pumps", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_637fb0970bf82779"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_3780e15ae50ae68b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_14:primary_hot_water_pumps_temperature_based_request_generation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Temperature-Based Request Generation", "section_id": "5.21.6.14", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-secondary plants with variable speed primary pumps and secondary loop supply temperature sensor, no flow meters", "summary": "Generate Primary Pump Speed Reset Requests based on ΔT between primary HWST and secondary loop temperature downstream of decoupler.", "trigger_condition": null, "required_behavior": "a. If ΔT > 2°F, send 2 requests until ΔT < 1.2°F. b. Else if ΔT > 1°F, send 1 request until ΔT < 0.2°F. c. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.", "page_hint": 249}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.14", "source_chunk_ids": ["chunk_dbe87aae9a0448c5"], "chunk_id": "chunk_dbe87aae9a0448c5", "page_no": 176, "source_page_nos": [176], "evidence_text": "a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Temperature-based request generation for primary pump speed reset", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_3780e15ae50ae68b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_9ae51e1ce3a7888b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_16:primary_hot_water_pumps_trim_respond_speed_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Trim & Respond Speed Reset", "section_id": "5.21.6.16", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary HW pumps proven on", "summary": "Reset primary HW pump speed using Trim & Respond logic with specified parameters.", "trigger_condition": null, "required_behavior": "Use Trim & Respond logic with SP0=100%, SPmin=B-MinPriPumpSpdStage, SPmax=100%, Td=15 min, T=2 min, I=0, R=Primary Pump Speed Reset Requests, SPtrim=-2%, SPres=+3%, SPres-max=+6%.", "configurable_values": ["SPmin (B-MinPriPumpSpdStage)", "Td (15 minutes)", "T (2 minutes)", "I (0)", "SPtrim (-2%)", "SPres (+3%)", "SPres-max (+6%)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any Primary pump proven on SP0 100% SPmin B-MinPriPumpSpdStage SPmax 100% Td 15 minutes T 2 minutes I 0 R Primary Pump Speed Reset Requests SPtrim -2% SPres +3% SPres-max +6%", "page_hint": 249}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.6.16.  Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.16", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_8386cf80078042fb"], "chunk_id": "chunk_8386cf80078042fb", "page_no": 249, "source_page_nos": [249], "evidence_text": "5.21.6.16.  Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Trim & Respond speed reset for primary pumps, valid operational rule", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9ae51e1ce3a7888b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_5deffdb9e66e70d3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_17:primary_hot_water_pumps_condensation_protection_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Condensation Protection Override", "section_id": "5.21.6.17", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Plants with non-condensing boilers served by variable speed primary pumps", "summary": "Whenever MinPriCondSpd is greater than current speed command, pump speed setpoint shall be MinPriCondSpd.", "trigger_condition": "MinPriCondSpd > current flow control loop speed command.", "required_behavior": "Pump speed setpoint = MinPriCondSpd.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.", "page_hint": 250}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.17", "source_chunk_ids": ["chunk_b2f79607dd0f4d7f"], "chunk_id": "chunk_b2f79607dd0f4d7f", "page_no": 250, "source_page_nos": [250], "evidence_text": "Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Condensation protection override for primary pump speed", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_5deffdb9e66e70d3"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_9ca65a378f94bebd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_3:primary_hot_water_pumps_dedicated_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Dedicated Enable/Disable", "section_id": "5.21.6.3", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Plants with dedicated primary hot water pumps", "summary": "Enable lead primary pump when plant is enabled; disable when lead boiler is disabled and proven off for 3 minutes.", "trigger_condition": "Plant is enabled.", "required_behavior": "Enable lead primary hot water pump. Disable when lead boiler is disabled and proven off for 3 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has been proven off for 3 minutes.", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has been proven off for 3 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.3", "source_chunk_ids": ["chunk_21dd4d57691a4c78"], "chunk_id": "chunk_21dd4d57691a4c78", "page_no": 247, "source_page_nos": [247], "evidence_text": "Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has been proven off for 3 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Clear enable/disable sequence for dedicated primary pumps", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9ca65a378f94bebd"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_bf9b730cb0c01a8e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_5:primary_hot_water_pumps_dp_control_hardwired_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - DP Control (Hardwired Sensor)", "section_id": "5.21.6.5", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps and hardwired DP sensor", "summary": "When any pump is proven on, control pump speed with reverse acting PID loop maintaining DP at HW-DPmax; all pumps receive same speed signal.", "trigger_condition": "Any pump is proven on.", "required_behavior": "Reverse acting PID loop maintains DP at HW-DPmax; output mapped from minimum pump speed at 0% to maximum at 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.5", "source_chunk_ids": ["chunk_fd30b4cd70414bc4", "chunk_9ef67b23d7614447"], "chunk_id": "chunk_fd30b4cd70414bc4", "page_no": 248, "source_page_nos": [248, 251], "evidence_text": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "DP control logic for primary pumps with hardwired sensor", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_bf9b730cb0c01a8e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_ac4e4e8f65f11832", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_6:primary_hot_water_pumps_multiple_dp_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Multiple DP Sensors", "section_id": "5.21.6.6", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps and multiple DP sensors", "summary": "Run a PID loop for each DP sensor; control pumps to the highest signal output.", "trigger_condition": null, "required_behavior": "A PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.6", "source_chunk_ids": ["chunk_fd30b4cd70414bc4"], "chunk_id": "chunk_fd30b4cd70414bc4", "page_no": 248, "source_page_nos": [248], "evidence_text": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Handling of multiple DP sensors for primary pump control", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_ac4e4e8f65f11832"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_8935ac473bcbe2dd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_7:primary_hot_water_pumps_cascading_dp_control_remote_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Cascading DP Control (Remote Sensor)", "section_id": "5.21.6.7", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps and remote DP sensor not hardwired", "summary": "Remote loop DP maintained at HW-DPmax; loop output resets local DP setpoint from 5 psi to LocalHW-DPmax.", "trigger_condition": null, "required_behavior": "Remote loop DP maintained at HW-DPmax by reverse acting PID; output resets local DP setpoint from 5 psi at 0% to LocalHW-DPmax at 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.7", "source_chunk_ids": ["chunk_c2788c301bd54ff2", "chunk_e5d2c8b36b364a6b"], "chunk_id": "chunk_c2788c301bd54ff2", "page_no": 248, "source_page_nos": [248, 251], "evidence_text": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Cascading DP control logic for primary pumps with remote sensor", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_8935ac473bcbe2dd"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_9bf3329faffbf3d9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_8:primary_hot_water_pumps_local_dp_control_with_cascaded_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Local DP Control with Cascaded Setpoint", "section_id": "5.21.6.8", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps and remote DP sensor not hardwired", "summary": "When any pump is proven on, control pump speed with reverse acting PID maintaining local DP at setpoint from remote loop.", "trigger_condition": "Any pump is proven on.", "required_behavior": "Reverse acting PID loop maintains local DP at setpoint from remote sensor control loop; output mapped from minimum to maximum speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.8", "source_chunk_ids": ["chunk_c2788c301bd54ff2", "chunk_441382ab158f4df3"], "chunk_id": "chunk_c2788c301bd54ff2", "page_no": 248, "source_page_nos": [248, 251], "evidence_text": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Local DP control with cascaded setpoint for primary pumps", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9bf3329faffbf3d9"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_d1752fca78c23304", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_9:primary_hot_water_pumps_multiple_remote_dp_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Multiple Remote DP Sensors", "section_id": "5.21.6.9", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps and multiple remote DP sensors", "summary": "Run a PID loop for each remote sensor; local DP setpoint is the highest output from remote loops.", "trigger_condition": null, "required_behavior": "A PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.9", "source_chunk_ids": ["chunk_441382ab158f4df3"], "chunk_id": "chunk_441382ab158f4df3", "page_no": 251, "source_page_nos": [251], "evidence_text": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Multiple remote DP sensor handling for primary pumps", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d1752fca78c23304"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_72366ca5d5e6bc71", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_10:secondary_hot_water_pumps_condensation_protection_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Condensation Protection Override", "section_id": "5.21.7.10", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "Plants with variable speed secondary pumps and non-condensing boilers", "summary": "Whenever MaxSecCondSpd is less than current DP loop speed command, pump speed setpoint shall be MaxSecCondSpd.", "trigger_condition": "MaxSecCondSpd < current DP loop speed command signal.", "required_behavior": "Pump speed setpoint = MaxSecCondSpd.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever MaxSecCondSpd is less than the current DP loop speed command signal, the pump speed setpoint shall be MaxSecCondSpd.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Whenever MaxSecCondSpd is less than the current DP loop speed command signal, the pump speed setpoint shall be MaxSecCondSpd.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.10", "source_chunk_ids": ["chunk_441382ab158f4df3"], "chunk_id": "chunk_441382ab158f4df3", "page_no": 251, "source_page_nos": [251], "evidence_text": "Whenever MaxSecCondSpd is less than the current DP loop speed command signal, the pump speed setpoint shall be MaxSecCondSpd.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Condensation protection override for secondary pump speed", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_72366ca5d5e6bc71"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_d4539060adaf2432", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_4:secondary_hot_water_pumps_staging_by_speed", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Staging by Speed", "section_id": "5.21.7.4", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "Variable speed secondary pumps without flow meter", "summary": "Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minute; stage down when speed falls below 40% for 10 minutes.", "trigger_condition": null, "required_behavior": "a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minute. b. Stage down when speed falls below 40% for 10 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes. b. Stage down when speed falls below 40% for 10 minutes.", "page_hint": 250}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes. b. Stage down when speed falls below 40% for 10 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.4", "source_chunk_ids": ["chunk_f0d550d644344498"], "chunk_id": "chunk_f0d550d644344498", "page_no": 250, "source_page_nos": [250], "evidence_text": "a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes. b. Stage down when speed falls below 40% for 10 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Staging rules for secondary pumps based on speed thresholds", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d4539060adaf2432"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_c31adf580d3c1007", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_5:secondary_hot_water_pumps_dp_control_hardwired_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - DP Control (Hardwired Sensor)", "section_id": "5.21.7.5", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed pumps with hardwired remote DP sensor", "summary": "When any pump is proven on, control pump speed with reverse acting PID loop maintaining DP at HW-DPmax; all pumps receive same speed signal.", "trigger_condition": "Any pump is proven on.", "required_behavior": "Reverse acting PID loop maintains DP at HW-DPmax; output mapped from minimum pump speed at 0% to maximum at 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.5", "source_chunk_ids": ["chunk_fd30b4cd70414bc4", "chunk_9ef67b23d7614447"], "chunk_id": "chunk_fd30b4cd70414bc4", "page_no": 248, "source_page_nos": [248, 251], "evidence_text": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "DP control for secondary pumps with hardwired sensor", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c31adf580d3c1007"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_ba72171dbb381dc0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_6:secondary_hot_water_pumps_multiple_dp_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Multiple DP Sensors", "section_id": "5.21.7.6", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed pumps with multiple DP sensors", "summary": "Run a PID loop for each DP sensor; control pumps to the highest signal output.", "trigger_condition": null, "required_behavior": "A PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.6", "source_chunk_ids": ["chunk_fd30b4cd70414bc4"], "chunk_id": "chunk_fd30b4cd70414bc4", "page_no": 248, "source_page_nos": [248], "evidence_text": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Multiple DP sensor handling for secondary pumps", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_ba72171dbb381dc0"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_a596278129240f68", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_7:secondary_hot_water_pumps_cascading_dp_control_remote_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Cascading DP Control (Remote Sensor)", "section_id": "5.21.7.7", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed pumps with remote DP sensor not hardwired", "summary": "Remote loop DP maintained at HW-DPmax; loop output resets local DP setpoint from 5 psi to LocalHW-DPmax.", "trigger_condition": null, "required_behavior": "Remote loop DP maintained at HW-DPmax by reverse acting PID; output resets local DP setpoint from 5 psi at 0% to LocalHW-DPmax at 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.7", "source_chunk_ids": ["chunk_c2788c301bd54ff2", "chunk_e5d2c8b36b364a6b"], "chunk_id": "chunk_c2788c301bd54ff2", "page_no": 248, "source_page_nos": [248, 251], "evidence_text": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Cascading DP control for secondary pumps with remote sensor", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_a596278129240f68"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_13567581c53d6c4a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_8:secondary_hot_water_pumps_local_dp_control_with_cascaded_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Local DP Control with Cascaded Setpoint", "section_id": "5.21.7.8", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed pumps with remote DP sensor not hardwired", "summary": "When any pump is proven on, control pump speed with reverse acting PID maintaining local DP at setpoint from remote loop.", "trigger_condition": "Any pump is proven on.", "required_behavior": "Reverse acting PID loop maintains local DP at setpoint from remote sensor control loop; output mapped from minimum to maximum speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.8", "source_chunk_ids": ["chunk_c2788c301bd54ff2", "chunk_441382ab158f4df3"], "chunk_id": "chunk_c2788c301bd54ff2", "page_no": 248, "source_page_nos": [248, 251], "evidence_text": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Local DP control with cascaded setpoint for secondary pumps", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_13567581c53d6c4a"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_e52d97ddeaab31f1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_9:secondary_hot_water_pumps_multiple_remote_dp_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Multiple Remote DP Sensors", "section_id": "5.21.7.9", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed pumps with multiple remote DP sensors", "summary": "Run a PID loop for each remote sensor; local DP setpoint is the highest output from remote loops.", "trigger_condition": null, "required_behavior": "A PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.9", "source_chunk_ids": ["chunk_441382ab158f4df3"], "chunk_id": "chunk_441382ab158f4df3", "page_no": 251, "source_page_nos": [251], "evidence_text": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Multiple remote DP sensor handling for secondary pumps", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e52d97ddeaab31f1"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_a5f55eb0a509e82d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_2:minimum_flow_bypass_valve_transition_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve - Transition Setpoint", "section_id": "5.21.8.2", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Plants that stage a boiler on while staging another off", "summary": "During stage changes with one boiler enabled and another disabled, temporarily set minimum flow setpoint to include both boilers' HW-MinFlowX.", "trigger_condition": "Stage change requiring one boiler to be enabled while another is disabled.", "required_behavior": "HW-MinFlowSP temporarily includes HW-MinFlowX of both boilers prior to starting the newly enabled boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During stage changes that require one boiler to be enabled while another is disabled, the minimum flow setpoint, HW-MinFlowSP shall temporarily change to include the HW-MinFlowX of both the boiler to be enabled and the boiler to be disabled prior to starting the newly enabled boiler.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "During stage changes that require one boiler to be enabled while another is disabled, the minimum flow setpoint, HW-MinFlowSP shall temporarily change to include the HW-MinFlowX of both the boiler to be enabled and the boiler to be disabled prior to starting the newly enabled boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.2", "source_chunk_ids": ["chunk_f2d4b38bcfe9435a"], "chunk_id": "chunk_f2d4b38bcfe9435a", "page_no": 252, "source_page_nos": [252], "evidence_text": "During stage changes that require one boiler to be enabled while another is disabled, the minimum flow setpoint, HW-MinFlowSP shall temporarily change to include the HW-MinFlowX of both the boiler to be enabled and the boiler to be disabled prior to starting the newly enabled boiler.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Transition setpoint logic for minimum flow bypass valve during stage changes", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_a5f55eb0a509e82d"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_9ec89df3dc031992", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_3:minimum_flow_bypass_valve_condensing_boiler_pid_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve - Condensing Boiler PID Control", "section_id": "5.21.8.3", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary loop with only condensing boilers", "summary": "A reverse acting PID loop maintains minimum flow at setpoint; valve position reset from 0% open at 0% output to 100% at 100% output.", "trigger_condition": null, "required_behavior": "Reverse acting PID loop maintains minimum flow at setpoint; reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.3", "source_chunk_ids": ["chunk_c0460b1467fa46e1"], "chunk_id": "chunk_c0460b1467fa46e1", "page_no": 252, "source_page_nos": [252], "evidence_text": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "PID control logic for minimum flow bypass valve (condensing)", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9ec89df3dc031992"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_cde8a3669c183b74", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_4:minimum_flow_bypass_valve_non_condensing_boiler_pid_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve - Non-Condensing Boiler PID Control", "section_id": "5.21.8.4", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary loop with any non-condensing boilers", "summary": "A reverse acting PID loop maintains minimum flow at setpoint; reset MinFlowVlvPos from 0% to 100%.", "trigger_condition": null, "required_behavior": "Reverse acting PID loop maintains minimum flow at setpoint; reset MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset the variable MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset the variable MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.4", "source_chunk_ids": ["chunk_c0460b1467fa46e1"], "chunk_id": "chunk_c0460b1467fa46e1", "page_no": 252, "source_page_nos": [252], "evidence_text": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset the variable MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "PID control logic for minimum flow bypass valve (non-condensing)", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_cde8a3669c183b74"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_f4c3215eb98c3fcc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_5:minimum_flow_bypass_valve_final_position_with_condensation_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve - Final Position with Condensation Control", "section_id": "5.21.8.5", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary loop with any non-condensing boilers", "summary": "Minimum flow bypass valve position shall be the larger of MinFlowVlvPos and MinCondVlvPos.", "trigger_condition": null, "required_behavior": "Valve position = max(MinFlowVlvPos, MinCondVlvPos).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum flow bypass valve position shall be the larger of MinFlowVlvPos and MinCondVlvPos defined in the Condensation Control Section.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Minimum flow bypass valve position shall be the larger of MinFlowVlvPos and MinCondVlvPos defined in the Condensation Control Section.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.5", "source_chunk_ids": ["chunk_c0460b1467fa46e1"], "chunk_id": "chunk_c0460b1467fa46e1", "page_no": 252, "source_page_nos": [252], "evidence_text": "Minimum flow bypass valve position shall be the larger of MinFlowVlvPos and MinCondVlvPos defined in the Condensation Control Section.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Final position logic for bypass valve incorporating condensation control", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f4c3215eb98c3fcc"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025939Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_21"]}}
{"candidate_id": "cand_e00549e8d8e4266b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_1:supply_fan_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Enable/Disable", "section_id": "5.22.4.1", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit", "summary": "The supply fan runs whenever the unit is in any mode other than Unoccupied Mode.", "trigger_condition": "Unit is in any mode other than Unoccupied Mode", "required_behavior": "The supply fan shall run.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.1", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Supply fan enable rule", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e00549e8d8e4266b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_7cc1f2ed62c5df62", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_2:fan_speed_ramp_function", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Speed Ramp Function", "section_id": "5.22.4.2", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit", "summary": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trigger_condition": "Fan speed change is commanded", "required_behavior": "Limit fan speed changes to no more than 10% per minute.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.2", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Fan speed ramp rate rule", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_7cc1f2ed62c5df62"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_7bbe758af1083fa2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3:control_map_gains_and_thresholds_adjustment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Control Map Gains and Thresholds Adjustment", "section_id": "5.22.4.3", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit", "summary": "Separate gains for each section of the control map are determined by the contractor for stable control; alternatively, x-axis thresholds may be adjusted.", "trigger_condition": "When supply fan is proven on", "required_behavior": "Separate gains shall be provided for each section of the control map, determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.20.4.3 to provide stable control.", "configurable_values": ["gains for each section", "x-axis thresholds"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.20.4.3 to provide stable control.", "page_hint": 263}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.20.4.3 to provide stable control.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3", "source_chunk_ids": ["chunk_b4085da21f504af1"], "chunk_id": "chunk_b4085da21f504af1", "page_no": 263, "source_page_nos": [263], "evidence_text": "Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.20.4.3 to provide stable control.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Control map gains and thresholds", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_7bbe758af1083fa2"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_4da675f65d828492", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3:supply_fan_speed_and_supply_air_temperature_control_in_deadband_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Speed and Supply Air Temperature Control in Deadband Mode", "section_id": "5.22.4.3", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit", "summary": "When Zone State is Deadband, fan speed is set to DeadbandSpeed (or fan off if zero), and both coils are OFF.", "trigger_condition": "Zone State is Deadband", "required_behavior": "FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off. Cooling coil OFF. Heating coil OFF.", "configurable_values": ["DeadbandSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. When Zone State is Deadband 1. FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off. 2. Cooling coil OFF 3. Heating coil OFF", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.4.3.  When the supply fan is proven on,  fan speed and supply air temperature setpoint s are controlled as", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b4085da21f504af1"], "chunk_id": "chunk_b4085da21f504af1", "page_no": 263, "source_page_nos": [263], "evidence_text": "5.22.4.3.  When the supply fan is proven on,  fan speed and supply air temperature setpoint s are controlled as", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Deadband mode control logic", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_4da675f65d828492"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_7db5ef688251964b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3:supply_fan_speed_and_supply_air_temperature_control_in_heating_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Speed and Supply Air Temperature Control in Heating Mode", "section_id": "5.22.4.3", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit with heating coil", "summary": "When Zone State is Heating, fan speed and SAT setpoint are controlled based on heating-loop signal ranges.", "trigger_condition": "Zone State is Heating and there is a heating coil", "required_behavior": "For heating-loop signal 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed; for 50% to 0%, FANsp is MinHeatSpeed. For heating-loop signal 100% to 50%, SATsp is Heat_SAT; for 50% to 0%, SATsp is reset from Heat_SAT to active zone heating setpoint. The heating coil is modulated with a PID loop to maintain discharge temperature at SATsp. Cooling coil is OFF.", "configurable_values": ["MaxHeatSpeed", "MinHeatSpeed", "Heat_SAT", "active zone heating setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If there is a heating coil, when Zone State is Heating 1. For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed. 2. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed. 3. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT. 4. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone heating setpoint. 5. The heating coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Cooling coil OFF", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.4.3.  When the supply fan is proven on,  fan speed and supply air temperature setpoint s are controlled as", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b4085da21f504af1"], "chunk_id": "chunk_b4085da21f504af1", "page_no": 263, "source_page_nos": [263], "evidence_text": "5.22.4.3.  When the supply fan is proven on,  fan speed and supply air temperature setpoint s are controlled as", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Heating mode control logic", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_7db5ef688251964b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_fd08c6257fbd9e38", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3:supply_fan_speed_and_supply_air_temperature_control_in_cooling_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Speed and Supply Air Temperature Control in Cooling Mode", "section_id": "5.22.4.3", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit with cooling coil", "summary": "When Zone State is Cooling, fan speed and SAT setpoint are controlled based on cooling-loop signal ranges.", "trigger_condition": "Zone State is Cooling and there is a cooling coil", "required_behavior": "For cooling-loop signal 0% to 50%, FANsp is MinCoolSpeed; for 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. For cooling-loop signal 0% to 50%, SATsp is reset from active zone cooling setpoint to Cool_SAT; for 50% to 100%, SATsp is Cool_SAT. The cooling coil is modulated with a PID loop to maintain discharge temperature at SATsp. Heating coil OFF.", "configurable_values": ["MinCoolSpeed", "MaxCoolSpeed", "Cool_SAT", "active zone cooling setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If there is a cooling coil, when Zone State is Cooling 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. If there is a cooling coil, when Zone State is Cooling 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3", "source_chunk_ids": ["chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_d4cb3579c74f4d83", "page_no": 264, "source_page_nos": [264], "evidence_text": "c. If there is a cooling coil, when Zone State is Cooling 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Cooling mode control logic", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_fd08c6257fbd9e38"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_cbcb8691b6ee6358", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_1:maintenance_interval_alarm_for_fan", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Maintenance Interval Alarm for Fan", "section_id": "5.22.5.1", "section_title": "Alarms", "equipment_scope": "Fan Coil Unit", "summary": "Alarm when fan has operated for more than 1500 hours; reset interval counter on acknowledgment.", "trigger_condition": "Fan operated hours exceed 1500", "required_behavior": "Generate Level 4 alarm. Reset interval counter when alarm is acknowledged.", "configurable_values": ["1500 hours"], "fault_condition": "Fan has operated for more than 1500 hours", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.1", "source_chunk_ids": ["chunk_e83a724fdd8d4c95", "chunk_b07fc20e31174d76", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148, 161, 264], "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 3 chunks", "judge_reason": "Fan maintenance alarm", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_cbcb8691b6ee6358"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_e3b5bf4ea21be622", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_2:fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm", "section_id": "5.22.5.2", "section_title": "Alarms", "equipment_scope": "Fan Coil Unit", "summary": "Alarm when fan status differs from command for 15 seconds.", "trigger_condition": "Status different from command for 15 seconds", "required_behavior": "If commanded on and status off: Level 2 alarm. If commanded off and status on: Level 4 alarm.", "configurable_values": ["15 seconds"], "fault_condition": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Fan status mismatch alarm", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e3b5bf4ea21be622"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_57112eabbe9649a2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_3:filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Filter Pressure Drop Alarm", "section_id": "5.22.5.3", "section_title": "Alarms", "equipment_scope": "Fan Coil Unit", "summary": "Alarm when filter pressure drop exceeds the larger of alarm limit or 12.5 Pa for 10 minutes when fan speed >20% of MaxCoolSpeed.", "trigger_condition": "Filter pressure drop exceeds the larger of alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed", "required_behavior": "Generate Level 4 alarm. The alarm limit varies with fan speed as per equation DPx = DP100 * (x)^1.4.", "configurable_values": ["DP100 (high limit pressure drop at design airflow)", "12.5 Pa constant threshold"], "fault_condition": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.3", "source_chunk_ids": ["chunk_dfabfc661e494f62", "chunk_3afb1fd8dec344c3"], "chunk_id": "chunk_dfabfc661e494f62", "page_no": 161, "source_page_nos": [161, 264], "evidence_text": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Filter pressure drop alarm", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_57112eabbe9649a2"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_85895492ad76bc78", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_10:afdd_non_applicable_fault_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Non-Applicable Fault Conditions", "section_id": "5.22.6.10", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Fault conditions not applicable to current OS shall not be evaluated.", "trigger_condition": "Fault condition not applicable to current OS", "required_behavior": "Do not evaluate.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.10", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 170, 268], "evidence_text": "Fault conditions that are not applicable to the current OS shall not be evaluated.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 3 chunks", "judge_reason": "AFDD non-applicable fault conditions", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_85895492ad76bc78"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_b3a8db7c91d4ba34", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_11:afdd_alarm_delay_requirement", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Alarm Delay Requirement", "section_id": "5.22.6.11", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "A fault condition must persist continuously for AlarmDelay minutes before being reported.", "trigger_condition": "Fault condition evaluates as true", "required_behavior": "Wait AlarmDelay minutes of continuous true before reporting.", "configurable_values": ["AlarmDelay (default 30 min)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.11", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_6fabc6df5f444bdc", "chunk_b0a838a26f6b4fee", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 235, 262, 268], "evidence_text": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 6 chunks", "judge_reason": "AFDD alarm delay requirement", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b3a8db7c91d4ba34"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_d4be5b2d165e8311", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_12:afdd_test_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Test Mode", "section_id": "5.22.6.12", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Test mode temporarily sets ModeDelay and AlarmDelay to 0 for TestModeDelay minutes.", "trigger_condition": "Test mode enabled", "required_behavior": "Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes to allow instant testing.", "configurable_values": ["TestModeDelay (default 120 min)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.12", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 268], "evidence_text": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "AFDD test mode", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d4be5b2d165e8311"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_c5099ca9ced3ef8f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_13:afdd_fault_condition_alarm_level_and_description", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition Alarm Level and Description", "section_id": "5.22.6.13", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "When a fault condition is reported, it shall be a Level 3 alarm including description and possible diagnoses from Table 5.20.6.6.", "trigger_condition": "Fault condition reported", "required_behavior": "Generate Level 3 alarm with description and possible diagnoses.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.13", "source_chunk_ids": ["chunk_2ee22590677547c1"], "chunk_id": "chunk_2ee22590677547c1", "page_no": 268, "source_page_nos": [268], "evidence_text": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition alarm level and description", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c5099ca9ced3ef8f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_0598194188d67f7f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_2:afdd_operating_state_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Operating State Definition", "section_id": "5.22.6.2", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "The OS of each FCU is defined by commanded positions of heating and cooling valves per Table 5.20.6.2.", "trigger_condition": "Continuous evaluation", "required_behavior": "Define OS as per Table 5.20.6.2: OS#1 (Heating) when heating valve >0 and cooling valve =0; OS#2 (No Heating or Cooling) when both =0; OS#3 (Cooling) when heating =0 and cooling >0; OS#4 (Unknown) otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.2", "source_chunk_ids": ["chunk_26747f87d9ce428a"], "chunk_id": "chunk_26747f87d9ce428a", "page_no": 264, "source_page_nos": [264], "evidence_text": "The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD operating state definition", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_0598194188d67f7f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_a995ec8f67d4f12f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_3:afdd_required_points", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Required Points", "section_id": "5.22.6.3", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "The following points must be available to AFDD routines: SAT, RAT (if present), SATsp, HC, CC, FS.", "trigger_condition": "For AFDD to be effective", "required_behavior": "Provide SAT, RAT (if present), SATsp, HC (heating-coil valve position command 0-100%), CC (cooling-coil valve position command 0-100%), FS (fan-speed command 0-100%).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The following points must be available to the AFDD routines for each FCU: a. SAT = supply air temperature b. RAT = return air temperature (if present) c. SATsp = supply air temperature setpoint d. HC = heating-coil valve position command; 0% ≤ HC ≤ 100% e. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100% f. FS = fan-speed command; 0% ≤ FS ≤ 100%", "page_hint": 265}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.3. The following points must be available to the AFDD routines for each FCU:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b794e5b036c044aa"], "chunk_id": "chunk_b794e5b036c044aa", "page_no": 265, "source_page_nos": [265], "evidence_text": "5.22.6.3. The following points must be available to the AFDD routines for each FCU:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD required points", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_a995ec8f67d4f12f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_055e97fbd54ce73c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_4:afdd_rolling_averages_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Rolling Averages Calculation", "section_id": "5.22.6.4", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Five-minute rolling averages with 1-minute sampling of SAT, RAT, and number of OS changes in previous 60 minutes must be continuously calculated.", "trigger_condition": "Continuous AFDD evaluation", "required_behavior": "Calculate five-minute rolling averages with 1-minute sampling of SAT_avg, RAT_avg (if fitted), and ΔOS (number of changes in OS during previous 60 minutes). Operator shall have ability to adjust averaging window and sampling period for each point independently.", "configurable_values": ["averaging window", "sampling period"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The following values must be continuously calculated by the AFDD routines for each FCU: a. Five-minute rolling averages with 1-minute sampling of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently. 1. SAT avg = rolling average of supply air temperature 2. RAT avg = rolling average of return air temperature (if fitted) 3. ΔOS = number of changes in OS during the previous 60 minutes (moving window)", "page_hint": 266}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.4.  The following values must be continuously calculated by the AFDD routines for each FCU:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a03993f64c6f42a5"], "chunk_id": "chunk_a03993f64c6f42a5", "page_no": 266, "source_page_nos": [266], "evidence_text": "5.22.6.4.  The following values must be continuously calculated by the AFDD routines for each FCU:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD rolling averages calculation", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_055e97fbd54ce73c"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_ad0386bfbeaeec89", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_22_6_5:afdd_internal_variables_default_values", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "AFDD Internal Variables Default Values", "section_id": "5.22.6.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Table 5.20.6.5 defines internal variables with default values: ΔTSF=0.5°C, εSAT=1°C, εRAT=1°C, ΔOSmax=7, ModeDelay=30 min, AlarmDelay=30 min, TestModeDelay=120 min.", "trigger_condition": "AFDD routines", "required_behavior": "Use default values as given; all parameters adjustable by operator.", "configurable_values": ["ΔTSF (0.5°C)", "εSAT (1°C)", "εRAT (1°C)", "ΔOSmax (7)", "ModeDelay (30 min)", "AlarmDelay (30 min)", "TestModeDelay (120 min)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.20.6.5 FCU Internal Variables Variable Name Description Default Value ΔTSF Temperature rise across supply fan 0.5°C (1°F) εSAT Temperature error threshold for SAT sensor 1°C (2°F) εRAT Temperature error threshold for RAT sensor 1°C (2°F) ΔOSmax Maximum number of changes in Operating State during the previous 60 minutes (moving window) 7 ModeDelay Time in minutes to suspend Fault Condition evaluation after a change in mode 30 AlarmDelay Time in minutes that a Fault Condition must persist before triggering an alarm 30 TestModeDelay Time in minutes that Test Mode is enabled 120", "page_hint": 266}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.5.  The internal variables shown in Table 5.20.6.5  shall be defined for each FCU. All parameters are", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a03993f64c6f42a5"], "chunk_id": "chunk_a03993f64c6f42a5", "page_no": 266, "source_page_nos": [266], "evidence_text": "5.22.6.5.  The internal variables shown in Table 5.20.6.5  shall be defined for each FCU. All parameters are", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD internal variables defaults", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_ad0386bfbeaeec89"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_0b1d9cecd418d8fb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fc_2_sat_too_low_in_full_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#2: SAT Too Low in Full Heating", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Fault condition when SAT_AVG < SATsp - εSAT and HC ≥ 99%.", "trigger_condition": "SAT_AVG < SATsp - εSAT and HC ≥ 99%", "required_behavior": "Report fault condition with description 'SAT too low in full heating' and possible diagnoses including SAT sensor error, cooling coil valve leaking, heating coil valve stuck closed, etc.", "configurable_values": ["εSAT (default 1°C)"], "fault_condition": "SAT AVG < SATSP - ƐSAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition SAT too low in heating", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_0b1d9cecd418d8fb"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_c011398b677b9e6a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fc_3_sat_too_high_in_full_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#3: SAT Too High in Full Cooling", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Fault condition when SAT_AVG > SATsp + εSAT and CC ≥ 99%.", "trigger_condition": "SAT_AVG > SATsp + εSAT and CC ≥ 99%", "required_behavior": "Report fault condition with description 'SAT too high in full cooling' and possible diagnoses including SAT sensor error, cooling coil valve stuck closed, fouled coil, etc.", "configurable_values": ["εSAT (default 1°C)"], "fault_condition": "SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition SAT too high in cooling", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c011398b677b9e6a"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_ac98fca736b73f9c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_7:afdd_fault_condition_evaluation_by_os", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Fault Condition Evaluation by OS", "section_id": "5.22.6.7", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Subset of fault conditions evaluated depends on OS: OS#1 evaluates FC#1 and FC#2; OS#2 evaluates FC#5 (heating only) or FC#4 (cooling only); OS#3 evaluates FC#1 and FC#3; OS#4 evaluates FC#1.", "trigger_condition": "Based on current OS", "required_behavior": "Evaluate specified fault conditions per OS.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. In OS#1 (Heating), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS 2. FC#2: SAT too low in full heating b. In OS#2 (Deadband), the following fault conditions shall be evaluated: 1. FC#5: Temperature drop across inactive heating coil (heating only FCU 2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU c. In OS#3 (Cooling), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS 2. FC#3: SAT too high in full cooling d. In OS#4 (other), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.7.  A subset of all potential fault conditions is evaluated by the AFDD routines. The set of applicable", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_bd1060ca4c494191"], "chunk_id": "chunk_bd1060ca4c494191", "page_no": 268, "source_page_nos": [268], "evidence_text": "5.22.6.7.  A subset of all potential fault conditions is evaluated by the AFDD routines. The set of applicable", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition evaluation by OS", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_ac98fca736b73f9c"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_02297fbe7e0d38dd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_8:afdd_alarm_suppression_by_operator", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Alarm Suppression by Operator", "section_id": "5.22.6.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Operator shall be able to suppress the alarm for any fault condition.", "trigger_condition": "Operator action", "required_behavior": "Provide ability to suppress alarm for any fault condition.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.8", "source_chunk_ids": ["chunk_d5fc3140650041ec"], "chunk_id": "chunk_d5fc3140650041ec", "page_no": 268, "source_page_nos": [268], "evidence_text": "For each FCU, the operator shall be able to suppress the alarm for any fault condition.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD alarm suppression operator", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_02297fbe7e0d38dd"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_e1a56cf7febe485e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_9:afdd_suspension_of_fault_evaluation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Suspension of Fault Evaluation", "section_id": "5.22.6.9", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Fault condition evaluation suspended when FCU not operating or for ModeDelay minutes after a mode change.", "trigger_condition": "FCU not operating or mode change of any Zone Group served by the FCU", "required_behavior": "Suspend evaluation for ModeDelay minutes after mode change; suspend when FCU not operating.", "configurable_values": ["ModeDelay (default 30 min)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.9", "source_chunk_ids": ["chunk_d5fc3140650041ec"], "chunk_id": "chunk_d5fc3140650041ec", "page_no": 268, "source_page_nos": [268], "evidence_text": "Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD suspension fault evaluation", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e1a56cf7febe485e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_1213cebf25b4796c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_1:chilled_water_reset_requests_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled-Water Reset Requests Logic", "section_id": "5.22.8.1", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with chilled-water coil", "summary": "Send reset requests based on SAT deviation and CHW valve position.", "trigger_condition": "Fan at MaxCoolSpeed", "required_behavior": "If SAT > setpoint by 10°F for 5 min, send 3 requests; else if SAT > setpoint by 5°F for 5 min, send 2 requests; else if CHW valve >95%, send 1 request until <85%; else send 0.", "configurable_values": ["10°F", "5°F", "5 minutes", "95%", "85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.1", "source_chunk_ids": ["chunk_a2df764596b2414f"], "chunk_id": "chunk_a2df764596b2414f", "page_no": 269, "source_page_nos": [269], "evidence_text": "b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "CHW reset requests logic", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_1213cebf25b4796c"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_572d9075395bff29", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_1:chilled_water_reset_requests_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled-Water Reset Requests Suppression", "section_id": "5.22.8.1", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with chilled-water coil", "summary": "All CHW reset requests suppressed (send 0) if fan is not at MaxCoolSpeed.", "trigger_condition": "Fan not at MaxCoolSpeed", "required_behavior": "Suppress all requests (send 0).", "configurable_values": ["MaxCoolSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.1", "source_chunk_ids": ["chunk_a2df764596b2414f"], "chunk_id": "chunk_a2df764596b2414f", "page_no": 269, "source_page_nos": [269], "evidence_text": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "CHW reset requests suppression", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_572d9075395bff29"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_bcd2a5fac89c057f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_2:chiller_plant_requests_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Requests Logic", "section_id": "5.22.8.2", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with chilled-water coil", "summary": "Send chiller plant request if CHW valve >95% until <10%.", "trigger_condition": "CHW valve position >95%", "required_behavior": "Send 1 request until CHW valve position <10%; else send 0.", "configurable_values": ["95%", "10%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.2", "source_chunk_ids": ["chunk_642fed3dfec94864", "chunk_973159d7a6f04d85"], "chunk_id": "chunk_642fed3dfec94864", "page_no": 146, "source_page_nos": [146, 171], "evidence_text": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Chiller plant requests logic", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_bcd2a5fac89c057f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_eb8f8e476538e24e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_3:hot_water_reset_requests_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Requests Logic", "section_id": "5.22.8.3", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with hot-water coil", "summary": "Send reset requests based on SAT deviation and HW valve position.", "trigger_condition": "Fan at MaxHeatSpeed", "required_behavior": "If SAT < SATsp by 30°F for 5 min, send 3 requests; else if SAT < SATsp by 15°F for 5 min, send 2 requests; else if HW valve >95%, send 1 request until <85%; else send 0.", "configurable_values": ["30°F", "15°F", "5 minutes", "95%", "85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.3", "source_chunk_ids": ["chunk_cd001adb0c5340e1"], "chunk_id": "chunk_cd001adb0c5340e1", "page_no": 269, "source_page_nos": [269], "evidence_text": "b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "HW reset requests logic", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_eb8f8e476538e24e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_c44135b7816ef8e7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_3:hot_water_reset_requests_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Requests Suppression", "section_id": "5.22.8.3", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with hot-water coil", "summary": "All HW reset requests suppressed (send 0) if fan is not at MaxHeatSpeed.", "trigger_condition": "Fan not at MaxHeatSpeed", "required_behavior": "Suppress all requests (send 0).", "configurable_values": ["MaxHeatSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.3", "source_chunk_ids": ["chunk_cd001adb0c5340e1"], "chunk_id": "chunk_cd001adb0c5340e1", "page_no": 269, "source_page_nos": [269], "evidence_text": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "HW reset requests suppression", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c44135b7816ef8e7"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_42ecb8a38b2539d5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_4:heating_hot_water_plant_requests_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Hot-Water Plant Requests Logic", "section_id": "5.22.8.4", "section_title": "Plant Requests", "equipment_scope": "Fan Coil Unit with hot-water coil", "summary": "Send heating plant request if HW valve >95% until <10%.", "trigger_condition": "HW valve position >95%", "required_behavior": "Send 1 request until HW valve position <10%; else send 0.", "configurable_values": ["95%", "10%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.4", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_d6281c984d204393", "chunk_2572d3944d8f43d0", "chunk_65ec316caadd4636", "chunk_57a11e0544d04c6e"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 87, 91, 95, 152], "evidence_text": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 5 chunks", "judge_reason": "Heating plant requests logic", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_42ecb8a38b2539d5"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T025940Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_22"]}}
{"candidate_id": "cand_bfd549125a0ed615", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_3:active_setpoint_selection_by_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Active Setpoint Selection by Zone Group Mode", "section_id": "5.3.2.3", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones", "summary": "Active setpoints shall be occupied setpoints during occupied, warm-up, and cooldown modes; unoccupied setpoints during unoccupied, setback, and setup modes.", "trigger_condition": "Zone Group operating mode changes.", "required_behavior": "Use occupied setpoints in Occupied, Warm-up, Cooldown modes; use unoccupied setpoints in Unoccupied, Setback, Setup modes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. The set points shall be the occupied set points during occupied mode, warm-up mode, and cooldown mode. b. The set points shall be the unoccupied set points during unoccupied mode, setback mode, and setup mode.", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. The set points shall be the occupied set points during occupied mode, warm-up mode, and cooldown mode. b. The set points shall be the unoccupied set points during unoccupied mode, setback mode, and setup mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.3", "source_chunk_ids": ["chunk_61845a8b2d6c4405"], "chunk_id": "chunk_61845a8b2d6c4405", "page_no": 67, "source_page_nos": [67], "evidence_text": "The active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. The set points shall be the occupied set points during occupied mode, warm-up mode, and cooldown mode. b. The set points shall be the unoccupied set points during unoccupied mode, setback mode, and setup mode.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Active setpoint selection based on zone group mode, operational sequence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_bfd549125a0ed615"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_3b57dede4f2dfaee", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_4:zone_setpoint_overlap_prevention", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Setpoint Overlap Prevention", "section_id": "5.3.2.4", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones", "summary": "Software shall prevent heating setpoint from exceeding cooling setpoint minus 0.5°C (1°F), unoccupied heating setpoint from exceeding occupied heating setpoint, and unoccupied cooling setpoint from being less than occupied cooling setpoint.", "trigger_condition": "When setpoints are configured or adjusted.", "required_behavior": "Enforce minimum difference of 0.5°C (1°F) between heating and cooling setpoints; ensure unoccupied heating setpoint ≤ occupied heating setpoint; ensure unoccupied cooling setpoint ≥ occupied cooling setpoint.", "configurable_values": ["0.5°C (1°F) minimum difference"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The software shall prevent the following: a. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoints shall be 0.5°C [1°F]). b. The unoccupied heating setpoint from exceeding the occupied heating setpoint. c. The unoccupied cooling setpoint from being less than the occupied cooling setpoint.", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.3.2.4.  The software shall prevent  the following:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_61845a8b2d6c4405"], "chunk_id": "chunk_61845a8b2d6c4405", "page_no": 67, "source_page_nos": [67], "evidence_text": "5.3.2.4.  The software shall prevent  the following:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule preventing setpoint overlap with specific limits, grounded in evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_3b57dede4f2dfaee"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_3bf792f851866da4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5:local_setpoint_adjustment_limits", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Local Setpoint Adjustment Limits", "section_id": "5.3.2.5", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones with local setpoint adjustment", "summary": "Local setpoint adjustment offsets shall be persistent software points, limited by absolute limits: active occupied cooling setpoint between 22°C (72°F) and 27°C (80°F), active occupied heating setpoint between 18°C (65°F) and 22°C (72°F).", "trigger_condition": "When zone has a local setpoint adjustment knob/button.", "required_behavior": "Store offsets persistently; limit active occupied cooling setpoint to 22-27°C (72-80°F) and active occupied heating setpoint to 18-22°C (65-72°F).", "configurable_values": ["22°C (72°F) minimum cooling setpoint", "27°C (80°F) maximum cooling setpoint", "18°C (65°F) minimum heating setpoint", "22°C (72°F) maximum heating setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "As a default, the active occupied cooling setpoint shall be limited between 22°C (72°F) and 27°C (80°F). As a default, the active occupied heating setpoint shall be limited between 18°C (65°F) and 22°C (72°F).", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.3.2.5.  Where the zone has a local setpoint  adjustment knob/ button :", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6348d2efda05450d"], "chunk_id": "chunk_6348d2efda05450d", "page_no": 67, "source_page_nos": [67], "evidence_text": "5.3.2.5.  Where the zone has a local setpoint  adjustment knob/ button :", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specific limits for local setpoint adjustments, matching evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_3bf792f851866da4"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_6aa9a9aa3cb6abfc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5_informative_note:demand_limit_level_reset_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Demand Limit Level Reset Condition", "section_id": "5.3.2.5 (informative note)", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones", "summary": "Demand limit level switch shall be set when measured demand exceeds limit; reset when demand is less than 10% below limit for minimum 15 minutes and time is no longer within on-peak/partial-peak window.", "trigger_condition": "Measured demand exceeds limit.", "required_behavior": "Set demand-limit level switch; reset when demand < 90% of limit for 15 minutes and outside peak window.", "configurable_values": ["10% hysteresis", "15 minutes reset time"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the measured demand exceeds the limit, the demand-limit level switch for that level shall be set; when demand is less than 10% below the limit for a minimum of 15 minutes, and the time is no longer within the on-peak or partial-peak window, the switch shall be reset.", "page_hint": 68}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the measured demand exceeds the limit, the demand-limit level switch for that level shall be set; when demand is less than 10% below the limit for a minimum of 15 minutes, and the time is no longer within the on-peak or partial-peak window, the switch shall be reset.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5 (informative note)", "source_chunk_ids": ["chunk_18d8cad03c734659"], "chunk_id": "chunk_18d8cad03c734659", "page_no": 68, "source_page_nos": [68], "evidence_text": "When the measured demand exceeds the limit, the demand-limit level switch for that level shall be set; when demand is less than 10% below the limit for a minimum of 15 minutes, and the time is no longer within the on-peak or partial-peak window, the switch shall be reset.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Demand limit level reset conditions, operational rule from informative note.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6aa9a9aa3cb6abfc"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_4c466240cddd8806", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5_informative_note:demand_limit_sliding_window_method", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Demand Limit Sliding Window Method", "section_id": "5.3.2.5 (informative note)", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones", "summary": "Demand control function shall use a sliding window method selectable in increments of 1 minute up to 60 minutes, with a 15-minute default.", "trigger_condition": "When demand limiting is active.", "required_behavior": "Use sliding window method for demand calculation.", "configurable_values": ["Window duration: 1 to 60 minutes, default 15 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The demand control function shall use a sliding window method selectable in increments of 1 minute, up to 60 minutes, with a 15-minute default.", "page_hint": 68}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The demand control function shall use a sliding window method selectable in increments of 1 minute, up to 60 minutes, with a 15-minute default.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5 (informative note)", "source_chunk_ids": ["chunk_18d8cad03c734659"], "chunk_id": "chunk_18d8cad03c734659", "page_no": 68, "source_page_nos": [68], "evidence_text": "The demand control function shall use a sliding window method selectable in increments of 1 minute, up to 60 minutes, with a 15-minute default.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Demand limit sliding window method, operational requirement from informative note.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_4c466240cddd8806"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_e612400cbed85894", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5_c:single_setpoint_adjustment_moves_both_setpoints", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single Setpoint Adjustment Moves Both Setpoints", "section_id": "5.3.2.5.c", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones with single setpoint adjustment", "summary": "If zone thermostat provides only a single set-point adjustment, the adjustment shall move both active heating and cooling setpoints upward or downward by the same amount, within limits.", "trigger_condition": "When single setpoint adjustment is used.", "required_behavior": "Move both heating and cooling setpoints equally.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If zone thermostat provides only a single set-point adjustment, then the adjustment shall move both the active heating and cooling setpoints upward or downward by the same amount, within the limits described in Section 5.3.2.5.b.", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If zone thermostat provides only a single set-point adjustment, then the adjustment shall move both the active heating and cooling setpoints upward or downward by the same amount, within the limits described in Section 5.3.2.5.b.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5.c", "source_chunk_ids": ["chunk_47dcf3ffbdb547ad"], "chunk_id": "chunk_47dcf3ffbdb547ad", "page_no": 67, "source_page_nos": [67], "evidence_text": "If zone thermostat provides only a single set-point adjustment, then the adjustment shall move both the active heating and cooling setpoints upward or downward by the same amount, within the limits described in Section 5.3.2.5.b.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Single setpoint adjustment behavior, directly from guideline.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e612400cbed85894"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_9f5b96d8af078c59", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5_d:local_setpoint_adjustment_mode_restriction", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Local Setpoint Adjustment Mode Restriction", "section_id": "5.3.2.5.d", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones with local setpoint adjustment", "summary": "Local setpoint adjustment shall only affect occupied setpoints in Occupied Mode, Warmup Mode, and Cooldown Mode; no impact in other modes.", "trigger_condition": "When zone is in a mode other than Occupied, Warmup, or Cooldown.", "required_behavior": "Ignore local setpoint adjustment in unoccupied modes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The adjustment shall only affect occupied setpoints in Occupied Mode, Warmup Mode, and Cooldown Mode and shall have no impact on setpoints in all other modes.", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The adjustment shall only affect occupied setpoints in Occupied Mode, Warmup Mode, and Cooldown Mode and shall have no impact on setpoints in all other modes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5.d", "source_chunk_ids": ["chunk_47dcf3ffbdb547ad"], "chunk_id": "chunk_47dcf3ffbdb547ad", "page_no": 67, "source_page_nos": [67], "evidence_text": "The adjustment shall only affect occupied setpoints in Occupied Mode, Warmup Mode, and Cooldown Mode and shall have no impact on setpoints in all other modes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Mode restriction for local setpoint adjustments, directly from section.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9f5b96d8af078c59"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_54cd83216460ba6b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5_e:local_setpoint_adjustment_freeze_during_demand_limiting", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Local Setpoint Adjustment Freeze During Demand Limiting", "section_id": "5.3.2.5.e", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones with local setpoint adjustment", "summary": "At the onset of demand limiting, the local set-point adjustment value shall be frozen and further adjustment suspended for the duration of the demand-limit event.", "trigger_condition": "When demand limiting begins.", "required_behavior": "Freeze the local setpoint adjustment value; ignore further local adjustments until demand-limit event ends.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "At the onset of demand limiting, the local set-point adjustment value shall be frozen. Further adjustment of the setpoint by local controls shall be suspended for the duration of the demand-limit event.", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "At the onset of demand limiting, the local set-point adjustment value shall be frozen. Further adjustment of the setpoint by local controls shall be suspended for the duration of the demand-limit event.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5.e", "source_chunk_ids": ["chunk_47dcf3ffbdb547ad"], "chunk_id": "chunk_47dcf3ffbdb547ad", "page_no": 67, "source_page_nos": [67], "evidence_text": "At the onset of demand limiting, the local set-point adjustment value shall be frozen. Further adjustment of the setpoint by local controls shall be suspended for the duration of the demand-limit event.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Behavior during demand limiting event, quoted accurately.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_54cd83216460ba6b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_3d26e24e19f2743e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_8:window_switch_setpoint_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Window Switch Setpoint Override", "section_id": "5.3.2.8", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zones with operable window switches", "summary": "When window switch indicates window is open, heating setpoint temporarily set to 4°C (40°F) and cooling setpoint to 49°C (120°F). If window open during other than Occupied Mode, generate Level 4 alarm.", "trigger_condition": "Window switch indicates window is open.", "required_behavior": "Set heating setpoint to 4°C (40°F) and cooling setpoint to 49°C (120°F). Generate Level 4 alarm if window open during non-Occupied Mode.", "configurable_values": ["4°C (40°F) heating setpoint", "49°C (120°F) cooling setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For zones that have operable windows with indicator switches, when the window switch indicates the window is open, the heating setpoint shall be temporarily set to 4°C (40°F) and the cooling setpoint shall be temporarily set to 49°C (120°F). When the window switch indicates that the window is open during other than Occupied Mode, a Level 4 alarm shall be generated.", "page_hint": 68}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For zones that have operable windows with indicator switches, when the window switch indicates the window is open, the heating setpoint shall be temporarily set to 4°C (40°F) and the cooling setpoint shall be temporarily set to 49°C (120°F). When the window switch indicates that the window is open during other than Occupied Mode, a Level 4 alarm shall be generated.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.8", "source_chunk_ids": ["chunk_59bb7a00e23a4a34"], "chunk_id": "chunk_59bb7a00e23a4a34", "page_no": 68, "source_page_nos": [68], "evidence_text": "For zones that have operable windows with indicator switches, when the window switch indicates the window is open, the heating setpoint shall be temporarily set to 4°C (40°F) and the cooling setpoint shall be temporarily set to 49°C (120°F). When the window switch indicates that the window is open during other than Occupied Mode, a Level 4 alarm shall be generated.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Window switch override setpoints and alarm, clear operational rule.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_3d26e24e19f2743e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_25dd3ce7eef89884", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_3:local_override_timer", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Local Override Timer", "section_id": "5.3.3", "section_title": "Local Override", "equipment_scope": "Generic Thermal Zones", "summary": "When thermostat override buttons are depressed, call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.", "trigger_condition": "Thermostat override button depressed.", "required_behavior": "Send Occupied Mode request to Zone Group control for 60 minutes.", "configurable_values": ["60 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When thermostat override buttons are depressed, the call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.", "page_hint": 69}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When thermostat override buttons are depressed, the call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.3", "source_chunk_ids": ["chunk_79a6200fa32545b9"], "chunk_id": "chunk_79a6200fa32545b9", "page_no": 69, "source_page_nos": [69], "evidence_text": "When thermostat override buttons are depressed, the call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Override timer duration, directly from guideline.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_25dd3ce7eef89884"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_c491c8297b5d095d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_4_1_a:heating_loop_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Loop Enable/Disable", "section_id": "5.3.4.1.a", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zones", "summary": "Heating Loop shall be enabled when space temperature is below heating setpoint and disabled when above heating setpoint and loop output is zero for 30 seconds.", "trigger_condition": "Space temperature below heating setpoint.", "required_behavior": "Enable Heating Loop; disable when space temperature above setpoint and loop output zero for 30 seconds.", "configurable_values": ["30 seconds disable delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoint temperature and the loop output is zero for 30 seconds.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoint temperature and the loop output is zero for 30 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.1.a", "source_chunk_ids": ["chunk_50f277261a6340e5"], "chunk_id": "chunk_50f277261a6340e5", "page_no": 70, "source_page_nos": [70], "evidence_text": "The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoint temperature and the loop output is zero for 30 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Heating loop enable/disable conditions, operational control logic.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c491c8297b5d095d"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_e5f1ea12f2141d0d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_4_1_b:cooling_loop_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Loop Enable/Disable", "section_id": "5.3.4.1.b", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zones", "summary": "Cooling Loop shall be enabled when space temperature is above cooling setpoint and disabled when below cooling setpoint and loop output is zero for 30 seconds.", "trigger_condition": "Space temperature above cooling setpoint.", "required_behavior": "Enable Cooling Loop; disable when space temperature below setpoint and loop output zero for 30 seconds.", "configurable_values": ["30 seconds disable delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Cooling Loop shall be enabled whenever the space temperature is above the current zone cooling set-point temperature and disabled when space temperature is below the current zone cooling set-point temperature and the loop output is zero for 30 seconds.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The Cooling Loop shall be enabled whenever the space temperature is above the current zone cooling set-point temperature and disabled when space temperature is below the current zone cooling set-point temperature and the loop output is zero for 30 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.1.b", "source_chunk_ids": ["chunk_50f277261a6340e5"], "chunk_id": "chunk_50f277261a6340e5", "page_no": 70, "source_page_nos": [70], "evidence_text": "The Cooling Loop shall be enabled whenever the space temperature is above the current zone cooling set-point temperature and disabled when space temperature is below the current zone cooling set-point temperature and the loop output is zero for 30 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Cooling loop enable/disable conditions, operational control logic.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e5f1ea12f2141d0d"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_15eab5047944f9c6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_4_2:cooling_loop_output_range", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Loop Output Range", "section_id": "5.3.4.2", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zones", "summary": "Cooling Loop output shall be a software point ranging from 0% (no cooling) to 100% (full cooling).", "trigger_condition": null, "required_behavior": "Output 0% to 100% representing cooling demand.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Cooling Loop shall maintain the space temperature at the active cooling setpoint. The output of the loop shall be a software point ranging from 0% (no cooling) to 100% (full cooling).", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The Cooling Loop shall maintain the space temperature at the active cooling setpoint. The output of the loop shall be a software point ranging from 0% (no cooling) to 100% (full cooling).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.2", "source_chunk_ids": ["chunk_50f277261a6340e5"], "chunk_id": "chunk_50f277261a6340e5", "page_no": 70, "source_page_nos": [70], "evidence_text": "The Cooling Loop shall maintain the space temperature at the active cooling setpoint. The output of the loop shall be a software point ranging from 0% (no cooling) to 100% (full cooling).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Cooling loop output range specification, grounded in evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_15eab5047944f9c6"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_5eb654b78cf2b0e6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_4_3:heating_loop_output_range", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Loop Output Range", "section_id": "5.3.4.3", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zones", "summary": "Heating Loop output shall be a software point ranging from 0% (no heating) to 100% (full heating).", "trigger_condition": null, "required_behavior": "Output 0% to 100% representing heating demand.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Heating Loop shall maintain the space temperature at the active heating setpoint. The output of the loop shall be a software point ranging from 0% (no heating) to 100% (full heating).", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The Heating Loop shall maintain the space temperature at the active heating setpoint. The output of the loop shall be a software point ranging from 0% (no heating) to 100% (full heating).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.3", "source_chunk_ids": ["chunk_a3fc51e982764d15"], "chunk_id": "chunk_a3fc51e982764d15", "page_no": 70, "source_page_nos": [70], "evidence_text": "The Heating Loop shall maintain the space temperature at the active heating setpoint. The output of the loop shall be a software point ranging from 0% (no heating) to 100% (full heating).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Heating loop output range specification, grounded in evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_5eb654b78cf2b0e6"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_6ac4ffd9f3068387", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_3_4_4:control_loop_type_requirement", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Control Loop Type Requirement", "section_id": "5.3.4.4", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zones", "summary": "Loops shall use proportional + integral logic; proportional-only is not acceptable. Integral gain shall be small relative to proportional gain. P and I gains shall be adjustable by operator.", "trigger_condition": null, "required_behavior": "Use PI control; allow operator adjustment of P and I gains.", "configurable_values": ["Proportional gain", "Integral gain"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Loops shall use proportional + integral logic or other technology with similar performance. Proportional-only control is not acceptable, although the integral gain shall be small relative to the proportional gain. P and I gains shall be adjustable by the operator.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Loops shall use proportional + integral logic or other technology with similar performance. Proportional-only control is not acceptable, although the integral gain shall be small relative to the proportional gain. P and I gains shall be adjustable by the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.4", "source_chunk_ids": ["chunk_a3fc51e982764d15"], "chunk_id": "chunk_a3fc51e982764d15", "page_no": 70, "source_page_nos": [70], "evidence_text": "Loops shall use proportional + integral logic or other technology with similar performance. Proportional-only control is not acceptable, although the integral gain shall be small relative to the proportional gain. P and I gains shall be adjustable by the operator.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Control loop type and tuning requirements, operational parameter spec.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6ac4ffd9f3068387"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_82937d34036fd1c6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_3_6_1_b:low_temperature_zone_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Temperature Zone Alarm", "section_id": "5.3.6.1.b", "section_title": "Zone Alarms", "equipment_scope": "Generic Thermal Zones", "summary": "If zone is 2°C (3°F) below heating setpoint for 10 minutes, generate Level 4 alarm. If 3°C (5°F) below for 10 minutes, generate Level 3 alarm.", "trigger_condition": "Zone temperature below heating setpoint by threshold for 10 minutes.", "required_behavior": "Generate Level 4 alarm for 2°C (3°F) deviation; Level 3 alarm for 3°C (5°F) deviation.", "configurable_values": ["2°C (3°F) threshold for Level 4", "3°C (5°F) threshold for Level 3", "10 minutes time delay"], "fault_condition": "Zone temperature below heating setpoint by threshold.", "commissioning_check": null, "evidence_quote": "Low-temperature alarm: 1. If the zone is 2°C (3°F) below heating setpoint for 10 minutes, generate a Level 4 alarm. 2. If the zone is 3°C (5°F) below heating setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Low-temperature alarm: 1. If the zone is 2°C (3°F) below heating setpoint for 10 minutes, generate a Level 4 alarm. 2. If the zone is 3°C (5°F) below heating setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1.b", "source_chunk_ids": ["chunk_b41dc3b687774d6e"], "chunk_id": "chunk_b41dc3b687774d6e", "page_no": 70, "source_page_nos": [70], "evidence_text": "Low-temperature alarm: 1. If the zone is 2°C (3°F) below heating setpoint for 10 minutes, generate a Level 4 alarm. 2. If the zone is 3°C (5°F) below heating setpoint for 10 minutes, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Low temperature alarm thresholds and levels, fault diagnostic rule.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_82937d34036fd1c6"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021913Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_3"]}}
{"candidate_id": "cand_3f6329b2102e7af7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_1:zone_group_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Definition", "section_id": "5.4.1", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "trigger_condition": null, "required_behavior": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.1", "source_chunk_ids": ["chunk_7839e867e2e3446a"], "chunk_id": "chunk_7839e867e2e3446a", "page_no": 71, "source_page_nos": [71], "evidence_text": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational definition of Zone Group, grounded in evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021950Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_4", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_3f6329b2102e7af7"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021950Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_4"]}}
{"candidate_id": "cand_6717fd726694cc3c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_2:zone_group_independent_schedules_and_modes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Independent Schedules and Modes", "section_id": "5.4.2", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "trigger_condition": null, "required_behavior": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.2", "source_chunk_ids": ["chunk_7839e867e2e3446a"], "chunk_id": "chunk_7839e867e2e3446a", "page_no": 71, "source_page_nos": [71], "evidence_text": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational requirement for independent schedules and modes, supported by evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021950Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_4", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6717fd726694cc3c"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021950Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_4"]}}
{"candidate_id": "cand_83e7fc9b493b02d2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_3:occupied_standby_mode_not_a_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied-Standby Mode Not a Zone-Group Mode", "section_id": "5.4.3", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "trigger_condition": null, "required_behavior": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.3", "source_chunk_ids": ["chunk_4c893f817bea4a60"], "chunk_id": "chunk_4c893f817bea4a60", "page_no": 71, "source_page_nos": [71], "evidence_text": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Clarification that occupied-standby is not a zone-group mode, a useful operational distinction.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021950Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_4", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_83e7fc9b493b02d2"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021950Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_4"]}}
{"candidate_id": "cand_82f58551ead376e2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_3:zone_group_mode_consistency", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Mode Consistency", "section_id": "5.4.3", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "All zones in each Zone Group shall be in the same zone-group operating mode. If one zone enters a mode other than Unoccupied Mode, all zones in that Zone Group shall enter that mode.", "trigger_condition": "If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy)", "required_behavior": "All zones in that Zone Group shall enter that mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All zones in each Zone Group shall be in the same zone-group operating mode as defined in Section 5.4.6. If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy), all zones in that Zone Group shall enter that mode.", "page_hint": 71}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All zones in each Zone Group shall be in the same zone-group operating mode as defined in Section 5.4.6. If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy), all zones in that Zone Group shall enter that mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.3", "source_chunk_ids": ["chunk_4c893f817bea4a60"], "chunk_id": "chunk_4c893f817bea4a60", "page_no": 71, "source_page_nos": [71], "evidence_text": "All zones in each Zone Group shall be in the same zone-group operating mode as defined in Section 5.4.6. If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy), all zones in that Zone Group shall enter that mode.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for mode consistency across zones in a group, directly quoted.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T021950Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_4", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_82f58551ead376e2"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T021950Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_4"]}}
{"candidate_id": "cand_1a4490b106ce8519", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_3:dcv_not_provided_for_cooling_only_boxes_due_to_overcooling_risk", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "DCV Not Provided for Cooling-Only Boxes Due to Overcooling Risk", "section_id": "5.5.3", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "DCV logic is not provided for cooling-only boxes because it results in periods of overcooling due to CO2 levels rising faster than cooling load.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.", "page_hint": 73}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.3", "source_chunk_ids": ["chunk_be64eb4ce36142b8"], "chunk_id": "chunk_be64eb4ce36142b8", "page_no": 73, "source_page_nos": [73], "evidence_text": "DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance with direct evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_1a4490b106ce8519"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5"]}}
{"candidate_id": "cand_6e5f5ab98936cf85", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_3:heating_capability_condition_for_cooling_only_terminal_units", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Heating Capability Condition for Cooling-Only Terminal Units", "section_id": "5.5.3", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Cooling-only terminal units can provide heating only when AHU supply air temperature is more than 3°C (5°F) above room temperature.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "page_hint": 73}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.3", "source_chunk_ids": ["chunk_be64eb4ce36142b8"], "chunk_id": "chunk_be64eb4ce36142b8", "page_no": 73, "source_page_nos": [73], "evidence_text": "Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance with direct evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6e5f5ab98936cf85"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5"]}}
{"candidate_id": "cand_fd3602b3f2facbf1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_3:recommendation_to_use_reheat_box_when_minimum_ventilation_rate_exceeds_25_of_cooling_maximum_or_dcv_is_used", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Recommendation to Use Reheat Box When Minimum Ventilation Rate Exceeds 25% of Cooling Maximum or DCV is Used", "section_id": "5.5.3", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "If minimum ventilation rate is more than 25% of cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.", "page_hint": 73}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.3", "source_chunk_ids": ["chunk_be64eb4ce36142b8"], "chunk_id": "chunk_be64eb4ce36142b8", "page_no": 73, "source_page_nos": [73], "evidence_text": "If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance with direct evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_fd3602b3f2facbf1"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5"]}}
{"candidate_id": "cand_b6fc1e72dfe0bd3b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_1:cooling_only_vav_zone_state_to_active_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling-Only VAV Zone State to Active Airflow Setpoint Mapping", "section_id": "5.5.5.1", "section_title": "Control Logic for Cooling-Only VAV Zone", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "When Zone State is cooling, map cooling-loop output to active airflow setpoint from minimum to cooling maximum. If supply air temperature is greater than room temperature, cap setpoint at minimum.", "trigger_condition": "Zone State is cooling", "required_behavior": "Map cooling-loop output to active airflow setpoint from minimum endpoint to cooling maximum endpoint. If supply air temperature from air handler is greater than room temperature, set active airflow setpoint no higher than minimum endpoint.", "configurable_values": ["Vmin", "Vcool-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.1", "source_chunk_ids": ["chunk_276f4de207684871"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74], "evidence_text": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence rule with direct evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b6fc1e72dfe0bd3b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5"]}}
{"candidate_id": "cand_d3a64a4b88f48a25", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_2:cooling_only_vav_zone_deadband_active_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling-Only VAV Zone Deadband Active Airflow Setpoint", "section_id": "5.5.5.2", "section_title": "Control Logic for Cooling-Only VAV Zone", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "When Zone State is deadband, set active airflow setpoint to minimum endpoint.", "trigger_condition": "Zone State is deadband", "required_behavior": "Set active airflow setpoint to minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.2", "source_chunk_ids": ["chunk_276f4de207684871", "chunk_e4a976e33aed44b9"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74, 76], "evidence_text": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence rule with direct evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d3a64a4b88f48a25"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5"]}}
{"candidate_id": "cand_a1e9206abff762c5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_3:cooling_only_vav_zone_heating_active_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling-Only VAV Zone Heating Active Airflow Setpoint Mapping", "section_id": "5.5.5.3", "section_title": "Control Logic for Cooling-Only VAV Zone", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "When Zone State is heating, map heating-loop output to active airflow setpoint from minimum to heating maximum. If supply air temperature is less than 3°C above room temperature, cap setpoint at minimum.", "trigger_condition": "Zone State is heating", "required_behavior": "Map heating-loop output to active airflow setpoint from minimum endpoint to heating maximum endpoint. If supply air temperature from air handler is less than 3°C (5°F) above room temperature, set active airflow setpoint no higher than minimum endpoint.", "configurable_values": ["Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.3", "source_chunk_ids": ["chunk_276f4de207684871"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74], "evidence_text": "When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence rule with direct evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_a1e9206abff762c5"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5"]}}
{"candidate_id": "cand_a84a1077b6d35b2e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_4:cooling_only_vav_damper_modulation_to_maintain_active_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling-Only VAV Damper Modulation to Maintain Active Airflow Setpoint", "section_id": "5.5.5.4", "section_title": "Control Logic for Cooling-Only VAV Zone", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Modulate VAV damper to maintain measured airflow at active setpoint.", "trigger_condition": "Always active when zone is in operation", "required_behavior": "Modulate VAV damper by a control loop to maintain measured airflow at active setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.4", "source_chunk_ids": ["chunk_276f4de207684871", "chunk_98b42bcd63624cb8"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74, 77], "evidence_text": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence rule with direct evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_a84a1077b6d35b2e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5"]}}
{"candidate_id": "cand_f2d95df4d5d1b7c5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1_a:low_airflow_alarm_70_of_setpoint_for_10_minutes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm (70% of Setpoint for 10 Minutes)", "section_id": "5.5.6.1.a", "section_title": "Alarms - Low Airflow", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Generate Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1.a", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 10 chunks", "judge_reason": "Fault diagnostic rule with direct evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f2d95df4d5d1b7c5"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5"]}}
{"candidate_id": "cand_74c6d7cc27148059", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1_b:low_airflow_alarm_50_of_setpoint_for_10_minutes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm (50% of Setpoint for 10 Minutes)", "section_id": "5.5.6.1.b", "section_title": "Alarms - Low Airflow", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Generate Level 3 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1.b", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 106], "evidence_text": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 8 chunks", "judge_reason": "Fault diagnostic rule with direct evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_74c6d7cc27148059"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5"]}}
{"candidate_id": "cand_a4e7a49f567b01f2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1_c:low_airflow_alarm_suppression_for_zero_importance_multiplier_zones", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Suppression for Zero Importance Multiplier Zones", "section_id": "5.5.6.1.c", "section_title": "Alarms - Low Airflow", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Suppress low airflow alarms for zones with importance multiplier of 0 for static pressure reset T&R loop.", "trigger_condition": "Zone importance multiplier = 0", "required_behavior": "Suppress low airflow alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1.c", "source_chunk_ids": ["chunk_3b079fd8dfc044ba"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74], "evidence_text": "If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule with direct evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_a4e7a49f567b01f2"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5"]}}
{"candidate_id": "cand_8f1e6595733134a4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_2:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.5.6.2", "section_title": "Alarms - Airflow Sensor Calibration", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Generate Level 3 alarm if fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum or 50 cfm for 30 minutes.", "trigger_condition": "Fan serving zone is OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.2", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_cfb0b6b8a2614bc8", "chunk_41badee17864467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 93], "evidence_text": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 6 chunks", "judge_reason": "Fault diagnostic rule with direct evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_8f1e6595733134a4"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5"]}}
{"candidate_id": "cand_1c64a4f18efa15cc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_3:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.5.6.3", "section_title": "Alarms - Leaking Damper", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Generate Level 4 alarm if damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum or 50 cfm for 10 minutes while fan is proven on.", "trigger_condition": "Damper position = 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is proven on", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Damper position = 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is proven on", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.3", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 90, 94], "evidence_text": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 5 chunks", "judge_reason": "Fault diagnostic rule with direct evidence.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_1c64a4f18efa15cc"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022132Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_5"]}}
{"candidate_id": "cand_d9a9164abbe156f1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_1:zone_state_cooling_airflow_setpoint_and_heating_coil_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone State Cooling Airflow Setpoint and Heating Coil Control", "section_id": "5.6.5.1", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "When zone state is cooling, the cooling-loop output maps to active airflow setpoint between cooling minimum and cooling maximum endpoints. Heating coil is disabled unless DAT is below minimum setpoint. If AHU SAT > room temperature, active airflow setpoint is no higher than minimum endpoint.", "trigger_condition": "Zone State is cooling", "required_behavior": "Map cooling-loop output to active airflow setpoint from cooling minimum endpoint to cooling maximum endpoint. Disable heating coil unless DAT is below minimum setpoint. If supply air temperature from air handler is greater than room temperature, set active airflow setpoint no higher than minimum endpoint.", "configurable_values": ["cooling minimum endpoint", "cooling maximum endpoint", "minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4). a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 76}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4). a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.1", "source_chunk_ids": ["chunk_e4a976e33aed44b9"], "chunk_id": "chunk_e4a976e33aed44b9", "page_no": 76, "source_page_nos": [76], "evidence_text": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4). a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d9a9164abbe156f1"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_d069ec9997fcac44", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_2:zone_state_deadband_airflow_setpoint_and_heating_coil_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone State Deadband Airflow Setpoint and Heating Coil Control", "section_id": "5.6.5.2", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "When zone state is deadband, active airflow setpoint is set to minimum endpoint. Heating coil is disabled unless DAT is below minimum setpoint.", "trigger_condition": "Zone State is deadband", "required_behavior": "Set active airflow setpoint to minimum endpoint. Disable heating coil unless DAT is below minimum setpoint.", "configurable_values": ["minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).", "page_hint": 76}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.2", "source_chunk_ids": ["chunk_e4a976e33aed44b9"], "chunk_id": "chunk_e4a976e33aed44b9", "page_no": 76, "source_page_nos": [76], "evidence_text": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d069ec9997fcac44"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_9881af26a73b3f8f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_3:heating_coil_disabled_during_pulse_width_modulated_closed_periods", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Coil Disabled During Pulse-Width Modulated Closed Periods", "section_id": "5.6.5.3", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "When airflow setpoint is pulse-width modulated per Section 5.2.2, the heating coil and PID loop shall be disabled with output set to 0 during closed periods.", "trigger_condition": "Airflow setpoint is pulse-width modulated and in closed period", "required_behavior": "Disable heating coil and PID loop, set output to 0 during closed periods.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the airflow setpoint is pulse-width modulated per Section 5.2.2, the heating coil and PID loop shall be disabled, with output set to 0 during closed periods.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the airflow setpoint is pulse-width modulated per Section 5.2.2, the heating coil and PID loop shall be disabled, with output set to 0 during closed periods.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.3", "source_chunk_ids": ["chunk_98b42bcd63624cb8"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77], "evidence_text": "When the airflow setpoint is pulse-width modulated per Section 5.2.2, the heating coil and PID loop shall be disabled, with output set to 0 during closed periods.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9881af26a73b3f8f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_3caa2fa43746872b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_4:heating_coil_minimum_discharge_air_temperature_in_occupied_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Coil Minimum Discharge Air Temperature in Occupied Mode", "section_id": "5.6.5.4", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "In Occupied Mode, modulate heating coil to maintain DAT no lower than 10°C (50°F).", "trigger_condition": "Occupied Mode", "required_behavior": "Modulate heating coil to maintain a DAT no lower than 10°C (50°F).", "configurable_values": ["10°C (50°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.4", "source_chunk_ids": ["chunk_98b42bcd63624cb8"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77], "evidence_text": "In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_3caa2fa43746872b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_5a4a20cd3bcb98e8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_5:vav_damper_modulation_to_maintain_measured_airflow_at_active_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation to Maintain Measured Airflow at Active Setpoint", "section_id": "5.6.5.5", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "The VAV damper is modulated by a control loop to maintain measured airflow at the active setpoint.", "trigger_condition": "Always active when zone is operating", "required_behavior": "Modulate VAV damper to maintain measured airflow at the active setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.5", "source_chunk_ids": ["chunk_276f4de207684871", "chunk_98b42bcd63624cb8"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74, 77], "evidence_text": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_5a4a20cd3bcb98e8"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_a879c9b053bdf08f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_1:low_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Level 3", "section_id": "5.6.6.1", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If measured airflow is less than 50% of setpoint for 10 minutes while setpoint > 0, generate Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["50%", "10 minutes"], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 106], "evidence_text": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 8 chunks", "judge_reason": "Fault diagnostic rule with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_a879c9b053bdf08f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_75941ae673aa7072", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_1:low_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Level 4", "section_id": "5.6.6.1", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["70%", "10 minutes"], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 10 chunks", "judge_reason": "Fault diagnostic rule with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_75941ae673aa7072"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_2803d600229c2678", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_1:low_airflow_alarm_suppression_for_importance_multiplier_0_zones", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Suppression for Importance-Multiplier 0 Zones", "section_id": "5.6.6.1", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Low airflow alarms are suppressed for zones with Importance-Multiplier of 0 for static pressure reset T&R control loop.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone has Importance-Multiplier of 0 for static pressure reset T&R control loop", "commissioning_check": null, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.1", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 98, 102, 106, 109], "evidence_text": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 8 chunks", "judge_reason": "Fault diagnostic rule with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_2803d600229c2678"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_e2eea1d09ae513d3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_2:low_dat_alarm_suppression_for_importance_multiplier_0_zones", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-DAT Alarm Suppression for Importance-Multiplier 0 Zones", "section_id": "5.6.6.2", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Low-DAT alarms are suppressed for zones with Importance-Multiplier of 0 for hot-water reset T&R control loop.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone has Importance-Multiplier of 0 for hot-water reset T&R control loop", "commissioning_check": null, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 5 chunks", "judge_reason": "Fault diagnostic rule with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e2eea1d09ae513d3"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_246243860c28506d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_2:low_discharge_air_temperature_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm Level 3", "section_id": "5.6.6.2", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If heating hot-water plant is proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes, generate Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["17°C (30°F)", "10 minutes"], "fault_condition": "Heating hot-water plant proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes", "commissioning_check": null, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 5 chunks", "judge_reason": "Fault diagnostic rule with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_246243860c28506d"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_20a5fa8c94e97111", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_2:low_discharge_air_temperature_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm Level 4", "section_id": "5.6.6.2", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["8.3°C (15°F)", "10 minutes"], "fault_condition": "Heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes", "commissioning_check": null, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 5 chunks", "judge_reason": "Fault diagnostic rule with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_20a5fa8c94e97111"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_51fc2dce32d24987", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_3:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.6.6.3", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If fan serving zone is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["10% of cooling maximum airflow setpoint", "50 cfm", "30 minutes"], "fault_condition": "Fan serving zone is OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.3", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_cfb0b6b8a2614bc8", "chunk_41badee17864467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 93], "evidence_text": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 6 chunks", "judge_reason": "Fault diagnostic rule with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_51fc2dce32d24987"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_0ed78d92532e996b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_4:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.6.6.4", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven ON, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["10% of cooling maximum airflow setpoint", "50 cfm", "10 minutes"], "fault_condition": "Damper position = 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan proven ON", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.4", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 90, 94], "evidence_text": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 5 chunks", "judge_reason": "Fault diagnostic rule with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_0ed78d92532e996b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_80c904e2f0a2f6e2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_5:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.6.6.5", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "If valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and fan is proven ON, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["15 minutes", "3°C (5°F)"], "fault_condition": "Valve position = 0% for 15 minutes, DAT > AHU SAT by 3°C (5°F), and fan proven ON", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.5", "source_chunk_ids": ["chunk_84053c481e324784", "chunk_60224ddff4204581"], "chunk_id": "chunk_84053c481e324784", "page_no": 78, "source_page_nos": [78, 82], "evidence_text": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Fault diagnostic rule with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_80c904e2f0a2f6e2"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_2b7e575267833764", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_1:cooling_sat_reset_requests_from_zone", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests from Zone", "section_id": "5.6.8.1", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Zone sends cooling SAT reset requests based on temperature exceedance and cooling loop output: 3 requests if zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes; 2 requests if by 2°C (3°F) for 2 minutes; 1 request if cooling loop > 95% until < 85%; 0 requests otherwise.", "trigger_condition": "Zone temperature exceeds cooling setpoint or cooling loop > 95%", "required_behavior": "Send 3 requests if zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes; else send 2 requests if by 2°C (3°F) for 2 minutes; else send 1 request if cooling loop > 95% until < 85%; else send 0 requests.", "configurable_values": ["3°C (5°F)", "2°C (3°F)", "2 minutes", "95%", "85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_87a28b7a44954318", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 83, 103, 107], "evidence_text": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Operational sequence with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_2b7e575267833764"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_6439a47c82dcb30c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_2:static_pressure_reset_requests_from_zone", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Requests from Zone", "section_id": "5.6.8.2", "section_title": "VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Zone sends static pressure reset requests based on airflow and damper position: 3 requests if measured airflow < 50% of setpoint and damper > 95% for 1 minute; 2 requests if airflow < 70% of setpoint and damper > 95% for 1 minute; 1 request if damper > 95% until < 85%; 0 requests otherwise.", "trigger_condition": "Measured airflow below setpoint and damper position > 95%", "required_behavior": "Send 3 requests if measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute; else send 2 requests if airflow < 70% of setpoint and damper > 95% for 1 minute; else send 1 request if damper > 95% until < 85%; else send 0 requests.", "configurable_values": ["50%", "70%", "95%", "85%", "1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.2", "source_chunk_ids": ["chunk_58270cd968db4bd1", "chunk_2eb9bd0251ca4387", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_556e579695a64893"], "chunk_id": "chunk_58270cd968db4bd1", "page_no": 91, "source_page_nos": [91, 99, 103, 110], "evidence_text": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 5 chunks", "judge_reason": "Operational sequence with clear evidence match.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6439a47c82dcb30c"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022235Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_6"]}}
{"candidate_id": "cand_7e7e62e4ee2cc874", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_7_4:endpoints_as_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Endpoints as Function of Zone Group Mode", "section_id": "5.7.4", "section_title": "Endpoints as a Function of Zone Group Mode", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Active endpoints used in control logic vary depending on the mode of the Zone Group. Table 5.7.4 defines endpoints for Occupied, Cooldown, Setup, Warmup, Setback, and Unoccupied modes.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Vcool-max", "Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.7.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "page_hint": 79}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Table 5.7.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.4", "source_chunk_ids": ["chunk_c89e44a786184873"], "chunk_id": "chunk_c89e44a786184873", "page_no": 79, "source_page_nos": [79], "evidence_text": "Table 5.7.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Table of endpoints as function of zone group mode, providing operational parameters.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_7e7e62e4ee2cc874"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_1f23ee5a981faa65", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_1:cooling_mode_primary_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Primary Airflow Setpoint Mapping", "section_id": "5.7.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "In cooling mode, the cooling-loop output is mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Map cooling-loop output to active primary airflow setpoint between minimum and cooling maximum endpoints. If AHU SAT > room temperature, limit setpoint to minimum endpoint.", "configurable_values": ["Vmin", "Vcool-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.1", "source_chunk_ids": ["chunk_937567df572647bd"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81], "evidence_text": "a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for cooling mode primary airflow setpoint mapping with temperature condition.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_1f23ee5a981faa65"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_c044027beed6690e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_2:deadband_mode_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Primary Airflow Setpoint", "section_id": "5.7.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "In deadband mode, the primary airflow setpoint shall be the minimum endpoint.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Set primary airflow setpoint to minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The primary airflow setpoint shall be the minimum endpoint.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. The primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.2", "source_chunk_ids": ["chunk_937567df572647bd"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81], "evidence_text": "a. The primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for deadband mode primary airflow setpoint.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c044027beed6690e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_515348b8d61c293b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_7_5_3:max_t_limit_per_ashrae_90_1", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "MaxΔT Limit per ASHRAE 90.1", "section_id": "5.7.5.3", "section_title": "When Zone State Is Heating", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C [90°F] at 21°C [70°F] space temperature setpoint) to minimize stratification.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["MaxΔT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C [90°F] at 21°C [70°F] space temperature setpoint) to minimize stratification.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C [90°F] at 21°C [70°F] space temperature setpoint) to minimize stratification.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.3", "source_chunk_ids": ["chunk_a91f19ba75a848aa", "chunk_6a8a02b47c854e43", "chunk_de9527b03b144b0a", "chunk_11aea9b4259b403b"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81, 85, 89, 93], "evidence_text": "ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C [90°F] at 21°C [70°F] space temperature setpoint) to minimize stratification.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Application guidance referencing ASHRAE 90.1 limit on supply air temperature.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_515348b8d61c293b"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_a9bd60b11768b3b1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_3:heating_mode_coil_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Coil Modulation", "section_id": "5.7.5.3", "section_title": "When Zone State Is Heating", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "The heating coil shall be modulated to maintain the discharge temperature at setpoint. Directly controlling heat off zone temperature control loop is not acceptable.", "trigger_condition": "Zone State is Heating", "required_behavior": "Modulate heating coil to maintain discharge temperature at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heat off zone temperature control loop is not acceptable).", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heat off zone temperature control loop is not acceptable).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.3", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heat off zone temperature control loop is not acceptable).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for heating coil modulation and prohibition of direct heat control.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_a9bd60b11768b3b1"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_f1e1b58f8c5e2624", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_3:heating_mode_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Primary Airflow Setpoint", "section_id": "5.7.5.3", "section_title": "When Zone State Is Heating", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "In heating mode, the active primary airflow setpoint shall be the minimum endpoint.", "trigger_condition": "Zone State is Heating", "required_behavior": "Set active primary airflow setpoint to minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.3", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "a. The active primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Operational rule for heating mode primary airflow setpoint.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f1e1b58f8c5e2624"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_7d56c364417f1dd6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_4:vav_damper_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation", "section_id": "5.7.5.4", "section_title": "VAV Damper Modulation", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.", "trigger_condition": "Always active when primary airflow setpoint is non-zero", "required_behavior": "Modulate VAV damper to maintain measured primary airflow at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.7.5.4. The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.5.4. The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.4", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "5.7.5.4. The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for VAV damper modulation to maintain airflow setpoint.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_7d56c364417f1dd6"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_b43397089ffbbdbd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_7_5_5:designer_must_ensure_ventilation_compliance", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Designer Must Ensure Ventilation Compliance", "section_id": "5.7.5.5", "section_title": "Fan Control", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.5", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 85], "evidence_text": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 3 chunks", "judge_reason": "Application guidance on designer responsibility for ventilation compliance.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b43397089ffbbdbd"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_3ec067caced56b20", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_5:fan_run_during_deadband_and_cooling_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Run During Deadband and Cooling (ASHRAE 62.1)", "section_id": "5.7.5.5", "section_title": "Fan Control", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.", "trigger_condition": "Ventilation according to ASHRAE 62.1-2016", "required_behavior": "Run fan in Deadband and Cooling when primary air volume < Voz for 1 minute; shut off when primary air volume > Voz by 10% for 3 minutes.", "configurable_values": ["Voz"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.5", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "b. If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for fan run in deadband and cooling based on ventilation requirements.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_3ec067caced56b20"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_a06bb0769b3bb679", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_5:fan_run_during_heating", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Run During Heating", "section_id": "5.7.5.5", "section_title": "Fan Control", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Fan shall run whenever Zone State is heating.", "trigger_condition": "Zone State is heating", "required_behavior": "Run fan.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Fan shall run whenever Zone State is heating.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Fan shall run whenever Zone State is heating.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.5", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "a. Fan shall run whenever Zone State is heating.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for fan run during heating state.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_a06bb0769b3bb679"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_5500999ec59f711f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_1:low_primary_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Level 3", "section_id": "5.7.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98], "evidence_text": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 7 chunks", "judge_reason": "Fault diagnostic rule for low primary airflow Level 3 alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_5500999ec59f711f"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_f9fb3b11fa380fce", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_1:low_primary_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Level 4", "section_id": "5.7.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.1", "source_chunk_ids": ["chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 9 chunks", "judge_reason": "Fault diagnostic rule for low primary airflow Level 4 alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f9fb3b11fa380fce"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_5efe7a49ddc2957d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_1:low_primary_airflow_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Suppression for Importance-Multiplier 0", "section_id": "5.7.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone Importance-Multiplier = 0 for static pressure reset T&R loop", "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.1", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 86, 89, 98, 102, 106], "evidence_text": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 6 chunks", "judge_reason": "Rule for suppressing low airflow alarms for zones with Importance-Multiplier 0.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_5efe7a49ddc2957d"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_b76abb3a56ffcc87", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_2:low_dat_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-DAT Alarm Suppression for Importance-Multiplier 0", "section_id": "5.7.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If a zone has an Importance-Multiplier of 0 for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone Importance-Multiplier = 0 for hot-water reset T&R loop", "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 89, 93], "evidence_text": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Rule for suppressing low DAT alarms for zones with Importance-Multiplier 0.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b76abb3a56ffcc87"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_d2891c4e69ad72ea", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_2:low_discharge_air_temperature_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm Level 3", "section_id": "5.7.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Heating hot-water plant proven ON and DAT < setpoint by 17°C (30°F) for 10 minutes", "commissioning_check": null, "evidence_quote": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 5 chunks", "judge_reason": "Fault diagnostic rule for low discharge air temperature Level 3 alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d2891c4e69ad72ea"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_eec7f3ddf85e9083", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_2:low_discharge_air_temperature_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm Level 4", "section_id": "5.7.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Heating hot-water plant proven ON and DAT < setpoint by 8.3°C (15°F) for 10 minutes", "commissioning_check": null, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 93], "evidence_text": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule for low discharge air temperature Level 4 alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_eec7f3ddf85e9083"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_7523f415aa076718", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_3:fan_alarm_commanded_on_status_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm - Commanded On, Status Off", "section_id": "5.7.6.3", "section_title": "Fan alarm", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. Commanded on, status off: Level 2.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Fan commanded ON but status OFF for 15 seconds after change", "commissioning_check": null, "evidence_quote": "5.7.6.3. Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded on, status off: Level 2", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.6.3. Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded on, status off: Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.3", "source_chunk_ids": ["chunk_bba3546fd12145da"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.6.3. Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded on, status off: Level 2", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for fan alarm when commanded on but status off.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_7523f415aa076718"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_ddb62b4394d9ff53", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_7_6_4:airflow_sensor_calibration_threshold_determination", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Airflow Sensor Calibration Threshold Determination", "section_id": "5.7.6.4", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.4", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_9af7adfbe8ac410b", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375", "chunk_5be1d16634c641bc", "chunk_7f88e0e3caa94133", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 94, 99, 102, 109], "evidence_text": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 9 chunks", "judge_reason": "Application guidance on determining thresholds for airflow sensor calibration alarms.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_ddb62b4394d9ff53"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_f9da3bdffcce0b99", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.7.6.4", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "commissioning_check": null, "evidence_quote": "5.7.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.4", "source_chunk_ids": ["chunk_bba3546fd12145da"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for airflow sensor calibration alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f9da3bdffcce0b99"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_a6da8ccb1b9eb86c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.7.6.6", "section_title": "Leaking Valve", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Valve position 0% for 15 minutes, DAT > AHU SAT by 3°C (5°F), and fan proven ON", "commissioning_check": null, "evidence_quote": "5.7.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.7.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.6", "source_chunk_ids": ["chunk_60224ddff4204581"], "chunk_id": "chunk_60224ddff4204581", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for leaking valve alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_a6da8ccb1b9eb86c"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022500Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_7"]}}
{"candidate_id": "cand_9a74cbf8c8728e07", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_8_5_1:designer_must_ensure_ventilation_compliance", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Designer Must Ensure Ventilation Compliance", "section_id": "5.8.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "The designer must ensure that the sum of indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "trigger_condition": null, "required_behavior": "Designer must verify that total ventilation (fan indirect + primary air at minimum setpoint) meets Standard 62.1 requirements.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "page_hint": 84}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 85], "evidence_text": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 3 chunks", "judge_reason": "Application guidance on designer ventilation compliance for cooling mode.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9a74cbf8c8728e07"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_f6c6dbf7076e0cc2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_mode_parallel_fan_control_for_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Parallel Fan Control for ASHRAE 62.1", "section_id": "5.8.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "In cooling mode and Occupied Mode, if ventilation is per ASHRAE 62.1, the parallel fan starts when primary airflow drops below Voz minus half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow setpoint equals Voz minus current primary airflow setpoint.", "trigger_condition": "Zone State is Cooling AND Occupied Mode AND ventilation per ASHRAE 62.1", "required_behavior": "Start parallel fan when primary airflow < Voz - 0.5*Pfan-z; shut off when primary airflow > Voz. Set fan airflow setpoint = Voz - current primary airflow setpoint.", "configurable_values": ["Voz", "Pfan-z"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1-2016, in Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current primary airflow setpoint.", "page_hint": 84}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1-2016, in Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1", "source_chunk_ids": ["chunk_80472798be6a42d9"], "chunk_id": "chunk_80472798be6a42d9", "page_no": 85, "source_page_nos": [85], "evidence_text": "c. If ventilation is according to ASHRAE Standard 62.1-2016, in Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current primary airflow setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specific operational sequence for parallel fan control in cooling mode.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f6c6dbf7076e0cc2"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_9ac904f56966573c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_8_5_2:deadband_ventilation_compliance", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Deadband Ventilation Compliance", "section_id": "5.8.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "The designer must ensure that the sum of indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "trigger_condition": null, "required_behavior": "Designer must verify total ventilation meets Standard 62.1.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "page_hint": 85}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 85], "evidence_text": "The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 3 chunks", "judge_reason": "Application guidance on designer ventilation compliance for deadband mode.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9ac904f56966573c"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_bb5885a3fe343939", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_mode_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Primary Airflow Setpoint", "section_id": "5.8.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "In deadband mode, the active primary airflow setpoint shall be the minimum endpoint.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Set active primary airflow setpoint to minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "a. The active primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Operational rule for deadband primary airflow setpoint.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_bb5885a3fe343939"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_d8737b3e6fb5bbc8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_mode_parallel_fan_control_for_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Parallel Fan Control for ASHRAE 62.1", "section_id": "5.8.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "In deadband mode, if ventilation is per ASHRAE 62.1, the parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow setpoint equals Voz minus active primary airflow setpoint.", "trigger_condition": "Zone State is Deadband AND ventilation per ASHRAE 62.1", "required_behavior": "Run parallel fan if active primary airflow setpoint < Voz. Set fan airflow setpoint = Voz - active primary airflow setpoint.", "configurable_values": ["Voz"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1-2016, parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1-2016, parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "source_chunk_ids": ["chunk_aefaf7f38d4843bf"], "chunk_id": "chunk_aefaf7f38d4843bf", "page_no": 85, "source_page_nos": [85], "evidence_text": "c. If ventilation is according to ASHRAE Standard 62.1-2016, parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for parallel fan control in deadband mode.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d8737b3e6fb5bbc8"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_d55beaf543cb09a8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_mode_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Primary Airflow Setpoint", "section_id": "5.8.5.3", "section_title": "When Zone State is Heating", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "In heating mode, the active primary airflow setpoint shall be the minimum endpoint.", "trigger_condition": "Zone State is Heating", "required_behavior": "Set active primary airflow setpoint to minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "a. The active primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Operational rule for heating primary airflow setpoint.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_d55beaf543cb09a8"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_47acccf8972ca966", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_8_5_3:electric_reheat_minimum_airflow_requirement", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Electric Reheat Minimum Airflow Requirement", "section_id": "5.8.5.3", "section_title": "When Zone State is Heating", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with electric reheat", "summary": "For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.", "trigger_condition": "Zone State is Heating AND electric reheat present", "required_behavior": "Ensure parallel fan minimum airflow at minimum speed exceeds electric heater minimum required airflow.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.", "page_hint": 85}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3", "source_chunk_ids": ["chunk_6a8a02b47c854e43"], "chunk_id": "chunk_6a8a02b47c854e43", "page_no": 85, "source_page_nos": [85], "evidence_text": "For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance on electric reheat minimum airflow.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_47acccf8972ca966"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_8f75f67f537300c2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_4:heating_coil_modulation_to_maintain_dat_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Coil Modulation to Maintain DAT Setpoint", "section_id": "5.8.5.4", "section_title": "Heating Coil Control", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "The heating coil shall be modulated to maintain the discharge temperature at setpoint. Directly controlling heating off zone temperature control loop is not acceptable.", "trigger_condition": "Heating coil active", "required_behavior": "Modulate heating coil to maintain discharge temperature at setpoint. Do not directly control heating off zone temperature control loop.", "configurable_values": ["DAT setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.5.4. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.5.4. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.4", "source_chunk_ids": ["chunk_eecb6231116c4bee"], "chunk_id": "chunk_eecb6231116c4bee", "page_no": 85, "source_page_nos": [85], "evidence_text": "5.8.5.4. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for heating coil modulation.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_8f75f67f537300c2"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_5477ba5669d68d5e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_5:vav_damper_modulation_to_maintain_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation to Maintain Primary Airflow Setpoint", "section_id": "5.8.5.5", "section_title": "VAV Damper Control", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "trigger_condition": "VAV damper active", "required_behavior": "Modulate VAV damper to maintain measured primary airflow at setpoint.", "configurable_values": ["primary airflow setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.5.5. The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.5.5. The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.5", "source_chunk_ids": ["chunk_eecb6231116c4bee"], "chunk_id": "chunk_eecb6231116c4bee", "page_no": 85, "source_page_nos": [85], "evidence_text": "5.8.5.5. The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for VAV damper modulation.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_5477ba5669d68d5e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_4047c642c2e0beab", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Level 3", "section_id": "5.8.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trigger_condition": "Measured airflow < 50% of setpoint for 10 minutes AND setpoint > 0", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["50% threshold", "10 minutes"], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98], "evidence_text": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 7 chunks", "judge_reason": "Fault diagnostic rule for low primary airflow Level 3 alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_4047c642c2e0beab"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_3cc2b931a4e23a43", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Level 4", "section_id": "5.8.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes AND setpoint > 0", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["70% threshold", "10 minutes"], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1", "source_chunk_ids": ["chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 9 chunks", "judge_reason": "Fault diagnostic rule for low primary airflow Level 4 alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_3cc2b931a4e23a43"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_65204c7b2659e381", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Suppression for Importance-Multiplier 0", "section_id": "5.8.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trigger_condition": "Zone Importance-Multiplier = 0 for static pressure reset T&R loop", "required_behavior": "Suppress low airflow alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 86, 89, 98, 102, 106], "evidence_text": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 6 chunks", "judge_reason": "Fault diagnostic rule for alarm suppression based on importance multiplier.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_65204c7b2659e381"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_95e01981a4a43dc7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_dat_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low DAT Alarm Suppression for Importance-Multiplier 0", "section_id": "5.8.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "If a zone has an Importance-Multiplier of 0 for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trigger_condition": "Zone Importance-Multiplier = 0 for hot-water reset T&R loop", "required_behavior": "Suppress low-DAT alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 89, 93], "evidence_text": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule for DAT alarm suppression.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_95e01981a4a43dc7"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_35074ca49b3cf5b9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_discharge_air_temperature_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm Level 3", "section_id": "5.8.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "If heating hot-water plant is proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trigger_condition": "Heating hot-water plant proven ON AND DAT < setpoint by 17°C (30°F) for 10 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["17°C (30°F) threshold", "10 minutes"], "fault_condition": "Heating hot-water plant proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes", "commissioning_check": null, "evidence_quote": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 5 chunks", "judge_reason": "Fault diagnostic rule for low discharge air temperature Level 3 alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_35074ca49b3cf5b9"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_71635a385f115ca3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_discharge_air_temperature_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm Level 4", "section_id": "5.8.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trigger_condition": "Heating hot-water plant proven ON AND DAT < setpoint by 8.3°C (15°F) for 10 minutes", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["8.3°C (15°F) threshold", "10 minutes"], "fault_condition": "Heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes", "commissioning_check": null, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 93], "evidence_text": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule for low discharge air temperature Level 4 alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_71635a385f115ca3"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_f04e3b4e717c7695", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.8.6.4", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If the fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan OFF AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10% of Vcool-max", "50 cfm", "30 minutes"], "fault_condition": "Fan OFF and airflow sensor reading above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes", "commissioning_check": null, "evidence_quote": "5.8.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.4", "source_chunk_ids": ["chunk_b7fa7796dbef425c"], "chunk_id": "chunk_b7fa7796dbef425c", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for airflow sensor calibration alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_f04e3b4e717c7695"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_45bc7df3474d8670", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.8.6.6", "section_title": "Leaking Valve", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trigger_condition": "Valve position 0% for 15 minutes AND DAT > AHU SAT by 3°C (5°F)", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["15 minutes", "3°C (5°F) threshold"], "fault_condition": "Valve position 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F)", "commissioning_check": null, "evidence_quote": "5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.6", "source_chunk_ids": ["chunk_9af7adfbe8ac410b"], "chunk_id": "chunk_9af7adfbe8ac410b", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for leaking valve alarm.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_45bc7df3474d8670"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_9e45653a7bc5075e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_1:cooling_sat_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request - 0 Requests", "section_id": "5.8.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Else if Cooling Loop is less than 95%, send 0 requests.", "trigger_condition": "Cooling Loop < 95%", "required_behavior": "Send 0 requests.", "configurable_values": ["95% threshold"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "d. Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "d. Else if the Cooling Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 10 chunks", "judge_reason": "Operational sequence for cooling SAT reset request (0 requests).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_9e45653a7bc5075e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_da50fbb8ae727053", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_1:cooling_sat_reset_request_1_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request - 1 Request", "section_id": "5.8.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Else if Cooling Loop is greater than 95%, send 1 request until Cooling Loop is less than 85%.", "trigger_condition": "Cooling Loop > 95%", "required_behavior": "Send 1 request until Cooling Loop < 85%.", "configurable_values": ["95% threshold", "85% hysteresis"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 10 chunks", "judge_reason": "Operational sequence for cooling SAT reset request (1 request).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_da50fbb8ae727053"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_fb438d1082c9dbbf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_1:cooling_sat_reset_request_2_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request - 2 Requests", "section_id": "5.8.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Else if zone temperature exceeds cooling setpoint by 2°C (3°F) for 2 minutes (after suppression), send 2 requests.", "trigger_condition": "Zone temperature > cooling setpoint by 2°C (3°F) for 2 minutes after suppression period", "required_behavior": "Send 2 requests.", "configurable_values": ["2°C (3°F) threshold", "2 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 103, 107], "evidence_text": "b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 8 chunks", "judge_reason": "Operational sequence for cooling SAT reset request (2 requests).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_fb438d1082c9dbbf"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_65f561d9bef02c85", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_1:cooling_sat_reset_request_3_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request - 3 Requests", "section_id": "5.8.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression), send 3 requests.", "trigger_condition": "Zone temperature > cooling setpoint by 3°C (5°F) for 2 minutes after suppression period", "required_behavior": "Send 3 requests.", "configurable_values": ["3°C (5°F) threshold", "2 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_87a28b7a44954318", "chunk_ffda72aaa60a47e7", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_f428ae439a654801"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 83, 99, 103, 107, 110], "evidence_text": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 6 chunks", "judge_reason": "Operational sequence for cooling SAT reset request (3 requests).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_65f561d9bef02c85"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_3aeb3fbebb6e2b8e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_2:static_pressure_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Request - 0 Requests", "section_id": "5.8.8.2", "section_title": "Static Pressure Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Else if damper position is less than 95%, send 0 requests.", "trigger_condition": "Damper position < 95%", "required_behavior": "Send 0 requests.", "configurable_values": ["95% threshold"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Else if the damper position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "d. Else if the damper position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_7e041759855a4912", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "d. Else if the damper position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 13 chunks", "judge_reason": "Operational sequence for static pressure reset request (0 requests).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_3aeb3fbebb6e2b8e"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_dca3ab028cf04aee", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_2:static_pressure_reset_request_1_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Request - 1 Request", "section_id": "5.8.8.2", "section_title": "Static Pressure Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Else if damper position is greater than 95%, send 1 request until damper position is less than 85%.", "trigger_condition": "Damper position > 95%", "required_behavior": "Send 1 request until damper position < 85%.", "configurable_values": ["95% threshold", "85% hysteresis"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_92ed3eb5edeb42ba", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 83, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 11 chunks", "judge_reason": "Operational sequence for static pressure reset request (1 request).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_dca3ab028cf04aee"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_8fc893c36aa712d7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_2:static_pressure_reset_request_3_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Request - 3 Requests", "section_id": "5.8.8.2", "section_title": "Static Pressure Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "If measured airflow is less than 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.", "trigger_condition": "Measured airflow < 50% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute", "required_behavior": "Send 3 requests.", "configurable_values": ["50% threshold", "95% damper position", "1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.2", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110], "evidence_text": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 12 chunks", "judge_reason": "Operational sequence for static pressure reset request (3 requests).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_8fc893c36aa712d7"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_867b706ab4580ed4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_2:static_pressure_reset_request_2_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Request - 2 Requests", "section_id": "5.8.8.2", "section_title": "Static Pressure Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan", "summary": "Else if measured airflow is less than 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 2 requests.", "trigger_condition": "Measured airflow < 70% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute", "required_behavior": "Send 2 requests.", "configurable_values": ["70% threshold", "95% damper position", "1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.2", "source_chunk_ids": ["chunk_c082cbe5c87c4e4b", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_556e579695a64893"], "chunk_id": "chunk_c082cbe5c87c4e4b", "page_no": 78, "source_page_nos": [78, 87, 91, 95, 99, 103, 110], "evidence_text": "b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 8 chunks", "judge_reason": "Operational sequence for static pressure reset request (2 requests).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_867b706ab4580ed4"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_69619d9f90217e44", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_3:hot_water_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Request - 0 Requests", "section_id": "5.8.8.3", "section_title": "If There Is a Hot-Water Coil, Hot-Water Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "Else if HW valve position is less than 95%, send 0 requests.", "trigger_condition": "HW valve position < 95%", "required_behavior": "Send 0 requests.", "configurable_values": ["95% threshold"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "d. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.3", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_b6ba41f241514df0", "chunk_642fed3dfec94864", "chunk_57a11e0544d04c6e", "chunk_973159d7a6f04d85"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 83, 87, 95, 146, 152, 171], "evidence_text": "d. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 7 chunks", "judge_reason": "Operational sequence for hot-water reset request (0 requests).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_69619d9f90217e44"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_813a709332916ed0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_3:hot_water_reset_request_1_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Request - 1 Request", "section_id": "5.8.8.3", "section_title": "If There Is a Hot-Water Coil, Hot-Water Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "Else if HW valve position is greater than 95%, send 1 request until HW valve position is less than 85%.", "trigger_condition": "HW valve position > 95%", "required_behavior": "Send 1 request until HW valve position < 85%.", "configurable_values": ["95% threshold", "85% hysteresis"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.3", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_642fed3dfec94864", "chunk_973159d7a6f04d85"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 83, 87, 91, 95, 146, 171], "evidence_text": "c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 7 chunks", "judge_reason": "Operational sequence for hot-water reset request (1 request).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_813a709332916ed0"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_c6c5fb11d4627d76", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_3:hot_water_reset_request_3_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Request - 3 Requests", "section_id": "5.8.8.3", "section_title": "If There Is a Hot-Water Coil, Hot-Water Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "If DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.", "trigger_condition": "DAT < setpoint by 17°C (30°F) for 5 minutes", "required_behavior": "Send 3 requests.", "configurable_values": ["17°C (30°F) threshold", "5 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.3", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 83, 87, 91, 95], "evidence_text": "a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 5 chunks", "judge_reason": "Operational sequence for hot-water reset request (3 requests).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_c6c5fb11d4627d76"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_ea1bbb00ac08aeec", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_3:hot_water_reset_request_2_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Request - 2 Requests", "section_id": "5.8.8.3", "section_title": "If There Is a Hot-Water Coil, Hot-Water Reset Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil", "summary": "Else if DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests.", "trigger_condition": "DAT < setpoint by 8.3°C (15°F) for 5 minutes", "required_behavior": "Send 2 requests.", "configurable_values": ["8.3°C (15°F) threshold", "5 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.3", "source_chunk_ids": ["chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0"], "chunk_id": "chunk_92ed3eb5edeb42ba", "page_no": 83, "source_page_nos": [83, 87, 91, 95], "evidence_text": "b. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Operational sequence for hot-water reset request (2 requests).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_ea1bbb00ac08aeec"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_bd72cf01dde16d84", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_4:heating_hot_water_plant_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Hot-Water Plant Request - 0 Requests", "section_id": "5.8.8.4", "section_title": "If There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil and heating hot-water plant", "summary": "Else if HW valve position is less than 95%, send 0 requests.", "trigger_condition": "HW valve position < 95%", "required_behavior": "Send 0 requests.", "configurable_values": ["95% threshold"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.4", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_42b85eea17d14616", "chunk_d6281c984d204393", "chunk_2572d3944d8f43d0", "chunk_65ec316caadd4636", "chunk_af48d3bf3dd1425e", "chunk_57a11e0544d04c6e", "chunk_ebe190403e104ecd", "chunk_cbb18f8e9d764e4b"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 83, 87, 91, 95, 146, 152, 171, 269], "evidence_text": "b. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 9 chunks", "judge_reason": "Operational sequence for heating hot-water plant request (0 requests).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_bd72cf01dde16d84"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_0a0ce1b303fdd26c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_4:heating_hot_water_plant_request_1_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Hot-Water Plant Request - 1 Request", "section_id": "5.8.8.4", "section_title": "If There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant Requests", "equipment_scope": "Parallel fan-powered terminal unit, variable-volume fan with hot-water coil and heating hot-water plant", "summary": "If HW valve position is greater than 95%, send 1 request until HW valve position is less than 10%.", "trigger_condition": "HW valve position > 95%", "required_behavior": "Send 1 request until HW valve position < 10%.", "configurable_values": ["95% threshold", "10% hysteresis"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.4", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_d6281c984d204393", "chunk_2572d3944d8f43d0", "chunk_65ec316caadd4636", "chunk_57a11e0544d04c6e"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 87, 91, 95, 152], "evidence_text": "a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 5 chunks", "judge_reason": "Operational sequence for heating hot-water plant request (1 request).", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_0a0ce1b303fdd26c"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022705Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_8"]}}
{"candidate_id": "cand_751e31479d6aaae5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_2:deadband_mode_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Primary Airflow Setpoint", "section_id": "5.9.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Series fan-powered terminal unit, constant-volume fan", "summary": "In deadband mode, the active primary airflow setpoint shall be the minimum endpoint and the heating coil is OFF.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Set active primary airflow setpoint to minimum endpoint. Heating coil OFF.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint. b. Heating coil is OFF.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint. b. Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.2", "source_chunk_ids": ["chunk_aefaf7f38d4843bf", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_aefaf7f38d4843bf", "page_no": 85, "source_page_nos": [85, 89], "evidence_text": "a. The active primary airflow setpoint shall be the minimum endpoint. b. Heating coil is OFF.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Direct operational rule from 5.9.5.2 with clear setpoint and coil state.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_751e31479d6aaae5"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9"]}}
{"candidate_id": "cand_cad24c267359e977", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_4:vav_damper_modulation_to_maintain_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation to Maintain Airflow Setpoint", "section_id": "5.9.5.4", "section_title": "VAV Damper Modulation", "equipment_scope": "Series fan-powered terminal unit, constant-volume fan", "summary": "The VAV damper shall be modulated to maintain the measured airflow at setpoint.", "trigger_condition": "Continuous", "required_behavior": "Modulate VAV damper to maintain measured airflow at active primary airflow setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated to maintain the measured airflow at setpoint.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The VAV damper shall be modulated to maintain the measured airflow at setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.4", "source_chunk_ids": ["chunk_22282ffa413446e0", "chunk_28300bc956fb4532"], "chunk_id": "chunk_22282ffa413446e0", "page_no": 89, "source_page_nos": [89, 93], "evidence_text": "The VAV damper shall be modulated to maintain the measured airflow at setpoint.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Clear damper modulation logic from 5.9.5.4.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_cad24c267359e977"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9"]}}
{"candidate_id": "cand_1979e23a937d7816", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_5:fan_control_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Control Logic", "section_id": "5.9.5.5", "section_title": "Fan Control", "equipment_scope": "Series fan-powered terminal unit, constant-volume fan", "summary": "Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "trigger_condition": "Zone State is Heating or Cooling, or Zone Group is Occupied Mode", "required_behavior": "Run fan. Before start, drive damper fully closed. After fan proven ON for 15 seconds, release damper override.", "configurable_values": ["15 seconds (fixed time delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.5", "source_chunk_ids": ["chunk_22282ffa413446e0", "chunk_28300bc956fb4532"], "chunk_id": "chunk_22282ffa413446e0", "page_no": 89, "source_page_nos": [89, 93], "evidence_text": "Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 2 chunks", "judge_reason": "Specific fan control sequence with damper interlock and startup delay from 5.9.5.5.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_1979e23a937d7816"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9"]}}
{"candidate_id": "cand_b2538e5613143aaf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_1:low_primary_airflow_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm", "section_id": "5.9.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Series fan-powered terminal unit, constant-volume fan", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If less than 50% for 10 minutes while setpoint > 0, generate Level 3 alarm. Suppress if zone Importance-Multiplier is 0 for static pressure reset T&R loop.", "trigger_condition": "Measured airflow < 70% or < 50% of setpoint for 10 minutes with setpoint > 0", "required_behavior": "Generate Level 4 alarm for <70%, Level 3 alarm for <50%. Suppress if Importance-Multiplier = 0.", "configurable_values": ["70% threshold", "50% threshold", "10 minutes delay"], "fault_condition": "Low primary airflow", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm. b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm. b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.1", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 86, 89, 98], "evidence_text": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm. b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Low airflow alarm thresholds and suppression from 5.9.6.1.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_b2538e5613143aaf"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9"]}}
{"candidate_id": "cand_ca38ddf4db285726", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_2:low_discharge_air_temperature_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm", "section_id": "5.9.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Series fan-powered terminal unit, constant-volume fan", "summary": "If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If DAT is 17°C (30°F) less than setpoint for 10 minutes, generate Level 3 alarm. Suppress if zone Importance-Multiplier is 0 for hot-water reset T&R loop.", "trigger_condition": "Heating plant ON and DAT below setpoint by thresholds for 10 minutes", "required_behavior": "Generate Level 4 alarm for 8.3°C below, Level 3 alarm for 17°C below. Suppress if Importance-Multiplier = 0.", "configurable_values": ["8.3°C (15°F) threshold", "17°C (30°F) threshold", "10 minutes delay"], "fault_condition": "Low discharge air temperature", "commissioning_check": null, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm. b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm. b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 93], "evidence_text": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm. b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 3 chunks", "judge_reason": "Low discharge air temperature alarm with plant status and suppression from 5.9.6.2.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_ca38ddf4db285726"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9"]}}
{"candidate_id": "cand_e1174cdb5a59d5e5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_3:fan_alarm_status_mismatch", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm (Status Mismatch)", "section_id": "5.9.6.3", "section_title": "Fan Alarm", "equipment_scope": "Series fan-powered terminal unit, constant-volume fan", "summary": "Fan alarm is indicated by status input being different from output command after 15 seconds after a change in output status. Commanded ON, status OFF: Level 2. Commanded OFF, status ON: Level 4.", "trigger_condition": "Status differs from command for 15 seconds after command change", "required_behavior": "Generate Level 2 alarm if commanded ON but status OFF; Level 4 if commanded OFF but status ON.", "configurable_values": ["15 seconds delay"], "fault_condition": "Fan status mismatch", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.3", "source_chunk_ids": ["chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82, 86, 89, 93], "evidence_text": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Fan alarm status mismatch rule with delay and alarm levels from 5.9.6.3.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_e1174cdb5a59d5e5"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9"]}}
{"candidate_id": "cand_6e2abf4fedeff996", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.9.6.4", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Series fan-powered terminal unit, constant-volume fan", "summary": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan OFF and airflow reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10% of Vcool-max", "50 cfm", "30 minutes delay"], "fault_condition": "Airflow sensor calibration error", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.4", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_cfb0b6b8a2614bc8", "chunk_41badee17864467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 93], "evidence_text": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 6 chunks", "judge_reason": "Airflow sensor calibration alarm condition from 5.9.6.4.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_6e2abf4fedeff996"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9"]}}
{"candidate_id": "cand_ba51c6287b2be144", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.9.6.5", "section_title": "Leaking Damper", "equipment_scope": "Series fan-powered terminal unit, constant-volume fan", "summary": "If damper position is 0% and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan is proven ON, generate a Level 4 alarm.", "trigger_condition": "Damper at 0% and airflow > max(10% Vcool-max, 50 cfm) for 10 minutes with fan ON", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["10% of Vcool-max", "50 cfm", "10 minutes delay"], "fault_condition": "Leaking damper", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.5", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 90, 94], "evidence_text": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 5 chunks", "judge_reason": "Leaking damper alarm logic from 5.9.6.5.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_ba51c6287b2be144"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9"]}}
{"candidate_id": "cand_a6001a60db6d8bde", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.9.6.6", "section_title": "Leaking Valve", "equipment_scope": "Series fan-powered terminal unit, constant-volume fan", "summary": "If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trigger_condition": "Valve at 0% for 15 minutes and DAT > AHU SAT by 3°C", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["15 minutes delay", "3°C (5°F) threshold"], "fault_condition": "Leaking valve", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.6", "source_chunk_ids": ["chunk_9af7adfbe8ac410b", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9af7adfbe8ac410b", "page_no": 86, "source_page_nos": [86, 90, 94], "evidence_text": "If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 3 chunks", "judge_reason": "Leaking valve alarm condition from 5.9.6.6.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_a6001a60db6d8bde"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9"]}}
{"candidate_id": "cand_2146fcc608dfd39c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_8_1:cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests", "section_id": "5.9.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Series fan-powered terminal unit, constant-volume fan", "summary": "Send requests for cooling SAT reset based on zone temperature exceeding cooling setpoint or cooling loop output. If zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes, send 3 requests. If by 2°C (3°F) for 2 minutes, send 2 requests. If cooling loop > 95%, send 1 request until < 85%. Else send 0 requests.", "trigger_condition": "Zone temperature or cooling loop conditions", "required_behavior": "Send 3, 2, 1, or 0 requests as per conditions.", "configurable_values": ["3°C (5°F) threshold", "2°C (3°F) threshold", "2 minutes delay", "95% and 85% loop thresholds"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_87a28b7a44954318", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 83, 103, 107], "evidence_text": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "global cross-source corroboration: 4 chunks", "judge_reason": "Cooling SAT reset request logic from 5.9.8.1.", "judge_verdict": "accepted", "source_run_dir": "output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9", "global_dedupe": {"exact_group_size": 1, "source_candidate_ids": ["cand_2146fcc608dfd39c"], "source_run_dirs": ["output/ashrae_guideline36_parallel_fullbook/20260507T022641Z_ashrae_guideline_36_2021_high_performance_sequences_ashrae_g36_fullbook_sections_5_9"]}}
